{
    "Building": {
        "Bldg": {
            "loads_convergence_tolerance_value": 0.05,
            "maximum_number_of_warmup_days": 30,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "MinimalShadowing",
            "temperature_convergence_tolerance_value": 0.05,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Zn001:Flr001": {
            "construction_name": "FLOOR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "Main Zone"
        },
        "Zn001:Roof001": {
            "construction_name": "ROOF31",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "Main Zone"
        },
        "Zn001:Wall001": {
            "construction_name": "R13WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Main Zone"
        },
        "Zn001:Wall002": {
            "construction_name": "R13WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Main Zone"
        },
        "Zn001:Wall003": {
            "construction_name": "R13WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Main Zone"
        },
        "Zn001:Wall004": {
            "construction_name": "R13WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Main Zone"
        }
    },
    "Construction": {
        "FLOOR": {
            "outside_layer": "C5 - 4 IN HW CONCRETE"
        },
        "R13WALL": {
            "outside_layer": "R13LAYER"
        },
        "ROOF31": {
            "outside_layer": "R31LAYER"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA SPACE2-1": {
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 2.3,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Flow/Zone",
            "outdoor_air_schedule_name": "MinOA_simple"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Material": {
        "C5 - 4 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1014984,
            "visible_absorptance": 0.65
        }
    },
    "Material:NoMass": {
        "R13LAYER": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.290965,
            "visible_absorptance": 0.75
        },
        "R31LAYER": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 5.456,
            "visible_absorptance": 0.75
        }
    },
    "OutdoorAir:Node": {
        "Outside Air Inlet Node": {}
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Timestep"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Outdoor Air Dewpoint Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Outdoor Air Wetbulb Temperature"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Outdoor Air Humidity Ratio"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Outdoor Air Relative Humidity"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Outdoor Air Barometric Pressure"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Wind Speed"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Wind Direction"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC System Total Cooling Rate"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC System Total Cooling Energy"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC System Sensible Cooling Rate"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC System Sensible Cooling Energy"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC System Latent Cooling Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC System Latent Cooling Energy"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Zone Total Cooling Rate"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Zone Total Cooling Energy"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Zone Sensible Cooling Rate"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Zone Sensible Cooling Energy"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Zone Latent Cooling Rate"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Zone Latent Cooling Energy"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC System Total Heating Rate"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC System Total Heating Energy"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC System Sensible Heating Rate"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC System Sensible Heating Energy"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC System Latent Heating Rate"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC System Latent Heating Energy"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Zone Total Heating Rate"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Zone Total Heating Energy"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Zone Sensible Heating Rate"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Zone Sensible Heating Energy"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Zone Latent Heating Rate"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Zone Latent Heating Energy"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Supply Air Temperature"
        },
        "Output:Variable 34": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Return Air Temperature"
        },
        "Output:Variable 35": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Outside Air Temperature"
        },
        "Output:Variable 36": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Supply Air Humidity Ratio"
        },
        "Output:Variable 37": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Return Air Humidity Ratio"
        },
        "Output:Variable 38": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Outside Air Humidity Ratio"
        },
        "Output:Variable 39": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Supply Air Relative Humidity"
        },
        "Output:Variable 40": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Return Air Relative Humidity"
        },
        "Output:Variable 41": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Outside Air Relative Humidity"
        },
        "Output:Variable 42": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate"
        },
        "Output:Variable 43": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Supply Air Standard Density Volume Flow Rate"
        },
        "Output:Variable 44": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Ventilation Air Standard Density Volume Flow Rate"
        },
        "Output:Variable 45": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Hybrid Unitary HVAC Electricity Rate"
        },
        "Output:Variable 46": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Hybrid Unitary HVAC Electricity Energy"
        },
        "Output:Variable 47": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Electricity Rate"
        },
        "Output:Variable 48": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Electricity Energy"
        },
        "Output:Variable 49": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Ventilation Air Mass Flow Rate"
        },
        "Output:Variable 50": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Availability Status"
        },
        "Output:Variable 51": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Outside Air Fraction"
        },
        "Output:Variable 52": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Runtime Fraction in Setting 0"
        },
        "Output:Variable 53": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Mode in Setting 0"
        },
        "Output:Variable 54": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Outside Air Fraction in Setting 0"
        },
        "Output:Variable 55": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate in Setting 0"
        },
        "Output:Variable 56": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate Ratio in Setting 0"
        },
        "Output:Variable 57": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Runtime Fraction in Setting 1"
        },
        "Output:Variable 58": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Mode in Setting 1"
        },
        "Output:Variable 59": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Outside Air Fraction in Setting 1"
        },
        "Output:Variable 60": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate in Setting 1"
        },
        "Output:Variable 61": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate Ratio in Setting 1"
        },
        "Output:Variable 62": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Runtime Fraction in Setting 2"
        },
        "Output:Variable 63": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Mode in Setting 2"
        },
        "Output:Variable 64": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Outside Air Fraction in Setting 2"
        },
        "Output:Variable 65": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate in Setting 2"
        },
        "Output:Variable 66": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate Ratio in Setting 2"
        },
        "Output:Variable 67": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Runtime Fraction in Setting 3"
        },
        "Output:Variable 68": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Mode in Setting 3"
        },
        "Output:Variable 69": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Outside Air Fraction in Setting 3"
        },
        "Output:Variable 70": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate in Setting 3"
        },
        "Output:Variable 71": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate Ratio in Setting 3"
        },
        "Output:Variable 72": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Runtime Fraction in Setting 4"
        },
        "Output:Variable 73": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Mode in Setting 4"
        },
        "Output:Variable 74": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Outside Air Fraction in Setting 4"
        },
        "Output:Variable 75": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate in Setting 4"
        },
        "Output:Variable 76": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate Ratio in Setting 4"
        },
        "Output:Variable 77": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Mechanical Ventilation Mass"
        },
        "Output:Variable 78": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Mechanical Ventilation Standard Density Volume Flow Rate"
        },
        "Output:Variable 79": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Mechanical Ventilation Standard Density Volume"
        },
        "Output:Variable 80": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Mechanical Ventilation Current Density Volume Flow Rate"
        },
        "Output:Variable 81": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Mechanical Ventilation Current Density Volume"
        },
        "Output:Variable 82": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Mechanical Ventilation Air Changes per Hour"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "SPACE1-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "Main Zone"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "ActSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 117.239997864
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Cooling Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "DehumidifyingHumSetSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50.0
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "HumidifyingHumSetSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40.0
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "MaxSupplyHR": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.03
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MaxSupplyT": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MinOA_simple": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MinSupplyHR": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MinSupplyT": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "OCCUPY-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "System Availability Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Any Number"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 100.0
        },
        "On/Off": {
            "lower_limit_value": 0.0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1.0
        },
        "Temperature": {
            "lower_limit_value": -100,
            "numeric_type": "Continuous",
            "upper_limit_value": 100
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 19.12,
            "august_ground_temperature": 19.32,
            "december_ground_temperature": 18.96,
            "february_ground_temperature": 18.92,
            "january_ground_temperature": 18.89,
            "july_ground_temperature": 19.07,
            "june_ground_temperature": 19.23,
            "march_ground_temperature": 19.02,
            "may_ground_temperature": 19.21,
            "november_ground_temperature": 19.13,
            "october_ground_temperature": 19.21,
            "september_ground_temperature": 19.09
        }
    },
    "Site:Location": {
        "Denver Centennial CO USA WMO=724666": {
            "elevation": 1793.0,
            "latitude": 39.57,
            "longitude": -104.85,
            "time_zone": -7.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE2-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "Main Zone"
        }
    },
    "SizingPeriod:DesignDay": {
        "Denver Centennial Ann Clg 1% Condns DB=>MWB": {
            "barometric_pressure": 81560.0,
            "daily_dry_bulb_temperature_range": 15.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "humidity_ratio_at_maximum_dry_bulb": 0.0188,
            "maximum_dry_bulb_temperature": 36,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15.5,
            "wind_direction": 0,
            "wind_speed": 4.9
        },
        "Denver Centennial Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 81560.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "humidity_ratio_at_maximum_dry_bulb": 0.0005,
            "maximum_dry_bulb_temperature": -18.8,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -18.8,
            "wind_direction": 340,
            "wind_speed": 3
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "Table:IndependentVariable": {
        "Mode0_Ma": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode0_OAF": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode0_Toa": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 100,
            "minimum_value": -20,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode0_Tra": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 100,
            "minimum_value": -20,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode0_Woa": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 0.03,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode0_Wra": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 0.03,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode1_Ma": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 2.158
                },
                {
                    "value": 2.534
                },
                {
                    "value": 2.91
                }
            ]
        },
        "Mode1_OAF": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode1_Toa": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 100,
            "minimum_value": -20,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 18.33
                },
                {
                    "value": 25.275
                },
                {
                    "value": 32.22
                }
            ]
        },
        "Mode1_Tra": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 100,
            "minimum_value": -20,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode1_Woa": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 0.03,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00597
                },
                {
                    "value": 0.00885
                },
                {
                    "value": 0.00919
                },
                {
                    "value": 0.0125
                }
            ]
        },
        "Mode1_Wra": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 0.03,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode2_Ma": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 2.2415
                },
                {
                    "value": 2.47525
                },
                {
                    "value": 2.709
                }
            ]
        },
        "Mode2_OAF": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode2_Toa": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 100,
            "minimum_value": -20,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 23.333
                },
                {
                    "value": 26.9445
                },
                {
                    "value": 30.556
                }
            ]
        },
        "Mode2_Tra": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 100,
            "minimum_value": -20,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode2_Woa": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 0.03,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 0.00787
                },
                {
                    "value": 0.00818
                },
                {
                    "value": 0.00893
                },
                {
                    "value": 0.00922
                },
                {
                    "value": 0.01057
                }
            ]
        },
        "Mode2_Wra": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 0.03,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode3_Ma": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 2.1457
                },
                {
                    "value": 2.41788
                },
                {
                    "value": 2.69005
                }
            ]
        },
        "Mode3_OAF": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode3_Toa": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 100,
            "minimum_value": -20,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 26.1
                },
                {
                    "value": 30.5
                },
                {
                    "value": 34.9
                }
            ]
        },
        "Mode3_Tra": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 100,
            "minimum_value": -20,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode3_Woa": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 0.03,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 0.00619
                },
                {
                    "value": 0.00921
                },
                {
                    "value": 0.01038
                },
                {
                    "value": 0.01222
                }
            ]
        },
        "Mode3_Wra": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 0.03,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode4_Ma": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 2.124
                },
                {
                    "value": 2.5059
                },
                {
                    "value": 2.8878
                }
            ]
        },
        "Mode4_OAF": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode4_Toa": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 100,
            "minimum_value": -20,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 14.088
                },
                {
                    "value": 18.879
                },
                {
                    "value": 23.67
                }
            ]
        },
        "Mode4_Tra": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 100,
            "minimum_value": -20,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode4_Woa": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 0.03,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 0.00482
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00857
                },
                {
                    "value": 0.00901
                },
                {
                    "value": 0.01229
                },
                {
                    "value": 0.01232
                }
            ]
        },
        "Mode4_Wra": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 0.03,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode5_Ma": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 2.19992
                },
                {
                    "value": 2.60876
                },
                {
                    "value": 3.0176
                }
            ]
        },
        "Mode5_OAF": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode5_Toa": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 100,
            "minimum_value": -20,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 12.1111
                },
                {
                    "value": 17.33055
                },
                {
                    "value": 22.55
                }
            ]
        },
        "Mode5_Tra": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 100,
            "minimum_value": -20,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        },
        "Mode5_Woa": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 0.03,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 0.00757
                },
                {
                    "value": 0.00835
                },
                {
                    "value": 0.00851
                },
                {
                    "value": 0.00978
                },
                {
                    "value": 0.01176
                },
                {
                    "value": 0.012
                }
            ]
        },
        "Mode5_Wra": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 0.03,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -100.0
                },
                {
                    "value": 0.0
                },
                {
                    "value": 100.0
                }
            ]
        }
    },
    "Table:IndependentVariableList": {
        "Mode0_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "Mode0_Toa"
                },
                {
                    "independent_variable_name": "Mode0_Woa"
                },
                {
                    "independent_variable_name": "Mode0_Tra"
                },
                {
                    "independent_variable_name": "Mode0_Wra"
                },
                {
                    "independent_variable_name": "Mode0_Ma"
                },
                {
                    "independent_variable_name": "Mode0_OAF"
                }
            ]
        },
        "Mode1_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "Mode1_Toa"
                },
                {
                    "independent_variable_name": "Mode1_Woa"
                },
                {
                    "independent_variable_name": "Mode1_Tra"
                },
                {
                    "independent_variable_name": "Mode1_Wra"
                },
                {
                    "independent_variable_name": "Mode1_Ma"
                },
                {
                    "independent_variable_name": "Mode1_OAF"
                }
            ]
        },
        "Mode2_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "Mode2_Toa"
                },
                {
                    "independent_variable_name": "Mode2_Woa"
                },
                {
                    "independent_variable_name": "Mode2_Tra"
                },
                {
                    "independent_variable_name": "Mode2_Wra"
                },
                {
                    "independent_variable_name": "Mode2_Ma"
                },
                {
                    "independent_variable_name": "Mode2_OAF"
                }
            ]
        },
        "Mode3_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "Mode3_Toa"
                },
                {
                    "independent_variable_name": "Mode3_Woa"
                },
                {
                    "independent_variable_name": "Mode3_Tra"
                },
                {
                    "independent_variable_name": "Mode3_Wra"
                },
                {
                    "independent_variable_name": "Mode3_Ma"
                },
                {
                    "independent_variable_name": "Mode3_OAF"
                }
            ]
        },
        "Mode4_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "Mode4_Toa"
                },
                {
                    "independent_variable_name": "Mode4_Woa"
                },
                {
                    "independent_variable_name": "Mode4_Tra"
                },
                {
                    "independent_variable_name": "Mode4_Wra"
                },
                {
                    "independent_variable_name": "Mode4_Ma"
                },
                {
                    "independent_variable_name": "Mode4_OAF"
                }
            ]
        },
        "Mode5_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "Mode5_Toa"
                },
                {
                    "independent_variable_name": "Mode5_Woa"
                },
                {
                    "independent_variable_name": "Mode5_Tra"
                },
                {
                    "independent_variable_name": "Mode5_Wra"
                },
                {
                    "independent_variable_name": "Mode5_Ma"
                },
                {
                    "independent_variable_name": "Mode5_OAF"
                }
            ]
        }
    },
    "Table:Lookup": {
        "Mode0_Power_lookup": {
            "independent_variable_list_name": "Mode0_IndependentVariableList",
            "maximum_output": 9999,
            "minimum_output": -9999,
            "normalization_divisor": 3.0176,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                },
                {
                    "output_value": 244
                }
            ]
        },
        "Mode1_ESP_lookup": {
            "independent_variable_list_name": "Mode1_IndependentVariableList",
            "maximum_output": 9999,
            "minimum_output": -9999,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 152.39558
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 215.39133
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 278.38708
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 153.9535
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 212.2755
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                },
                {
                    "output_value": 279.945
                }
            ]
        },
        "Mode1_FanPower_lookup": {
            "independent_variable_list_name": "Mode1_IndependentVariableList",
            "maximum_output": 9999,
            "minimum_output": -9999,
            "normalization_divisor": 3.0176,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                },
                {
                    "output_value": 3250.0
                }
            ]
        },
        "Mode1_Power_lookup": {
            "independent_variable_list_name": "Mode1_IndependentVariableList",
            "maximum_output": 9999,
            "minimum_output": -9999,
            "normalization_divisor": 3.0176,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4690.2
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4664.95
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4639.7
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4692.86
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4667.61
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4642.36
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4702.79
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4677.53
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4652.28
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4703.96
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4678.7
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4653.46
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4715.37
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4690.12
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4664.87
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4607.88
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4582.63
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4557.38
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4610.54
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4585.29
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4560.03
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4620.46
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4595.21
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4569.96
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4621.63
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4596.38
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4571.13
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4633.04
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4607.79
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4582.54
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4525.56
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4500.31
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4475.06
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4528.22
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4502.97
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4477.72
                },
                {
                    "output_value": 4538.14
                },
                {
                    "output_value": 4538.14
                },
                {
                    "output_value": 4538.14
                },
                {
                    "output_value": 4512.89
                },
                {
                    "output_value": 4512.89
                },
                {
                    "output_value": 4512.89
                },
                {
                    "output_value": 4487.64
                },
                {
                    "output_value": 4487.64
                },
                {
                    "output_value": 4487.64
                },
                {
                    "output_value": 4538.14
                },
                {
                    "output_value": 4538.14
                },
                {
                    "output_value": 4538.14
                },
                {
                    "output_value": 4512.89
                },
                {
                    "output_value": 4512.89
                },
                {
                    "output_value": 4512.89
                },
                {
                    "output_value": 4487.64
                },
                {
                    "output_value": 4487.64
                },
                {
                    "output_value": 4487.64
                },
                {
                    "output_value": 4538.14
                },
                {
                    "output_value": 4538.14
                },
                {
                    "output_value": 4538.14
                },
                {
                    "output_value": 4512.89
                },
                {
                    "output_value": 4512.89
                },
                {
                    "output_value": 4512.89
                },
                {
                    "output_value": 4487.64
                },
                {
                    "output_value": 4487.64
                },
                {
                    "output_value": 4487.64
                },
                {
                    "output_value": 4538.14
                },
                {
                    "output_value": 4538.14
                },
                {
                    "output_value": 4538.14
                },
                {
                    "output_value": 4512.89
                },
                {
                    "output_value": 4512.89
                },
                {
                    "output_value": 4512.89
                },
                {
                    "output_value": 4487.64
                },
                {
                    "output_value": 4487.64
                },
                {
                    "output_value": 4487.64
                },
                {
                    "output_value": 4538.14
                },
                {
                    "output_value": 4538.14
                },
                {
                    "output_value": 4538.14
                },
                {
                    "output_value": 4512.89
                },
                {
                    "output_value": 4512.89
                },
                {
