{
    "AirLoopHVAC": {
        "AHU-1": {
            "availability_manager_list_name": "AHU-1 Availability Manager List",
            "branch_list_name": "AHU-1 Air Loop Branches",
            "controller_list_name": "AHU-1_Controllers",
            "demand_side_inlet_node_names": "AHU-1 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "AHU-1 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "AHU-1 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "AHU-1 Supply Equipment Outlet Node"
        },
        "AHU-2": {
            "availability_manager_list_name": "AHU-2 Availability Manager List",
            "branch_list_name": "AHU-2 Air Loop Branches",
            "controller_list_name": "AHU-2_Controllers",
            "demand_side_inlet_node_names": "AHU-2 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "AHU-2 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "AHU-2 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "AHU-2 Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "AHU-1_Controllers": {
            "controller_1_name": "AHU-1_HeatC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "AHU-1_ExtraWaterHeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "AHU-1_OA_Controllers": {
            "controller_1_name": "AHU-1_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "AHU-2_Controllers": {
            "controller_1_name": "AHU-2_HeatC_Controller",
            "controller_1_object_type": "Controller:WaterCoil"
        },
        "AHU-2_OA_Controllers": {
            "controller_1_name": "AHU-2_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "AHU-1_OA": {
            "controller_list_name": "AHU-1_OA_Controllers",
            "outdoor_air_equipment_list_name": "AHU-1_OA_Equipment"
        },
        "AHU-2_OA": {
            "controller_list_name": "AHU-2_OA_Controllers",
            "outdoor_air_equipment_list_name": "AHU-2_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "AHU-1_OA_Equipment": {
            "component_1_name": "AHU-1_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "AHU-2_OA_Equipment": {
            "component_1_name": "AHU-2_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "AHU-1 Return Air Path": {
            "components": [
                {
                    "component_name": "AHU-1 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "AHU-1 Zone Equipment Outlet Node"
        },
        "AHU-2 Return Air Path": {
            "components": [
                {
                    "component_name": "AHU-2 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "AHU-2 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "AHU-1": {
            "components": [
                {
                    "component_name": "AHU-1 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "AHU-1 Zone Equipment Inlet Node"
        },
        "AHU-2": {
            "components": [
                {
                    "component_name": "AHU-2 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "AHU-2 Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "AHU-1 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Floor 1 Anesthesia Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Bio Haz Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Cafe Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Clean Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Clean Work Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Dictation Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Dressing Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Electrical Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Elevator Pump Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Humid Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 IT Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 IT Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Lobby Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Lobby Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Lobby Toilet Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Locker Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Locker Room Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Lounge Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Med Gas Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 MRI Control Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 MRI Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 MRI Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 MRI Toilet Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Nourishment Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Nurse Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Nurse Janitor Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Nurse Station Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Nurse Toilet Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Office Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Operating Room 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Operating Room 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Operating Room 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 PACU Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Pre-Op Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Pre-Op Room 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Pre-Op Room 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Pre-Op Toilet Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Procedure Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Reception Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Reception Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Recovery Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Scheduling Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Scrub Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Soil Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Soil Hold Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Soil Work Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Step Down Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Sterile Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Sterile Storage Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Storage Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Sub-Sterile Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Utility Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Utility Janitor Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Utility Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Vestibule Return Air Node Name"
                }
            ],
            "outlet_node_name": "AHU-1 Zone Equipment Outlet Node"
        },
        "AHU-2 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Floor 2 Conference Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Conference Toilet Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Dictation Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 4 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 5 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 6 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 7 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 8 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 9 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam Hall 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam Hall 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam Hall 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam Hall 4 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam Hall 5 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam Hall 6 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Janitor Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Lounge Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Nurse Station 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Nurse Station 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Office Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Office Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Reception Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Reception Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Reception Toilet Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Scheduling 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Scheduling 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Storage 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Storage 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Storage 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Utility Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Work Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Work Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Work Toilet Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 X-Ray Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Dressing Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Elevator Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Humid Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Janitor Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Locker Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Lounge Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Lounge Toilet Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Mechanical Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Mechanical Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Office Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Office Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Office Toilet Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Physical Therapy 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Physical Therapy 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Physical Therapy Toilet Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Storage 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Storage 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Treatment Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Undeveloped 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Undeveloped 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Utility Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Work Return Air Node Name"
                },
                {
                    "inlet_node_name": "NE Stair Return Air Node Name"
                },
                {
                    "inlet_node_name": "NW Elevator Return Air Node Name"
                },
                {
                    "inlet_node_name": "NW Stair Return Air Node Name"
                },
                {
                    "inlet_node_name": "SW Stair Return Air Node Name"
                }
            ],
            "outlet_node_name": "AHU-2 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "AHU-1 Supply Air Splitter": {
            "inlet_node_name": "AHU-1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Floor 1 Anesthesia VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Bio Haz VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Cafe VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Clean VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Clean Work VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Dictation VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Dressing Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Electrical Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Elevator Pump Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Humid VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 IT Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 IT Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Lobby VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Lobby Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Lobby Toilet VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Locker Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Locker Room Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Lounge VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Med Gas VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 MRI Control Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 MRI Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 MRI Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 MRI Toilet VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Nourishment VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Nurse Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Nurse Janitor VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Nurse Station VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Nurse Toilet VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Office VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Operating Room 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Operating Room 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Operating Room 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 PACU VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Pre-Op Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Pre-Op Room 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Pre-Op Room 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Pre-Op Toilet VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Procedure Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Reception VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Reception Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Recovery Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Scheduling VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Scrub VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Soil VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Soil Hold VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Soil Work VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Step Down VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Sterile Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Sterile Storage VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Storage VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Sub-Sterile VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Utility Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Utility Janitor VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Utility Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Vestibule VAV Box Inlet Node Name"
                }
            ]
        },
        "AHU-2 Supply Air Splitter": {
            "inlet_node_name": "AHU-2 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Floor 2 Conference VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Conference Toilet VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Dictation VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 4 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 5 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 6 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 7 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 8 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 9 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam Hall 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam Hall 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam Hall 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam Hall 4 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam Hall 5 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam Hall 6 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Janitor VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Lounge VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Nurse Station 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Nurse Station 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Office VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Office Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Reception VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Reception Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Reception Toilet VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Scheduling 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Scheduling 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Storage 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Storage 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Storage 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Utility VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Work VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Work Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Work Toilet VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 X-Ray VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Dressing Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Elevator Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Humid VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Janitor VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Locker VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Lounge VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Lounge Toilet VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Mechanical VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Mechanical Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Office VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Office Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Office Toilet VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Physical Therapy 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Physical Therapy 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Physical Therapy Toilet VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Storage 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Storage 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Treatment VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Undeveloped 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Undeveloped 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Utility VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Work VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "NE Stair VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "NW Elevator VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "NW Stair VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "SW Stair VAV Box Inlet Node Name"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "Floor 1 Anesthesia VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Anesthesia VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Anesthesia VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Anesthesia VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Anesthesia VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Bio Haz VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Bio Haz VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Bio Haz VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Bio Haz VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Bio Haz VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Cafe VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Cafe VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Cafe VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Cafe VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Cafe VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Clean VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Clean VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Clean VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Clean VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Clean VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Clean Work VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Clean Work VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Clean Work VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Clean Work VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Clean Work VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Dictation VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Dictation VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Dictation VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Dictation VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_air_flow_fraction_schedule_name": "Floor 1 Dictation_MDP_Sch",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Dictation VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Dressing Room VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Dressing Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Dressing Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Dressing Room VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_air_flow_fraction_schedule_name": "Floor 1 Dressing Room_MDP_Sch",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Dressing Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Electrical Room VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Electrical Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Electrical Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Electrical Room VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Electrical Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Elevator Pump Room VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Elevator Pump Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Elevator Pump Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Elevator Pump Room VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Elevator Pump Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Humid VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Humid VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Humid VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Humid VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_air_flow_fraction_schedule_name": "Floor 1 Humid_MDP_Sch",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Humid VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 IT Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 IT Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 IT Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 IT Hall VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 IT Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 IT Room VAV Box Component": {
            "air_inlet_node_name": "Floor 1 IT Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 IT Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.3,
            "damper_air_outlet_node_name": "Floor 1 IT Room VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_air_flow_fraction_schedule_name": "Floor 1 IT Room_MDP_Sch",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 IT Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Lobby Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Lobby Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Lobby Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Lobby Hall VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Lobby Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Lobby Toilet VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Lobby Toilet VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Lobby Toilet VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Lobby Toilet VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Lobby Toilet VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Lobby VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Lobby VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Lobby VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Lobby VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Lobby VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Locker Room Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Locker Room Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Locker Room Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Locker Room Hall VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Locker Room Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Locker Room VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Locker Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Locker Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Locker Room VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Locker Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Lounge VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Lounge VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Lounge VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Lounge VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Lounge VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 MRI Control Room VAV Box Component": {
            "air_inlet_node_name": "Floor 1 MRI Control Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 MRI Control Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 MRI Control Room VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 MRI Control Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 MRI Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 MRI Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 MRI Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 MRI Hall VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 MRI Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 MRI Room VAV Box Component": {
            "air_inlet_node_name": "Floor 1 MRI Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 MRI Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 MRI Room VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 MRI Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 MRI Toilet VAV Box Component": {
            "air_inlet_node_name": "Floor 1 MRI Toilet VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 MRI Toilet VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 MRI Toilet VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 MRI Toilet VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Med Gas VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Med Gas VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Med Gas VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Med Gas VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Med Gas VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Nourishment VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Nourishment VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Nourishment VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Nourishment VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Nourishment VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Nurse Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Nurse Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Nurse Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Nurse Hall VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Nurse Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Nurse Janitor VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Nurse Janitor VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Nurse Janitor VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Nurse Janitor VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Nurse Janitor VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Nurse Station VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Nurse Station VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Nurse Station VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Nurse Station VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Nurse Station VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Nurse Toilet VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Nurse Toilet VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Nurse Toilet VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Nurse Toilet VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Nurse Toilet VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Office VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Office VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Office VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Office VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_air_flow_fraction_schedule_name": "Floor 1 Office_MDP_Sch",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Office VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Operating Room 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Operating Room 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Operating Room 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Operating Room 1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_air_flow_fraction_schedule_name": "OR_MinSA_Sched",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Operating Room 1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Operating Room 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Operating Room 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Operating Room 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Operating Room 2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_air_flow_fraction_schedule_name": "OR_MinSA_Sched",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Operating Room 2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Operating Room 3 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Operating Room 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Operating Room 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Operating Room 3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Operating Room 3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 PACU VAV Box Component": {
            "air_inlet_node_name": "Floor 1 PACU VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 PACU VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 PACU VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 PACU VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Pre-Op Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Pre-Op Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Pre-Op Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Pre-Op Hall VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Pre-Op Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Pre-Op Room 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Pre-Op Room 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Pre-Op Room 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Pre-Op Room 1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Pre-Op Room 1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Pre-Op Room 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Pre-Op Room 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Pre-Op Room 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Pre-Op Room 2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Pre-Op Room 2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Pre-Op Toilet VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Pre-Op Toilet VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Pre-Op Toilet VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Pre-Op Toilet VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Pre-Op Toilet VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Procedure Room VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Procedure Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Procedure Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Procedure Room VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Procedure Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Reception Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Reception Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Reception Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Reception Hall VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Reception Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Reception VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Reception VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Reception VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Reception VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Reception VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Recovery Room VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Recovery Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Recovery Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.87,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Recovery Room VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Recovery Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Scheduling VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Scheduling VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Scheduling VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Scheduling VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_air_flow_fraction_schedule_name": "Floor 1 Scheduling_MDP_Sch",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Scheduling VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Scrub VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Scrub VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Scrub VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Scrub VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Scrub VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Soil Hold VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Soil Hold VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Soil Hold VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Soil Hold VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Soil Hold VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Soil VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Soil VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Soil VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Soil VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Soil VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Soil Work VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Soil Work VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Soil Work VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Soil Work VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Soil Work VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Step Down VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Step Down VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Step Down VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.69,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Step Down VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Step Down VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Sterile Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Sterile Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Sterile Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Sterile Hall VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Sterile Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Sterile Storage VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Sterile Storage VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Sterile Storage VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Sterile Storage VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Sterile Storage VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Storage VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Storage VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Storage VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Storage VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Storage VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Sub-Sterile VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Sub-Sterile VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Sub-Sterile VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Sub-Sterile VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Sub-Sterile VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Utility Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Utility Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Utility Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Utility Hall VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Utility Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Utility Janitor VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Utility Janitor VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Utility Janitor VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Utility Janitor VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Utility Janitor VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Utility Room VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Utility Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Utility Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Utility Room VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Utility Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Vestibule VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Vestibule VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Vestibule VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.2,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Vestibule VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Vestibule VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Conference Toilet VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Conference Toilet VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Conference Toilet VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Conference Toilet VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Conference Toilet VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Conference VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Conference VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Conference VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.305,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Conference VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Conference VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Dictation VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Dictation VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Dictation VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.143,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Dictation VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Dictation VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.51,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 3 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 4 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 4 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.64,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 4 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 5 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 5 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 5 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.69,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 5 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 5 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 6 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 6 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.94,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 6 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 6 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 7 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 7 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 7 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 7 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 7 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 8 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 8 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 8 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.93,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 8 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 8 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 9 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 9 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 9 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 9 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 9 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam Hall 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam Hall 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam Hall 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.125,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam Hall 1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam Hall 1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam Hall 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam Hall 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam Hall 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.125,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam Hall 2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam Hall 2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam Hall 3 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam Hall 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam Hall 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.129,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam Hall 3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam Hall 3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam Hall 4 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam Hall 4 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam Hall 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.138,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam Hall 4 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam Hall 4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam Hall 5 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam Hall 5 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam Hall 5 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.131,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam Hall 5 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam Hall 5 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam Hall 6 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam Hall 6 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam Hall 6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.132,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam Hall 6 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam Hall 6 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Janitor VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Janitor VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Janitor VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.134,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Janitor VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Janitor VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Lounge VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Lounge VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Lounge VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.168,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Lounge VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Lounge VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Nurse Station 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Nurse Station 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Nurse Station 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.227,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Nurse Station 1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Nurse Station 1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Nurse Station 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Nurse Station 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Nurse Station 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.227,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Nurse Station 2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Nurse Station 2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Office Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Office Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Office Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.129,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Office Hall VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Office Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Office VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Office VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Office VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.121,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Office VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Office VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Reception Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Reception Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Reception Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.125,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Reception Hall VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Reception Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Reception Toilet VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Reception Toilet VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Reception Toilet VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Reception Toilet VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Reception Toilet VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Reception VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Reception VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Reception VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.268,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Reception VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Reception VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Scheduling 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Scheduling 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Scheduling 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.181,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Scheduling 1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Scheduling 1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Scheduling 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Scheduling 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Scheduling 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.174,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Scheduling 2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Scheduling 2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Storage 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Storage 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Storage 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.266,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Storage 1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Storage 1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Storage 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Storage 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Storage 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.325,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Storage 2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Storage 2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Storage 3 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Storage 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Storage 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.301,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Storage 3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Storage 3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Utility VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Utility VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Utility VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.173,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Utility VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Utility VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Work Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Work Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Work Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.135,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Work Hall VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Work Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Work Toilet VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Work Toilet VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Work Toilet VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Work Toilet VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Work Toilet VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Work VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Work VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Work VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.21,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Work VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Work VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 X-Ray VAV Box Component": {
            "air_inlet_node_name": "Floor 2 X-Ray VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 X-Ray VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.191,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 X-Ray VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 X-Ray VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Dressing Room VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Dressing Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Dressing Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.126,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Dressing Room VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Dressing Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Elevator Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Elevator Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Elevator Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.195,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Elevator Hall VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Elevator Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Humid VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Humid VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Humid VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.138,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Humid VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Humid VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Janitor VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Janitor VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Janitor VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.268,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Janitor VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Janitor VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Locker VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Locker VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Locker VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.16,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Locker VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Locker VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Lounge Toilet VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Lounge Toilet VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Lounge Toilet VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Lounge Toilet VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Lounge Toilet VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Lounge VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Lounge VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Lounge VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.174,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Lounge VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Lounge VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Mechanical Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Mechanical Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Mechanical Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.12,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Mechanical Hall VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Mechanical Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Mechanical VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Mechanical VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Mechanical VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.01,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Mechanical VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Mechanical VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Office Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Office Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Office Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.153,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Office Hall VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Office Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Office Toilet VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Office Toilet VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Office Toilet VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Office Toilet VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Office Toilet VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Office VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Office VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Office VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.191,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Office VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Office VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Physical Therapy 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Physical Therapy 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Physical Therapy 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.69,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Physical Therapy 1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Physical Therapy 1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Physical Therapy 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Physical Therapy 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Physical Therapy 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.83,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Physical Therapy 2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Physical Therapy 2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Physical Therapy Toilet VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Physical Therapy Toilet VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Physical Therapy Toilet VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Physical Therapy Toilet VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Physical Therapy Toilet VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Storage 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Storage 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Storage 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Storage 1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Storage 1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Storage 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Storage 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Storage 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.294,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Storage 2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Storage 2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Treatment VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Treatment VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Treatment VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.81,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Treatment VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Treatment VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Undeveloped 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Undeveloped 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Undeveloped 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.232,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Undeveloped 1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Undeveloped 1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Undeveloped 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Undeveloped 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Undeveloped 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.232,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Undeveloped 2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Undeveloped 2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Utility VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Utility VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Utility VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.441,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Utility VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Utility VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Work VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Work VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Work VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.101,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Work VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Work VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "NE Stair VAV Box Component": {
            "air_inlet_node_name": "NE Stair VAV Box Inlet Node Name",
            "air_outlet_node_name": "NE Stair VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.055,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "NE Stair VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "NE Stair VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "NW Elevator VAV Box Component": {
            "air_inlet_node_name": "NW Elevator VAV Box Inlet Node Name",
            "air_outlet_node_name": "NW Elevator VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.054,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "NW Elevator VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "NW Elevator VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "NW Stair VAV Box Component": {
            "air_inlet_node_name": "NW Stair VAV Box Inlet Node Name",
            "air_outlet_node_name": "NW Stair VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.058,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "NW Stair VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "NW Stair VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "SW Stair VAV Box Component": {
            "air_inlet_node_name": "SW Stair VAV Box Inlet Node Name",
            "air_outlet_node_name": "SW Stair VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.047,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "SW Stair VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "SW Stair VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:NightCycle": {
        "AHU-2 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManager:Scheduled": {
        "AHU-1 Availability Manager": {
            "schedule_name": "HVACOperationSchd"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "AHU-1 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "AHU-1 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU-2 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "AHU-2 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "HeatSys1 Boiler": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
            "boiler_water_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.2,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": 52065.28,
            "nominal_thermal_efficiency": 0.84,
            "normalized_boiler_efficiency_curve_name": "HeatSys1 Boiler Non-Condensing Boiler Curve",
            "on_cycle_parasitic_electric_load": 0.0,
            "optimum_part_load_ratio": 1.0,
            "sizing_factor": 0.3,
            "water_outlet_upper_temperature_limit": 95.0
        }
    },
    "Branch": {
        "AHU-1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "AHU-1 Supply Equipment Inlet Node",
                    "component_name": "AHU-1_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "AHU-1_OA-AHU-1_CoolCNode"
                },
                {
                    "component_inlet_node_name": "AHU-1_OA-AHU-1_CoolCNode",
                    "component_name": "AHU-1_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "AHU-1_CoolC-AHU-1_HeatCNode"
                },
                {
                    "component_inlet_node_name": "AHU-1_CoolC-AHU-1_HeatCNode",
                    "component_name": "AHU-1_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU-1_HeatC-AHU-1_FanNode"
                },
                {
                    "component_inlet_node_name": "AHU-1_HeatC-AHU-1_FanNode",
                    "component_name": "AHU-1_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "AHU-1_Fan-AHU-1 HumidifierNode"
                },
                {
                    "component_inlet_node_name": "AHU-1_Fan-AHU-1 HumidifierNode",
                    "component_name": "AHU-1 Humidifier",
                    "component_object_type": "Humidifier:Steam:Electric",
                    "component_outlet_node_name": "AHU-1_Humidifier-AHU-1_ExtraElecHeatCNode"
                },
                {
                    "component_inlet_node_name": "AHU-1_Humidifier-AHU-1_ExtraElecHeatCNode",
                    "component_name": "AHU-1_ExtraElecHeatC",
                    "component_object_type": "Coil:Heating:Electric",
                    "component_outlet_node_name": "AHU-1_ExtraElecHeatC-AHU-1_ExtraWaterHeatCNode"
                },
                {
                    "component_inlet_node_name": "AHU-1_ExtraElecHeatC-AHU-1_ExtraWaterHeatCNode",
                    "component_name": "AHU-1_ExtraWaterHeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU-1 Supply Equipment Outlet Node"
                }
            ]
        },
        "AHU-2 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "AHU-2 Supply Equipment Inlet Node",
                    "component_name": "AHU-2_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "AHU-2_OA-AHU-2_CoolCNode"
                },
                {
                    "component_inlet_node_name": "AHU-2_OA-AHU-2_CoolCNode",
                    "component_name": "AHU-2_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "AHU-2_CoolC-AHU-2_HeatCNode"
                },
                {
                    "component_inlet_node_name": "AHU-2_CoolC-AHU-2_HeatCNode",
                    "component_name": "AHU-2_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU-2_HeatC-AHU-2_FanNode"
                },
                {
                    "component_inlet_node_name": "AHU-2_HeatC-AHU-2_FanNode",
                    "component_name": "AHU-2_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "AHU-2 Supply Equipment Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "HeatSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Inlet Node",
                    "component_name": "HeatSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Anesthesia VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Anesthesia VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Anesthesia VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Bio Haz VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Bio Haz VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Bio Haz VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Cafe VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Cafe VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Cafe VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Clean VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Clean VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Clean VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Clean Work VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Clean Work VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Clean Work VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Dictation VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Dictation VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Dictation VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Dressing Room VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Dressing Room VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Dressing Room VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Electrical Room VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Electrical Room VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Electrical Room VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Elevator Pump Room VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Elevator Pump Room VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Elevator Pump Room VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Humid VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Humid VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Humid VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 IT Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 IT Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 IT Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 IT Room VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 IT Room VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 IT Room VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 13": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lobby VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Lobby VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Lobby VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 14": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lobby Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Lobby Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Lobby Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 15": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lobby Toilet VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Lobby Toilet VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Lobby Toilet VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 16": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Locker Room VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Locker Room VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Locker Room VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 17": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Locker Room Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Locker Room Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Locker Room Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 18": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lounge VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Lounge VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Lounge VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 19": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Med Gas VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Med Gas VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Med Gas VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 20": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 MRI Control Room VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 MRI Control Room VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 MRI Control Room VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 21": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 MRI Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 MRI Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 MRI Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 22": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 MRI Room VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 MRI Room VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 MRI Room VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 23": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 MRI Toilet VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 MRI Toilet VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 MRI Toilet VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 24": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Nourishment VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Nourishment VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Nourishment VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 25": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Nurse Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Nurse Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Nurse Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 26": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Nurse Janitor VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Nurse Janitor VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Nurse Janitor VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 27": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Nurse Station VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Nurse Station VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Nurse Station VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 28": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Nurse Toilet VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Nurse Toilet VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Nurse Toilet VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 29": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Office VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Office VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 30": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Operating Room 1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Operating Room 1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Operating Room 1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 31": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Operating Room 2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Operating Room 2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Operating Room 2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 32": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Operating Room 3 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Operating Room 3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Operating Room 3 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 33": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 PACU VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 PACU VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 PACU VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 34": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Pre-Op Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Pre-Op Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Pre-Op Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 35": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Pre-Op Room 1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Pre-Op Room 1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Pre-Op Room 1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 36": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Pre-Op Room 2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Pre-Op Room 2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Pre-Op Room 2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 37": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Pre-Op Toilet VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Pre-Op Toilet VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Pre-Op Toilet VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 38": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Procedure Room VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Procedure Room VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Procedure Room VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 39": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Reception VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Reception VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Reception VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 40": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Reception Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Reception Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Reception Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 41": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Recovery Room VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Recovery Room VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Recovery Room VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 42": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Scheduling VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Scheduling VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Scheduling VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 43": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Scrub VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Scrub VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Scrub VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 44": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Soil VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Soil VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Soil VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 45": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Soil Hold VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Soil Hold VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Soil Hold VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 46": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Soil Work VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Soil Work VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Soil Work VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 47": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Step Down VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Step Down VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Step Down VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 48": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Sterile Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Sterile Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Sterile Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 49": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Sterile Storage VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Sterile Storage VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Sterile Storage VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 50": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Storage VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Storage VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Storage VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 51": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Sub-Sterile VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Sub-Sterile VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Sub-Sterile VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 52": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Utility Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Utility Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Utility Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 53": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Utility Janitor VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Utility Janitor VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Utility Janitor VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 54": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Utility Room VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Utility Room VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Utility Room VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 55": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Vestibule VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Vestibule VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Vestibule VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 56": {
            "components": [
                {
                    "component_inlet_node_name": "AHU-1_HeatCDemand Inlet Node",
                    "component_name": "AHU-1_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU-1_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 57": {
            "components": [
                {
                    "component_inlet_node_name": "AHU-2_HeatCDemand Inlet Node",
                    "component_name": "AHU-2_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU-2_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 58": {
            "components": [
                {
                    "component_inlet_node_name": "AHU-1_ExtraWaterHeatCDemand Inlet Node",
                    "component_name": "AHU-1_ExtraWaterHeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU-1_ExtraWaterHeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
                    "component_name": "HeatSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
                    "component_name": "HeatSys1 Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "HeatSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Inlet Node",
                    "component_name": "HeatSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector"
                }
            ]
        },
        "HeatSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
                    "component_name": "HeatSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SWHSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Inlet Node",
                    "component_name": "SWHSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Anesthesia Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Anesthesia Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Anesthesia Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 MRI Control Room Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 MRI Control Room Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 MRI Control Room Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 MRI Room Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 MRI Room Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 MRI Room Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Operating Room 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Operating Room 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Operating Room 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Operating Room 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Operating Room 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Operating Room 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Operating Room 3 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Operating Room 3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Operating Room 3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 PACU Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 PACU Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 PACU Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Pre-Op Room 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Pre-Op Room 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Pre-Op Room 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Pre-Op Room 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Pre-Op Room 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Pre-Op Room 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Procedure Room Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Procedure Room Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Procedure Room Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Recovery Room Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Recovery Room Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Recovery Room Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Step Down Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Step Down Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Step Down Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 13": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 X-Ray Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 X-Ray Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 X-Ray Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 14": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Physical Therapy 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Physical Therapy 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Physical Therapy 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 15": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Physical Therapy 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Physical Therapy 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Physical Therapy 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
                    "component_name": "SWHSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
                    "component_name": "SWHSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SWHSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Inlet Node",
                    "component_name": "SWHSys1 Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector"
                }
            ]
        },
        "SWHSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
                    "component_name": "SWHSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "AHU-1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "AHU-1 Air Loop Main Branch"
                }
            ]
        },
        "AHU-2 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "AHU-2 Air Loop Main Branch"
                }
            ]
        },
        "HeatSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 25"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 26"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 27"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 28"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 29"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 30"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 31"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 32"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 33"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 34"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 35"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 36"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 37"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 38"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 39"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 40"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 41"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 42"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 43"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 44"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 45"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 46"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 47"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 48"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 49"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 50"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 51"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 52"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 53"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 54"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 55"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 56"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 57"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 58"
                },
                {
                    "branch_name": "HeatSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Outlet Branch"
                }
            ]
        },
        "HeatSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Outlet Branch"
                }
            ]
        },
        "SWHSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 12"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 13"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 14"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 15"
                },
                {
                    "branch_name": "SWHSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Outlet Branch"
                }
            ]
        },
        "SWHSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "OutPatientHealthCare": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 15,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "MinimalShadowing",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "1A8E2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "827528",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.0208,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.0208,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Work"
        },
        "1A95D5": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5CB500",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -0.6096,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -0.6096,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -5.1816,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -5.1816,
                    "vertex_y_coordinate": -1.524,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": -1.524,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Work"
        },
        "1AD133": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "114EC6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Anesthesia"
        },
        "1B2EF8": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2C9CF4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.2672,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.2672,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Scrub"
        },
        "1B4EDC": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "EB611D",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.3048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 1.524,
                    "vertex_y_coordinate": 0.3048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 1.524,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Clean"
        },
        "1BDF58": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "661D88",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -11.8872,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -11.8872,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 X-Ray"
        },
        "1C7FB1": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5136E3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -0.3048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": -0.3048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 2"
        },
        "1C33AD": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -42.3672,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -42.3672,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -42.3672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -42.3672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Work Hall"
        },
        "1CC550": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "D1AFC9",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -9.7536,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -9.7536,
                    "vertex_y_coordinate": -3.3528,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -7.0104,
                    "vertex_y_coordinate": -3.3528,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -7.0104,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 X-Ray"
        },
        "1D6CD8": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9FBDA3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.7912,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.7912,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception Hall"
        },
        "1D9EED": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "966665",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Utility Hall"
        },
        "1D53D9": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "460DA4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Janitor"
        },
        "1D96D7": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.3152,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.3152,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Operating Room 2"
        },
        "1DC177": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "31B3DF",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Mechanical"
        },
        "1DCC9F": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AE769E",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -8.2296,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -8.2296,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 X-Ray"
        },
        "1DEE26": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.8496,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.8496,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Undeveloped 2"
        },
        "1E3410": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1F15F",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 3"
        },
        "1E6611": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9EADD8",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.9144,
                    "vertex_y_coordinate": -9.144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -0.9144,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.4008,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.4008,
                    "vertex_y_coordinate": -9.144,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Locker Room"
        },
        "1EB5B1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2884D1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 6"
        },
        "1EC3A0": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DE027F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.524,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.524,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 MRI Control Room"
        },
        "1EE332": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "E1B973",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.8768,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.8768,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 7.0104,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 7.0104,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Physical Therapy 2"
        },
        "1F37D7": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AEA170",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Storage 2"
        },
        "2A1A9E": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F87FCE",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.8976,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 17.6784,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 17.6784,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 18.8976,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Recovery Room"
        },
        "2B4DBD": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "762F8C",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -0.9144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -0.9144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 PACU"
        },
        "2B370E": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "E321D9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.4384,
                    "vertex_y_coordinate": 18.5928,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.4384,
                    "vertex_y_coordinate": 18.5928,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.4384,
                    "vertex_y_coordinate": 20.7264,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.4384,
                    "vertex_y_coordinate": 20.7264,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Sterile Hall"
        },
        "2B4713": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3AEAAB",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Treatment"
        },
        "2B5816": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "33A280",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 7.9248,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 7.9248,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office"
        },
        "2BC70D": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "44D36C",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.6576,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Utility"
        },
        "2BD1E8": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "E648BC",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Conference"
        },
        "2C9CF4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1B2EF8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.4384,
                    "vertex_y_coordinate": 7.0104,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.4384,
                    "vertex_y_coordinate": 7.0104,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.4384,
                    "vertex_y_coordinate": 11.2776,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.4384,
                    "vertex_y_coordinate": 11.2776,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Sterile Hall"
        },
        "2C31F2": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4284B6",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam Hall 1"
        },
        "2C7827": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "496A6C",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.8016,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.8016,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 17.0688,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 17.0688,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception Hall"
        },
        "2CB843": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5B569",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -0.3048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -0.3048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Nurse Janitor"
        },
        "2CF0AA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3A6904",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 IT Room"
        },
        "2D0A7F": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "87BFF8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.4864,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception Toilet"
        },
        "2D53AC": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "964F72",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Electrical Room"
        },
        "2DB420": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DE64CC",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Dictation"
        },
        "2DEB73": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2FEACD",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pre-Op Toilet"
        },
        "2E1FB7": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "A5FA3B",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.2192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 1.2192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Clean Work"
        },
        "2E2D0C": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -8.8392,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -8.8392,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "NW Stair"
        },
        "2E6DF0": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "D7DC8D",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam Hall 5"
        },
        "2E74E6": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "BFEF28",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.3152,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 7.3152,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 22.5552,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.5552,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Mechanical Hall"
        },
        "2E8328": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9879B2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Utility Janitor"
        },
        "2F3F2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "855B07",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.8496,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.8496,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Office Hall"
        },
        "2FAF44": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6EA718",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.1816,
                    "vertex_y_coordinate": -6.7056,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.1816,
                    "vertex_y_coordinate": -6.7056,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.1816,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.1816,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 MRI Room"
        },
        "2FE383": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "442699",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.2776,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 14.0208,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 14.0208,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.2776,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception Hall"
        },
        "2FEACD": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2DEB73",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Vestibule"
        },
        "3A6904": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2CF0AA",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 IT Hall"
        },
        "3AE420": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FE2C3E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -9.4488,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -9.4488,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pre-Op Hall"
        },
        "3AE495": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "BD4B70",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.524,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.524,
                    "vertex_y_coordinate": 8.8392,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam Hall 1"
        },
        "3AEAAB": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2B4713",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 3"
        },
        "3B5B94": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4E1563",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.4384,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.4384,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 7.0104,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 7.0104,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Lounge"
        },
        "3B9E2E": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "A168ED",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam Hall 4"
        },
        "3C43B2": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6A14D8",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pre-Op Room 1"
        },
        "3C8351": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6C1891",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -10.668,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -12.4968,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -12.4968,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -10.668,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Physical Therapy 1"
        },
        "3C9825": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "BC8EB7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Conference Toilet"
        },
        "3D4DE8": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "36A02A",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Dictation"
        },
        "3DE7A6": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "17258E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception"
        },
        "3E6044": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FB87D3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 5.1816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 5.1816,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 6.7056,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 6.7056,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lounge"
        },
        "3F71D3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "E1B4BB",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Humid"
        },
        "3F961C": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AF27F8",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.0208,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 16.764,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 16.764,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 14.0208,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception Hall"
        },
        "3FBBC8": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F976A9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.4008,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.4008,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Work Hall"
        },
        "4A07CD": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "344D34",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -8.8392,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -8.8392,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Nurse Station"
        },
        "4A49C1": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "243E09",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -10.3632,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -8.5344,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -8.5344,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -10.3632,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Nurse Hall"
        },
        "4A854B": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ACADA4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 4.2672,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 4.2672,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Dictation"
        },
        "4AA9BC": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "8A2F34",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.9624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": -3.9624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam Hall 4"
        },
        "4ABC66": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": -7.3152,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": -7.3152,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.716,
                    "vertex_y_coordinate": -7.3152,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.716,
                    "vertex_y_coordinate": -7.3152,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Reception"
        },
        "4AD319": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4CE123",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Janitor"
        },
        "4B54B4": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C81AED",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -4.2672,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -3.9624,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.9624,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.2672,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Soil"
        },
        "4B55FA": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Utility"
        },
        "4B217A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "370DB2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": -0.3048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -0.3048,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 2"
        },
        "4B590B": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7274F6",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 16.764,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.5072,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.5072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 16.764,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception Hall"
        },
        "4B1439": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Office"
        },
        "4BF787": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "869ED5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 12.8016,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 12.8016,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Mechanical Hall"
        },
        "4C4C25": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9BB388",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Work Toilet"
        },
        "4C6DBF": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "A11DA8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Work"
        },
        "4C8372": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AE5EBC",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam Hall 2"
        },
        "4CCA8D": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "840387",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.8016,
                    "vertex_y_coordinate": 16.4592,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.8016,
                    "vertex_y_coordinate": 16.4592,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4592,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4592,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Undeveloped 1"
        },
        "4CDC86": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "34B3F0",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lounge"
        },
        "4CE123": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4AD319",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Work"
        },
        "4D50C0": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "368A44",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Utility"
        },
        "4DA0F5": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "231744",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pre-Op Room 1"
        },
        "4DAEA4": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "236CCE",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.8016,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.8016,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception Hall"
        },
        "4E3BB5": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "D8C098",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Nurse Janitor"
        },
        "4E24F1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "B92155",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 7.9248,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 7.9248,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -0.3048,
                    "vertex_y_coordinate": 7.9248,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -0.3048,
                    "vertex_y_coordinate": 7.9248,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office"
        },
        "4E78E0": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "BE1AE1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 4"
        },
        "4E920E": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "E5C1C9",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 9"
        },
        "4E1563": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3B5B94",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Nurse Station 1"
        },
        "4E5019": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "21F419",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -0.3048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": -0.3048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Nourishment"
        },
        "4EB51A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "66FE82",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.7912,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -5.7912,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Scheduling 2"
        },
        "4ED109": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "256F02",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": -1.524,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": -1.524,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 MRI Toilet"
        },
        "4EDE0A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2740BD",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 7.3152,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 7.3152,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 5.4864,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office Hall"
        },
        "4EE021": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "42FAB2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 2"
        },
        "4F0CD7": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AF86E1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Utility"
        },
        "4F2F27": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5F697A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 14.9352,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 17.0688,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.0688,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.9352,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office Hall"
        },
        "4FA380": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AA1F5C",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.2776,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.2776,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception Hall"
        },
        "5A7EAB": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1891E7",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Nurse Station 1"
        },
        "5A39B1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "612A96",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 5.1816,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 5.1816,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Reception"
        },
        "5ADC59": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -22.5552,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -22.5552,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Office"
        },
        "5B04CF": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Reception"
        },
        "5B255F": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "414FE2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pre-Op Room 1"
        },
        "5B533A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "319A6B",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.9248,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.9248,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Storage"
        },
        "5B693D": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6E46A9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.3048,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.3048,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Step Down"
        },
        "5B736E": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DF9D5D",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Janitor"
        },
        "5C05FF": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6FE66",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.0104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 7.0104,
                    "vertex_y_coordinate": 3.3528,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.3528,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Sterile Storage"
        },
        "5C7E1E": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "35051E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Work"
        },
        "5C690E": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "CDD69A",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.2776,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 11.2776,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.4488,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.4488,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Physical Therapy 2"
        },
        "5CA4CF": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "58A74A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam Hall 4"
        },
        "5CB500": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1A95D5",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -0.3048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": -0.3048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 MRI Hall"
        },
        "5CD67D": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FAE342",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Nurse Toilet"
        },
        "5D03DA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "A7115C",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.0104,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -7.0104,
                    "vertex_y_coordinate": -3.3528,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": -3.3528,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 X-Ray"
        },
        "5D8FAF": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "B45B50",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lobby"
        },
        "5D9E95": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F951A6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.5344,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 8.5344,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.4008,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.4008,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 IT Hall"
        },
        "5D199F": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "CA9655",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -4.2672,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -4.2672,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -3.3528,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -3.3528,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Soil"
        },
        "5D2769": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AE8664",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 9"
        },
        "5DACB5": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "541C9C",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.524,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -2.7432,
                    "vertex_y_coordinate": -1.524,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Dressing Room"
        },
        "5DBD9D": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "B94E9A",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Nurse Station 2"
        },
        "5E657E": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Janitor"
        },
        "5EAFB3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DF47AC",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Elevator Hall"
        },
        "5EB34C": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9E478E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Nurse Toilet"
        },
        "5EBA9B": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FBDD49",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 1"
        },
        "5EE606": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "247FD8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.5448,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.5448,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Work Hall"
        },
        "5F9E13": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C605B5",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.3048,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -0.3048,
                    "vertex_y_coordinate": -9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam Hall 6"
        },
        "5F697A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4F2F27",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Utility Janitor"
        },
        "5F762C": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.7912,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.7912,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.8872,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.8872,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Cafe"
        },
        "5FD018": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6822BB",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.1816,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.1816,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Step Down"
        },
        "5FDFAE": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "D7E6B2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -28.0416,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -28.0416,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Office"
        },
        "6A1AB7": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FA21EE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Reception Hall"
        },
        "6A2C62": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "37E2C7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.7536,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.7536,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Sterile Hall"
        },
        "6A2DCE": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "D37566",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 8"
        },
        "6A14D8": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3C43B2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.7912,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -5.7912,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.048,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.048,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Scheduling 2"
        },
        "6B3E65": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "B46F2C",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -0.6096,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -0.6096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 7"
        },
        "6B31A8": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7BB928",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.8872,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 11.8872,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.8872,
                    "vertex_y_coordinate": -3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.8872,
                    "vertex_y_coordinate": -3.6576,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Cafe"
        },
        "6B171C": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "E0C60A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.7912,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.7912,
                    "vertex_y_coordinate": -0.9144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": -0.9144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Locker Room Hall"
        },
        "6B967C": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "49DA86",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -3.3528,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -3.3528,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Soil"
        },
        "6C68C2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3613B7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Mechanical"
        },
        "6C95E7": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Exam Hall 3"
        },
        "6C1891": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3C8351",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam Hall 3"
        },
        "6CC177": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Work Toilet"
        },
        "6D960C": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "CBFB94",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.8768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.8768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Lounge Toilet"
        },
        "6D2616": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.3048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Procedure Room"
        },
        "6E3B28": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C34217",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.9248,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 7.9248,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.4864,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 1"
        },
        "6E46A9": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5B693D",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -20.1168,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -20.1168,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.4384,
                    "vertex_y_coordinate": -20.1168,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.4384,
                    "vertex_y_coordinate": -20.1168,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pre-Op Hall"
        },
        "6EA718": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2FAF44",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 10.0584,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Reception"
        },
        "6EC372": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6310E5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Storage 1"
        },
        "6ECCF3": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "BD39AC",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": -7.9248,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": -7.9248,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Nourishment"
        },
        "6ED237": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "53450D",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 2"
        },
        "6EE166": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "B2F07D",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NE Stair"
        },
        "6F0E5D": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "60F634",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Mechanical"
        },
        "6F1456": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7A3F36",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.716,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.716,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.8496,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.8496,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Undeveloped 2"
        },
        "6FB351": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9926F7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 3.9624,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 3.9624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lobby"
        },
        "7A03ED": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "BADB96",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 8"
        },
        "7A3F36": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6F1456",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception Hall"
        },
        "7A8C4C": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "709E99",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -28.6512,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -28.6512,
                    "vertex_y_coordinate": 0.3048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -23.7744,
                    "vertex_y_coordinate": 0.3048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -23.7744,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Work Hall"
        },
        "7A8E3F": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "942718",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.0312,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -21.0312,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -22.86,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -22.86,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Work Hall"
        },
        "7AE5B9": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
