{
    "AirLoopHVAC": {
        "DOAS_POD_1": {
            "branch_list_name": "DOAS_POD_1 Air Loop Branches",
            "controller_list_name": "DOAS_POD_1_Controllers",
            "demand_side_inlet_node_names": "DOAS_POD_1 Zone Equipment Inlet Node List",
            "demand_side_outlet_node_name": "DOAS_POD_1 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "DOAS_POD_1 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "DOAS_POD_1 Supply Equipment Outlet Node List"
        },
        "DUALDUCT_OTHER": {
            "branch_list_name": "DUALDUCT_OTHER Air Loop Branches",
            "connector_list_name": "DUALDUCT_OTHER Dual Duct Connectors",
            "controller_list_name": "DUALDUCT_OTHER_Controllers",
            "demand_side_inlet_node_names": "DUALDUCT_OTHER Zone Equipment Inlet Node List",
            "demand_side_outlet_node_name": "DUALDUCT_OTHER Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "DUALDUCT_OTHER Dual Duct Inlet Node",
            "supply_side_outlet_node_names": "DUALDUCT_OTHER Supply Equipment Outlet Node List"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "DOAS_POD_1_Controllers": {
            "controller_1_name": "DOAS_POD_1_OA_CoolC 1_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "DOAS_POD_1_OA_HeatC 1_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "DOAS_POD_1_OA_Controllers": {
            "controller_1_name": "DOAS_POD_1_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "DUALDUCT_OTHER_Controllers": {
            "controller_1_name": "DUALDUCT_OTHER_OA_CoolC 1_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "DUALDUCT_OTHER_OA_HeatC 1_Controller",
            "controller_2_object_type": "Controller:WaterCoil",
            "controller_3_name": "DUALDUCT_OTHER_RC_CoolC 1_Controller",
            "controller_3_object_type": "Controller:WaterCoil"
        },
        "DUALDUCT_OTHER_OA_Controllers": {
            "controller_1_name": "DUALDUCT_OTHER_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "DOAS_POD_1_OA": {
            "controller_list_name": "DOAS_POD_1_OA_Controllers",
            "outdoor_air_equipment_list_name": "DOAS_POD_1_OA_Equipment"
        },
        "DUALDUCT_OTHER_OA": {
            "controller_list_name": "DUALDUCT_OTHER_OA_Controllers",
            "outdoor_air_equipment_list_name": "DUALDUCT_OTHER_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "DOAS_POD_1_OA_Equipment": {
            "component_1_name": "DOAS_POD_1_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "DUALDUCT_OTHER_OA_Equipment": {
            "component_1_name": "DUALDUCT_OTHER_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "DOAS_POD_1 Return Air Path": {
            "components": [
                {
                    "component_name": "DOAS_POD_1 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "DOAS_POD_1 Zone Equipment Outlet Node"
        },
        "DUALDUCT_OTHER Return Air Path": {
            "components": [
                {
                    "component_name": "DUALDUCT_OTHER Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "DUALDUCT_OTHER Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "DOAS_POD_1 Supply Path": {
            "components": [
                {
                    "component_name": "DOAS_POD_1 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "DOAS_POD_1 Zone Equipment Inlet Node"
        },
        "DUALDUCT_OTHER RC Supply Path": {
            "components": [
                {
                    "component_name": "DUALDUCT_OTHER RC Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "DUALDUCT_OTHER Zone Equipment Recirc Inlet Node"
        },
        "DUALDUCT_OTHER Supply Path": {
            "components": [
                {
                    "component_name": "DUALDUCT_OTHER Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "DUALDUCT_OTHER Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "DOAS_POD_1 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Corner_Class_1_Pod_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mult_Class_1_Pod_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corridor_Pod_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corner_Class_2_Pod_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mult_Class_2_Pod_1 Return Air Node Name"
                }
            ],
            "outlet_node_name": "DOAS_POD_1 Zone Equipment Outlet Node"
        },
        "DUALDUCT_OTHER Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Main_Corridor Return Air Node Name"
                },
                {
                    "inlet_node_name": "Lobby Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mech Return Air Node Name"
                },
                {
                    "inlet_node_name": "Bathrooms Return Air Node Name"
                },
                {
                    "inlet_node_name": "Offices Return Air Node Name"
                },
                {
                    "inlet_node_name": "Media_Center Return Air Node Name"
                }
            ],
            "outlet_node_name": "DUALDUCT_OTHER Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "DOAS_POD_1 Supply Air Splitter": {
            "inlet_node_name": "DOAS_POD_1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Corner_Class_1_Pod_1 Dual Duct Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mult_Class_1_Pod_1 Dual Duct Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corridor_Pod_1 Dual Duct Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corner_Class_2_Pod_1 Dual Duct Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mult_Class_2_Pod_1 Dual Duct Box Inlet Node Name"
                }
            ]
        },
        "DUALDUCT_OTHER RC Supply Air Splitter": {
            "inlet_node_name": "DUALDUCT_OTHER Zone Equipment Recirc Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "RC Main_Corridor Dual Duct Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "RC Lobby Dual Duct Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "RC Mech Dual Duct Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "RC Bathrooms Dual Duct Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "RC Offices Dual Duct Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "RC Media_Center Dual Duct Box Inlet Node Name"
                }
            ]
        },
        "DUALDUCT_OTHER Supply Air Splitter": {
            "inlet_node_name": "DUALDUCT_OTHER Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Main_Corridor Dual Duct Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Lobby Dual Duct Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mech Dual Duct Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Bathrooms Dual Duct Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Offices Dual Duct Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Media_Center Dual Duct Box Inlet Node Name"
                }
            ]
        }
    },
    "AirTerminal:DualDuct:VAV:OutdoorAir": {
        "Bathrooms Dual Duct Box Component": {
            "air_outlet_node_name": "Bathrooms Dual Duct Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Bathrooms Dual Duct Box OA Design Spec",
            "maximum_terminal_air_flow_rate": "Autosize",
            "outdoor_air_inlet_node_name": "Bathrooms Dual Duct Box Inlet Node Name",
            "recirculated_air_inlet_node_name": "RC Bathrooms Dual Duct Box Inlet Node Name"
        },
        "Corner_Class_1_Pod_1 Dual Duct Box Component": {
            "air_outlet_node_name": "Corner_Class_1_Pod_1 Dual Duct Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Corner_Class_1_Pod_1 Dual Duct Box OA Design Spec",
            "maximum_terminal_air_flow_rate": "Autosize",
            "outdoor_air_inlet_node_name": "Corner_Class_1_Pod_1 Dual Duct Box Inlet Node Name",
            "per_person_ventilation_rate_mode": "CurrentOccupancy"
        },
        "Corner_Class_2_Pod_1 Dual Duct Box Component": {
            "air_outlet_node_name": "Corner_Class_2_Pod_1 Dual Duct Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Corner_Class_2_Pod_1 Dual Duct Box OA Design Spec",
            "maximum_terminal_air_flow_rate": "Autosize",
            "outdoor_air_inlet_node_name": "Corner_Class_2_Pod_1 Dual Duct Box Inlet Node Name",
            "per_person_ventilation_rate_mode": "CurrentOccupancy"
        },
        "Corridor_Pod_1 Dual Duct Box Component": {
            "air_outlet_node_name": "Corridor_Pod_1 Dual Duct Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Corridor_Pod_1 Dual Duct Box OA Design Spec",
            "maximum_terminal_air_flow_rate": "Autosize",
            "outdoor_air_inlet_node_name": "Corridor_Pod_1 Dual Duct Box Inlet Node Name",
            "per_person_ventilation_rate_mode": "CurrentOccupancy"
        },
        "Lobby Dual Duct Box Component": {
            "air_outlet_node_name": "Lobby Dual Duct Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Lobby Dual Duct Box OA Design Spec",
            "maximum_terminal_air_flow_rate": "Autosize",
            "outdoor_air_inlet_node_name": "Lobby Dual Duct Box Inlet Node Name",
            "recirculated_air_inlet_node_name": "RC Lobby Dual Duct Box Inlet Node Name"
        },
        "Main_Corridor Dual Duct Box Component": {
            "air_outlet_node_name": "Main_Corridor Dual Duct Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Main_Corridor Dual Duct Box OA Design Spec",
            "maximum_terminal_air_flow_rate": "Autosize",
            "outdoor_air_inlet_node_name": "Main_Corridor Dual Duct Box Inlet Node Name",
            "recirculated_air_inlet_node_name": "RC Main_Corridor Dual Duct Box Inlet Node Name"
        },
        "Mech Dual Duct Box Component": {
            "air_outlet_node_name": "Mech Dual Duct Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Mech Dual Duct Box OA Design Spec",
            "maximum_terminal_air_flow_rate": "Autosize",
            "outdoor_air_inlet_node_name": "Mech Dual Duct Box Inlet Node Name",
            "recirculated_air_inlet_node_name": "RC Mech Dual Duct Box Inlet Node Name"
        },
        "Media_Center Dual Duct Box Component": {
            "air_outlet_node_name": "Media_Center Dual Duct Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Media_Center Dual Duct Box OA Design Spec",
            "maximum_terminal_air_flow_rate": "Autosize",
            "outdoor_air_inlet_node_name": "Media_Center Dual Duct Box Inlet Node Name",
            "per_person_ventilation_rate_mode": "CurrentOccupancy",
            "recirculated_air_inlet_node_name": "RC Media_Center Dual Duct Box Inlet Node Name"
        },
        "Mult_Class_1_Pod_1 Dual Duct Box Component": {
            "air_outlet_node_name": "Mult_Class_1_Pod_1 Dual Duct Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Mult_Class_1_Pod_1 Dual Duct Box OA Design Spec",
            "maximum_terminal_air_flow_rate": "Autosize",
            "outdoor_air_inlet_node_name": "Mult_Class_1_Pod_1 Dual Duct Box Inlet Node Name",
            "per_person_ventilation_rate_mode": "CurrentOccupancy"
        },
        "Mult_Class_2_Pod_1 Dual Duct Box Component": {
            "air_outlet_node_name": "Mult_Class_2_Pod_1 Dual Duct Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Mult_Class_2_Pod_1 Dual Duct Box OA Design Spec",
            "maximum_terminal_air_flow_rate": "Autosize",
            "outdoor_air_inlet_node_name": "Mult_Class_2_Pod_1 Dual Duct Box Inlet Node Name",
            "per_person_ventilation_rate_mode": "CurrentOccupancy"
        },
        "Offices Dual Duct Box Component": {
            "air_outlet_node_name": "Offices Dual Duct Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Offices Dual Duct Box OA Design Spec",
            "maximum_terminal_air_flow_rate": "Autosize",
            "outdoor_air_inlet_node_name": "Offices Dual Duct Box Inlet Node Name",
            "per_person_ventilation_rate_mode": "CurrentOccupancy",
            "recirculated_air_inlet_node_name": "RC Offices Dual Duct Box Inlet Node Name"
        }
    },
    "Boiler:HotWater": {
        "HeatSys1 Boiler": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
            "boiler_water_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.1,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.9,
            "on_cycle_parasitic_electric_load": 0.0,
            "optimum_part_load_ratio": 1.0,
            "sizing_factor": 1.0,
            "water_outlet_upper_temperature_limit": 95.0
        }
    },
    "Branch": {
        "CoolSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "CoolSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Inlet Node",
                    "component_name": "CoolSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_1 Fan Coil Cool Coil Demand Inlet Node",
                    "component_name": "Corner_Class_1_Pod_1 Fan Coil Cool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Corner_Class_1_Pod_1 Fan Coil Cool Coil Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Mult_Class_1_Pod_1 Fan Coil Cool Coil Demand Inlet Node",
                    "component_name": "Mult_Class_1_Pod_1 Fan Coil Cool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Mult_Class_1_Pod_1 Fan Coil Cool Coil Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Pod_1 Fan Coil Cool Coil Demand Inlet Node",
                    "component_name": "Corridor_Pod_1 Fan Coil Cool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Corridor_Pod_1 Fan Coil Cool Coil Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_1 Fan Coil Cool Coil Demand Inlet Node",
                    "component_name": "Corner_Class_2_Pod_1 Fan Coil Cool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Corner_Class_2_Pod_1 Fan Coil Cool Coil Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Mult_Class_2_Pod_1 Fan Coil Cool Coil Demand Inlet Node",
                    "component_name": "Mult_Class_2_Pod_1 Fan Coil Cool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Mult_Class_2_Pod_1 Fan Coil Cool Coil Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS_POD_1_OA_CoolC 1 Demand Inlet Node",
                    "component_name": "DOAS_POD_1_OA_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS_POD_1_OA_CoolC 1 Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "DUALDUCT_OTHER_OA_CoolC 1 Demand Inlet Node",
                    "component_name": "DUALDUCT_OTHER_OA_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DUALDUCT_OTHER_OA_CoolC 1 Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "DUALDUCT_OTHER_RC_CoolC 1 Demand Inlet Node",
                    "component_name": "DUALDUCT_OTHER_RC_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DUALDUCT_OTHER_RC_CoolC 1 Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe",
                    "component_name": "CoolSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode",
                    "component_name": "CoolSys1 Chiller",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "CoolSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Inlet Node",
                    "component_name": "CoolSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector"
                }
            ]
        },
        "CoolSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe",
                    "component_name": "CoolSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Outlet Node"
                }
            ]
        },
        "DOAS_POD_1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS_POD_1 Supply Equipment Inlet Node",
                    "component_name": "DOAS_POD_1_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "DOAS_POD_1_OA-DOAS_POD_1_OA_CoolC 1Node"
                },
                {
                    "component_inlet_node_name": "DOAS_POD_1_OA-DOAS_POD_1_OA_CoolC 1Node",
                    "component_name": "DOAS_POD_1_OA_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node"
                },
                {
                    "component_inlet_node_name": "DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node",
                    "component_name": "DOAS_POD_1_OA_HeatC 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode"
                },
                {
                    "component_inlet_node_name": "DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode",
                    "component_name": "DOAS_POD_1_OA_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "DOAS_POD_1 Supply Equipment Outlet Node"
                }
            ]
        },
        "DUALDUCT_OTHER Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "DUALDUCT_OTHER Supply Equipment Inlet Node",
                    "component_name": "DUALDUCT_OTHER_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "DUALDUCT_OTHER_OA-DUALDUCT_OTHER_OA_CoolC 1Node"
                },
                {
                    "component_inlet_node_name": "DUALDUCT_OTHER_OA-DUALDUCT_OTHER_OA_CoolC 1Node",
                    "component_name": "DUALDUCT_OTHER_OA_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DUALDUCT_OTHER_OA_CoolC 1-DUALDUCT_OTHER_OA_HeatC 1Node"
                },
                {
                    "component_inlet_node_name": "DUALDUCT_OTHER_OA_CoolC 1-DUALDUCT_OTHER_OA_HeatC 1Node",
                    "component_name": "DUALDUCT_OTHER_OA_HeatC 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode"
                },
                {
                    "component_inlet_node_name": "DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode",
                    "component_name": "DUALDUCT_OTHER_OA_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "DUALDUCT_OTHER Supply Equipment Outlet Node"
                }
            ]
        },
        "DUALDUCT_OTHER Dual Duct Branch": {
            "components": [
                {
                    "component_inlet_node_name": "DUALDUCT_OTHER Dual Duct Inlet Node",
                    "component_name": "DUALDUCT_OTHER Inlet Duct",
                    "component_object_type": "Duct",
                    "component_outlet_node_name": "DUALDUCT_OTHER Recirc Splitter Inlet Node"
                }
            ]
        },
        "DUALDUCT_OTHER Recirc Branch": {
            "components": [
                {
                    "component_inlet_node_name": "DUALDUCT_OTHER_RC_Fan inlet node",
                    "component_name": "DUALDUCT_OTHER_RC_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "DUALDUCT_OTHER_RC_FanNode DUALDUCT_OTHER_RC_CoolC Node"
                },
                {
                    "component_inlet_node_name": "DUALDUCT_OTHER_RC_FanNode DUALDUCT_OTHER_RC_CoolC Node",
                    "component_name": "DUALDUCT_OTHER_RC_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DUALDUCT_OTHER Recirc Supply Equipment Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "HeatSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Inlet Node",
                    "component_name": "HeatSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_1 Fan Coil Heat Coil Demand Inlet Node",
                    "component_name": "Corner_Class_1_Pod_1 Fan Coil Heat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corner_Class_1_Pod_1 Fan Coil Heat Coil Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Mult_Class_1_Pod_1 Fan Coil Heat Coil Demand Inlet Node",
                    "component_name": "Mult_Class_1_Pod_1 Fan Coil Heat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mult_Class_1_Pod_1 Fan Coil Heat Coil Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Pod_1 Fan Coil Heat Coil Demand Inlet Node",
                    "component_name": "Corridor_Pod_1 Fan Coil Heat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_Pod_1 Fan Coil Heat Coil Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_1 Fan Coil Heat Coil Demand Inlet Node",
                    "component_name": "Corner_Class_2_Pod_1 Fan Coil Heat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corner_Class_2_Pod_1 Fan Coil Heat Coil Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Mult_Class_2_Pod_1 Fan Coil Heat Coil Demand Inlet Node",
                    "component_name": "Mult_Class_2_Pod_1 Fan Coil Heat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mult_Class_2_Pod_1 Fan Coil Heat Coil Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Main_Corridor Baseboard Heater Inlet Node Name",
                    "component_name": "Main_Corridor Baseboard Heater",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Main_Corridor Baseboard Heater Outlet Node Name"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Lobby Baseboard Heater Inlet Node Name",
                    "component_name": "Lobby Baseboard Heater",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Lobby Baseboard Heater Outlet Node Name"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "Mech Baseboard Heater Inlet Node Name",
                    "component_name": "Mech Baseboard Heater",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Mech Baseboard Heater Outlet Node Name"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "Bathrooms Baseboard Heater Inlet Node Name",
                    "component_name": "Bathrooms Baseboard Heater",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Bathrooms Baseboard Heater Outlet Node Name"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "Offices Baseboard Heater Inlet Node Name",
                    "component_name": "Offices Baseboard Heater",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Offices Baseboard Heater Outlet Node Name"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "Media_Center Baseboard Heater Inlet Node Name",
                    "component_name": "Media_Center Baseboard Heater",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Media_Center Baseboard Heater Outlet Node Name"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS_POD_1_OA_HeatC 1 Demand Inlet Node",
                    "component_name": "DOAS_POD_1_OA_HeatC 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS_POD_1_OA_HeatC 1 Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 13": {
            "components": [
                {
                    "component_inlet_node_name": "DUALDUCT_OTHER_OA_HeatC 1 Demand Inlet Node",
                    "component_name": "DUALDUCT_OTHER_OA_HeatC 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DUALDUCT_OTHER_OA_HeatC 1 Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
                    "component_name": "HeatSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
                    "component_name": "HeatSys1 Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "HeatSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Inlet Node",
                    "component_name": "HeatSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector"
                }
            ]
        },
        "HeatSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
                    "component_name": "HeatSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SWHSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Inlet Node",
                    "component_name": "SWHSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Bathrooms SHW_default Water Inlet Node",
                    "component_name": "Bathrooms SHW_default",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Bathrooms SHW_default Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
                    "component_name": "SWHSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
                    "component_name": "SWHSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SWHSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Inlet Node",
                    "component_name": "SWHSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector"
                }
            ]
        },
        "SWHSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
                    "component_name": "SWHSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "CoolSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "CoolSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "CoolSys1 Demand Outlet Branch"
                }
            ]
        },
        "CoolSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Outlet Branch"
                }
            ]
        },
        "DOAS_POD_1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "DOAS_POD_1 Air Loop Main Branch"
                }
            ]
        },
        "DUALDUCT_OTHER Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "DUALDUCT_OTHER Dual Duct Branch"
                },
                {
                    "branch_name": "DUALDUCT_OTHER Air Loop Main Branch"
                },
                {
                    "branch_name": "DUALDUCT_OTHER Recirc Branch"
                }
            ]
        },
        "HeatSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "branch_name": "HeatSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Outlet Branch"
                }
            ]
        },
        "HeatSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Outlet Branch"
                }
            ]
        },
        "SWHSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "SWHSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Outlet Branch"
                }
            ]
        },
        "SWHSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "Primary School Low-Energy Dual Duct and Fan Coil": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Bath_Ceiling": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Bathrooms"
        },
        "Bath_Floor": {
            "construction_name": "ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bathrooms"
        },
        "Bath_Wall_1": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bathrooms"
        },
        "Bath_Wall_2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bathrooms"
        },
        "Bath_Wall_3": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Bathrooms"
        },
        "Bath_Wall_4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Library_Media_Center_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bathrooms"
        },
        "Bath_Wall_5": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Bathrooms"
        },
        "Corner_Class_1_Pod_1_Ceiling": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_1"
        },
        "Corner_Class_1_Pod_1_Floor": {
            "construction_name": "ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_1"
        },
        "Corner_Class_1_Pod_1_Wall_1": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_1"
        },
        "Corner_Class_1_Pod_1_Wall_2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_1_Pod_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_1"
        },
        "Corner_Class_1_Pod_1_Wall_3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_1"
        },
        "Corner_Class_1_Pod_1_Wall_4": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_1"
        },
        "Corner_Class_2_Pod_1_Ceiling": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_1"
        },
        "Corner_Class_2_Pod_1_Floor": {
            "construction_name": "ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_1"
        },
        "Corner_Class_2_Pod_1_Wall_1": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_1"
        },
        "Corner_Class_2_Pod_1_Wall_2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_2_Pod_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_1"
        },
        "Corner_Class_2_Pod_1_Wall_3": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_1"
        },
        "Corner_Class_2_Pod_1_Wall_4": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_1"
        },
        "Corridor_Pod_1_Ceiling": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_1"
        },
        "Corridor_Pod_1_Floor": {
            "construction_name": "ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1"
        },
        "Corridor_Pod_1_Wall_1": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1"
        },
        "Corridor_Pod_1_Wall_2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_1_Pod_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1"
        },
        "Corridor_Pod_1_Wall_3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_Wall_7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1"
        },
        "Corridor_Pod_1_Wall_4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_2_Pod_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1"
        },
        "Corridor_Pod_1_Wall_5": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1"
        },
        "Corridor_Pod_1_Wall_6": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_1"
        },
        "Library_Media_Center_Ceiling": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Media_Center"
        },
        "Library_Media_Center_Floor": {
            "construction_name": "ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Media_Center"
        },
        "Library_Media_Center_Wall_1": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Bath_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Media_Center"
        },
        "Library_Media_Center_Wall_2": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Media_Center"
        },
        "Library_Media_Center_Wall_3": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Media_Center"
        },
        "Library_Media_Center_Wall_4": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Media_Center"
        },
        "Lobby_Ceiling": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby"
        },
        "Lobby_Floor": {
            "construction_name": "ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby"
        },
        "Lobby_Wall_1": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby"
        },
        "Lobby_Wall_2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Offices_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby"
        },
        "Lobby_Wall_3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby"
        },
        "Lobby_Wall_4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby"
        },
        "Lobby_Wall_5": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_1_Pod_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby"
        },
        "Main_Corridor_Ceiling": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Main_Corridor"
        },
        "Main_Corridor_Floor": {
            "construction_name": "ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor"
        },
        "Main_Corridor_Wall_1": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor"
        },
        "Main_Corridor_Wall_2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Wall_8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor"
        },
        "Main_Corridor_Wall_3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Bath_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor"
        },
        "Main_Corridor_Wall_4": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Main_Corridor"
        },
        "Main_Corridor_Wall_5": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Main_Corridor"
        },
        "Main_Corridor_Wall_6": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_2_Pod_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor"
        },
        "Main_Corridor_Wall_7": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor"
        },
        "Mech_Ceiling": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Mech"
        },
        "Mech_Floor": {
            "construction_name": "ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech"
        },
        "Mech_Wall_1": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech"
        },
        "Mech_Wall_2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Offices_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech"
        },
        "Mech_Wall_3": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Mech"
        },
        "Mech_Wall_4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Bath_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech"
        },
        "Mech_Wall_8": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech"
        },
        "Mult_Class_1_Pod_1_Ceiling": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Mult_Class_1_Pod_1"
        },
        "Mult_Class_1_Pod_1_Floor": {
            "construction_name": "ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mult_Class_1_Pod_1"
        },
        "Mult_Class_1_Pod_1_Wall_1": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Mult_Class_1_Pod_1"
        },
        "Mult_Class_1_Pod_1_Wall_2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mult_Class_1_Pod_1"
        },
        "Mult_Class_1_Pod_1_Wall_3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mult_Class_1_Pod_1"
        },
        "Mult_Class_1_Pod_1_Wall_4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mult_Class_1_Pod_1"
        },
        "Mult_Class_2_Pod_1_Ceiling": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Mult_Class_2_Pod_1"
        },
        "Mult_Class_2_Pod_1_Floor": {
            "construction_name": "ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mult_Class_2_Pod_1"
        },
        "Mult_Class_2_Pod_1_Wall_1": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mult_Class_2_Pod_1"
        },
        "Mult_Class_2_Pod_1_Wall_2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_Wall_6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mult_Class_2_Pod_1"
        },
        "Mult_Class_2_Pod_1_Wall_3": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Mult_Class_2_Pod_1"
        },
        "Mult_Class_2_Pod_1_Wall_4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mult_Class_2_Pod_1"
        },
        "Offices_Ceiling": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Offices"
        },
        "Offices_Floor": {
            "construction_name": "ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Offices"
        },
        "Offices_Wall_1": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Offices"
        },
        "Offices_Wall_2": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Offices"
        },
        "Offices_Wall_3": {
            "construction_name": "Steel-Framed_R-13_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Offices"
        },
        "Offices_Wall_4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Offices"
        },
        "Offices_Wall_5": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Offices"
        }
    },
    "Chiller:Electric:EIR": {
        "CoolSys1 Chiller": {
            "chilled_water_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode",
            "chilled_water_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node",
            "chiller_flow_mode": "NotModulated",
            "condenser_fan_power_ratio": 0.0,
            "condenser_inlet_node_name": "CoolSys1 Chiller_CondenserOAInlet",
            "condenser_outlet_node_name": "CoolSys1 Chiller_CondenserOutlet",
            "condenser_type": "AirCooled",
            "cooling_capacity_function_of_temperature_curve_name": "CoolSys1 Chiller ClgCapFuncTempCurve",
            "design_heat_recovery_water_flow_rate": 0.0,
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "CoolSys1 Chiller EirFuncPlrCurve",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "CoolSys1 Chiller EirFuncTempCurve",
            "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1.0,
            "leaving_chilled_water_lower_temperature_limit": 2.0,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.15,
            "minimum_unloading_ratio": 0.25,
            "optimum_part_load_ratio": 1.0,
            "reference_capacity": "Autosize",
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_fluid_flow_rate": "Autosize",
            "reference_cop": 2.93,
            "reference_entering_condenser_fluid_temperature": 35.0,
            "reference_leaving_chilled_water_temperature": 6.67,
            "sizing_factor": 1.0
        }
    },
    "Coil:Cooling:Water": {
        "Corner_Class_1_Pod_1 Fan Coil Cool Coil": {
            "air_inlet_node_name": "Corner_Class_1_Pod_1 Fan Coil Fan Outlet Node",
            "air_outlet_node_name": "Corner_Class_1_Pod_1 Fan Coil Cool Coil Air Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Corner_Class_1_Pod_1 Fan Coil Cool Coil Demand Inlet Node",
            "water_outlet_node_name": "Corner_Class_1_Pod_1 Fan Coil Cool Coil Demand Outlet Node"
        },
        "Corner_Class_2_Pod_1 Fan Coil Cool Coil": {
            "air_inlet_node_name": "Corner_Class_2_Pod_1 Fan Coil Fan Outlet Node",
            "air_outlet_node_name": "Corner_Class_2_Pod_1 Fan Coil Cool Coil Air Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Corner_Class_2_Pod_1 Fan Coil Cool Coil Demand Inlet Node",
            "water_outlet_node_name": "Corner_Class_2_Pod_1 Fan Coil Cool Coil Demand Outlet Node"
        },
        "Corridor_Pod_1 Fan Coil Cool Coil": {
            "air_inlet_node_name": "Corridor_Pod_1 Fan Coil Fan Outlet Node",
            "air_outlet_node_name": "Corridor_Pod_1 Fan Coil Cool Coil Air Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Corridor_Pod_1 Fan Coil Cool Coil Demand Inlet Node",
            "water_outlet_node_name": "Corridor_Pod_1 Fan Coil Cool Coil Demand Outlet Node"
        },
        "Mult_Class_1_Pod_1 Fan Coil Cool Coil": {
            "air_inlet_node_name": "Mult_Class_1_Pod_1 Fan Coil Fan Outlet Node",
            "air_outlet_node_name": "Mult_Class_1_Pod_1 Fan Coil Cool Coil Air Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Mult_Class_1_Pod_1 Fan Coil Cool Coil Demand Inlet Node",
            "water_outlet_node_name": "Mult_Class_1_Pod_1 Fan Coil Cool Coil Demand Outlet Node"
        },
        "Mult_Class_2_Pod_1 Fan Coil Cool Coil": {
            "air_inlet_node_name": "Mult_Class_2_Pod_1 Fan Coil Fan Outlet Node",
            "air_outlet_node_name": "Mult_Class_2_Pod_1 Fan Coil Cool Coil Air Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Mult_Class_2_Pod_1 Fan Coil Cool Coil Demand Inlet Node",
            "water_outlet_node_name": "Mult_Class_2_Pod_1 Fan Coil Cool Coil Demand Outlet Node"
        }
    },
    "Coil:Cooling:Water:DetailedGeometry": {
        "DOAS_POD_1_OA_CoolC 1": {
            "air_inlet_node_name": "DOAS_POD_1_OA-DOAS_POD_1_OA_CoolC 1Node",
            "air_outlet_node_name": "DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "DOAS_POD_1_OA_CoolC 1 Demand Inlet Node",
            "water_outlet_node_name": "DOAS_POD_1_OA_CoolC 1 Demand Outlet Node"
        },
        "DUALDUCT_OTHER_OA_CoolC 1": {
            "air_inlet_node_name": "DUALDUCT_OTHER_OA-DUALDUCT_OTHER_OA_CoolC 1Node",
            "air_outlet_node_name": "DUALDUCT_OTHER_OA_CoolC 1-DUALDUCT_OTHER_OA_HeatC 1Node",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "DUALDUCT_OTHER_OA_CoolC 1 Demand Inlet Node",
            "water_outlet_node_name": "DUALDUCT_OTHER_OA_CoolC 1 Demand Outlet Node"
        },
        "DUALDUCT_OTHER_RC_CoolC 1": {
            "air_inlet_node_name": "DUALDUCT_OTHER_RC_FanNode DUALDUCT_OTHER_RC_CoolC Node",
            "air_outlet_node_name": "DUALDUCT_OTHER Recirc Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "DUALDUCT_OTHER_RC_CoolC 1 Demand Inlet Node",
            "water_outlet_node_name": "DUALDUCT_OTHER_RC_CoolC 1 Demand Outlet Node"
        }
    },
    "Coil:Heating:Water": {
        "Corner_Class_1_Pod_1 Fan Coil Heat Coil": {
            "air_inlet_node_name": "Corner_Class_1_Pod_1 Fan Coil Cool Coil Air Outlet Node",
            "air_outlet_node_name": "Corner_Class_1_Pod_1 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 1.0,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corner_Class_1_Pod_1 Fan Coil Heat Coil Demand Inlet Node",
            "water_outlet_node_name": "Corner_Class_1_Pod_1 Fan Coil Heat Coil Demand Outlet Node"
        },
        "Corner_Class_2_Pod_1 Fan Coil Heat Coil": {
            "air_inlet_node_name": "Corner_Class_2_Pod_1 Fan Coil Cool Coil Air Outlet Node",
            "air_outlet_node_name": "Corner_Class_2_Pod_1 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 1.0,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corner_Class_2_Pod_1 Fan Coil Heat Coil Demand Inlet Node",
            "water_outlet_node_name": "Corner_Class_2_Pod_1 Fan Coil Heat Coil Demand Outlet Node"
        },
        "Corridor_Pod_1 Fan Coil Heat Coil": {
            "air_inlet_node_name": "Corridor_Pod_1 Fan Coil Cool Coil Air Outlet Node",
            "air_outlet_node_name": "Corridor_Pod_1 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 1.0,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_Pod_1 Fan Coil Heat Coil Demand Inlet Node",
            "water_outlet_node_name": "Corridor_Pod_1 Fan Coil Heat Coil Demand Outlet Node"
        },
        "DOAS_POD_1_OA_HeatC 1": {
            "air_inlet_node_name": "DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node",
            "air_outlet_node_name": "DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 1.0,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS_POD_1_OA_HeatC 1 Demand Inlet Node",
            "water_outlet_node_name": "DOAS_POD_1_OA_HeatC 1 Demand Outlet Node"
        },
        "DUALDUCT_OTHER_OA_HeatC 1": {
            "air_inlet_node_name": "DUALDUCT_OTHER_OA_CoolC 1-DUALDUCT_OTHER_OA_HeatC 1Node",
            "air_outlet_node_name": "DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 1.0,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DUALDUCT_OTHER_OA_HeatC 1 Demand Inlet Node",
            "water_outlet_node_name": "DUALDUCT_OTHER_OA_HeatC 1 Demand Outlet Node"
        },
        "Mult_Class_1_Pod_1 Fan Coil Heat Coil": {
            "air_inlet_node_name": "Mult_Class_1_Pod_1 Fan Coil Cool Coil Air Outlet Node",
            "air_outlet_node_name": "Mult_Class_1_Pod_1 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 1.0,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Mult_Class_1_Pod_1 Fan Coil Heat Coil Demand Inlet Node",
            "water_outlet_node_name": "Mult_Class_1_Pod_1 Fan Coil Heat Coil Demand Outlet Node"
        },
        "Mult_Class_2_Pod_1 Fan Coil Heat Coil": {
            "air_inlet_node_name": "Mult_Class_2_Pod_1 Fan Coil Cool Coil Air Outlet Node",
            "air_outlet_node_name": "Mult_Class_2_Pod_1 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 1.0,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Mult_Class_2_Pod_1 Fan Coil Heat Coil Demand Inlet Node",
            "water_outlet_node_name": "Mult_Class_2_Pod_1 Fan Coil Heat Coil Demand Outlet Node"
        }
    },
    "Connector:Mixer": {
        "CoolSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Demand Outlet Branch"
        },
        "CoolSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Supply Outlet Branch"
        },
        "HeatSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Demand Outlet Branch"
        },
        "HeatSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Supply Outlet Branch"
        },
        "SWHSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
        },
        "SWHSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CoolSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Demand Inlet Branch"
        },
        "CoolSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Supply Inlet Branch"
        },
        "DUALDUCT_OTHER Return Air Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "DUALDUCT_OTHER Air Loop Main Branch"
                },
                {
                    "outlet_branch_name": "DUALDUCT_OTHER Recirc Branch"
                }
            ],
            "inlet_branch_name": "DUALDUCT_OTHER Dual Duct Branch"
        },
        "HeatSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Demand Inlet Branch"
        },
        "HeatSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Supply Inlet Branch"
        },
        "SWHSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
        },
        "SWHSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "CoolSys1 Demand Connectors": {
            "connector_1_name": "CoolSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Supply Connectors": {
            "connector_1_name": "CoolSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "DUALDUCT_OTHER Dual Duct Connectors": {
            "connector_1_name": "DUALDUCT_OTHER Return Air Splitter",
            "connector_1_object_type": "Connector:Splitter"
        },
        "HeatSys1 Demand Connectors": {
            "connector_1_name": "HeatSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Supply Connectors": {
            "connector_1_name": "HeatSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Demand Connectors": {
            "connector_1_name": "SWHSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Supply Connectors": {
            "connector_1_name": "SWHSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 8 HW CONCRETE"
        },
        "IEAD_R-15 ci_Roof": {
            "layer_2": "Roof Insulation",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "Standard_Int-Wall": {
            "layer_2": "GP01 1/2 GYPSUM",
            "outside_layer": "GP01 1/2 GYPSUM"
        },
        "Steel-Framed_R-13_Ext-wall": {
            "layer_2": "Wall Insulation [1]",
            "layer_3": "1/2IN Gypsum",
            "outside_layer": "MAT-SHEATH"
        },
        "daylight_window_UValue_3.237_SHGC_0.390_VT_0.495": {
            "outside_layer": "SOUTH"
        },
        "daylight_window_UValue_3.237_SHGC_0.490_VT_0.622": {
            "outside_layer": "NORTH"
        },
        "std_window_UValue_3.237_SHGC_0.390_VT_0.495": {
            "outside_layer": "SOUTH"
        },
        "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east": {
            "outside_layer": "EAST"
        },
        "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west": {
            "outside_layer": "WEST"
        },
        "std_window_UValue_3.237_SHGC_0.490_VT_0.622": {
            "outside_layer": "NORTH"
        }
    },
    "Controller:OutdoorAir": {
        "DOAS_POD_1_OA_Controller": {
            "actuator_node_name": "DOAS_POD_1_OAInlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "DOAS_POD_1_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.0,
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "DOAS_POD_1_OA-DOAS_POD_1_OA_CoolC 1Node",
            "relief_air_outlet_node_name": "DOAS_POD_1_OARelief Node",
            "return_air_node_name": "DOAS_POD_1 Supply Equipment Inlet Node"
        },
        "DUALDUCT_OTHER_OA_Controller": {
            "actuator_node_name": "DUALDUCT_OTHER_OAInlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "DUALDUCT_OTHER_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.0,
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "DUALDUCT_OTHER_OA-DUALDUCT_OTHER_OA_CoolC 1Node",
            "relief_air_outlet_node_name": "DUALDUCT_OTHER_OARelief Node",
            "return_air_node_name": "DUALDUCT_OTHER Supply Equipment Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "DOAS_POD_1_OA_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "DOAS_POD_1_OA_CoolC 1 Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node"
        },
        "DOAS_POD_1_OA_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS_POD_1_OA_HeatC 1 Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode"
        },
        "DUALDUCT_OTHER_OA_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "DUALDUCT_OTHER_OA_CoolC 1 Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DUALDUCT_OTHER_OA_CoolC 1-DUALDUCT_OTHER_OA_HeatC 1Node"
        },
        "DUALDUCT_OTHER_OA_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "DUALDUCT_OTHER_OA_HeatC 1 Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode"
        },
        "DUALDUCT_OTHER_RC_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "DUALDUCT_OTHER_RC_CoolC 1 Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DUALDUCT_OTHER Recirc Supply Equipment Outlet Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 20,
            "minimum_system_timestep": 1
        }
    },
    "Curve:Biquadratic": {
        "CoolSys1 Chiller ClgCapFuncTempCurve": {
            "coefficient1_constant": 1.05,
            "coefficient2_x": 0.0336,
            "coefficient3_x_2": 0.000215,
            "coefficient4_y": -0.00518,
            "coefficient5_y_2": -4.42e-05,
            "coefficient6_x_y": -0.000215,
            "maximum_value_of_x": 20.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        },
        "CoolSys1 Chiller EirFuncTempCurve": {
            "coefficient1_constant": 0.583,
            "coefficient2_x": -0.00404,
            "coefficient3_x_2": 0.000468,
            "coefficient4_y": -0.000224,
            "coefficient5_y_2": 0.000481,
            "coefficient6_x_y": -0.000682,
            "maximum_value_of_x": 20.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        }
    },
    "Curve:Quadratic": {
        "CoolSys1 Chiller EirFuncPlrCurve": {
            "coefficient1_constant": 0.0419,
            "coefficient2_x": 0.625,
            "coefficient3_x_2": 0.323,
            "maximum_value_of_x": 1.2,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "Bathrooms Dual Duct Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.38608,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone",
            "outdoor_air_schedule_name": "MinOA_Sched"
        },
        "Corner_Class_1_Pod_1 Dual Duct Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.004719,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00061,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "MinOA_Sched"
        },
        "Corner_Class_2_Pod_1 Dual Duct Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.004719,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00061,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "MinOA_Sched"
        },
        "Corridor_Pod_1 Dual Duct Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.05856,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone",
            "outdoor_air_schedule_name": "MinOA_Sched"
        },
        "Lobby Dual Duct Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.052155,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone",
            "outdoor_air_schedule_name": "MinOA_Sched"
        },
        "Main_Corridor Dual Duct Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.16653,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone",
            "outdoor_air_schedule_name": "MinOA_Sched"
        },
        "Mech Dual Duct Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.07686,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone",
            "outdoor_air_schedule_name": "MinOA_Sched"
        },
        "Media_Center Dual Duct Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.004719,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00061,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "MinOA_Sched"
        },
        "Mult_Class_1_Pod_1 Dual Duct Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.004719,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00061,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "MinOA_Sched"
        },
        "Mult_Class_2_Pod_1 Dual Duct Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.004719,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00061,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "MinOA_Sched"
        },
        "Offices Dual Duct Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "MinOA_Sched"
        },
        "SZ DSOA Bathrooms": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.38608,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Corner_Class_1_Pod_1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.22390335,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Corner_Class_2_Pod_1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.22390335,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Corridor_Pod_1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.05856,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Lobby": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.052155,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Main_Corridor": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.16653,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Mech": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.07686,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Media_Center": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.71411025,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Mult_Class_1_Pod_1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.07880705,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Mult_Class_2_Pod_1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.07880705,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Offices": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.186543,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        }
    },
    "Duct": {
        "DUALDUCT_OTHER Inlet Duct": {
            "inlet_node_name": "DUALDUCT_OTHER Dual Duct Inlet Node",
            "outlet_node_name": "DUALDUCT_OTHER Recirc Splitter Inlet Node"
        }
    },
    "ElectricEquipment": {
        "Corner_Class_1_Pod_1_PlugMisc_Equip": {
            "design_level": 894.96,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Bldg_Equip_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_1_Pod_1"
        },
        "Corner_Class_2_Pod_1_PlugMisc_Equip": {
            "design_level": 894.96,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Bldg_Equip_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_2_Pod_1"
        },
        "Media_Center_PlugMisc_Equip": {
            "design_level": 1288.77,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Bldg_Equip_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Media_Center"
        },
        "Mult_Class_1_Pod_1_PlugMisc_Equip": {
            "design_level": 4312.08,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Bldg_Equip_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_1_Pod_1"
        },
        "Mult_Class_2_Pod_1_PlugMisc_Equip": {
            "design_level": 4312.08,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Bldg_Equip_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_2_Pod_1"
        },
        "Offices_PlugMisc_Equip": {
            "design_level": 1424.43,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Bldg_Equip_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Offices"
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 2218.8,
            "end_use_subcategory": "Exterior Facade Lighting",
            "schedule_name": "Ext_Light_Sch"
        }
    },
    "Fan:OnOff": {
        "Corner_Class_1_Pod_1 Fan Coil Fan": {
            "air_inlet_node_name": "Corner_Class_1_Pod_1 Fan Coil OA Mix Outlet Node",
            "air_outlet_node_name": "Corner_Class_1_Pod_1 Fan Coil Fan Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 75
        },
        "Corner_Class_2_Pod_1 Fan Coil Fan": {
            "air_inlet_node_name": "Corner_Class_2_Pod_1 Fan Coil OA Mix Outlet Node",
            "air_outlet_node_name": "Corner_Class_2_Pod_1 Fan Coil Fan Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 75
        },
        "Corridor_Pod_1 Fan Coil Fan": {
            "air_inlet_node_name": "Corridor_Pod_1 Fan Coil OA Mix Outlet Node",
            "air_outlet_node_name": "Corridor_Pod_1 Fan Coil Fan Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 75
        },
        "Mult_Class_1_Pod_1 Fan Coil Fan": {
            "air_inlet_node_name": "Mult_Class_1_Pod_1 Fan Coil OA Mix Outlet Node",
            "air_outlet_node_name": "Mult_Class_1_Pod_1 Fan Coil Fan Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 75
        },
        "Mult_Class_2_Pod_1 Fan Coil Fan": {
            "air_inlet_node_name": "Mult_Class_2_Pod_1 Fan Coil OA Mix Outlet Node",
            "air_outlet_node_name": "Mult_Class_2_Pod_1 Fan Coil Fan Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 75
        }
    },
    "Fan:VariableVolume": {
        "DOAS_POD_1_OA_Fan": {
            "air_inlet_node_name": "DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode",
            "air_outlet_node_name": "DOAS_POD_1 Supply Equipment Outlet Node",
            "availability_schedule_name": "MinOA_Sched",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.69,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1000
        },
        "DUALDUCT_OTHER_OA_Fan": {
            "air_inlet_node_name": "DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode",
            "air_outlet_node_name": "DUALDUCT_OTHER Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.69,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1000
        },
        "DUALDUCT_OTHER_RC_Fan": {
            "air_inlet_node_name": "DUALDUCT_OTHER_RC_Fan inlet node",
            "air_outlet_node_name": "DUALDUCT_OTHER_RC_FanNode DUALDUCT_OTHER_RC_CoolC Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.69,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1000
        }
    },
    "Fan:ZoneExhaust": {
        "Bathrooms Exhaust Fan 1": {
            "air_inlet_node_name": "Bathrooms Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Bathrooms Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "MinOA_Sched",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.45,
            "maximum_flow_rate": 0.3861,
            "pressure_rise": 125.0
        }
    },
    "FenestrationSurface:Detailed": {
        "Bath_Wall_3_Window_1": {
            "building_surface_name": "Bath_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 0.9644,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 0.9644,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bath_Wall_3_Window_2": {
            "building_surface_name": "Bath_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 3.0452,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 3.0452,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 3.9596,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 3.9596,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bath_Wall_3_Window_3": {
            "building_surface_name": "Bath_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 6.0404,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 6.0404,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 6.9548,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 6.9548,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bath_Wall_3_Window_4": {
            "building_surface_name": "Bath_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 9.0356,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 9.0356,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 9.95,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 9.95,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bath_Wall_5_Window_1": {
            "building_surface_name": "Bath_Wall_5",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 9.95,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 9.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 9.0356,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 9.0356,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bath_Wall_5_Window_2": {
            "building_surface_name": "Bath_Wall_5",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 6.9548,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 6.9548,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 6.0404,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 6.0404,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bath_Wall_5_Window_3": {
            "building_surface_name": "Bath_Wall_5",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 3.9596,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 3.9596,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 3.0452,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 3.0452,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bath_Wall_5_Window_4": {
            "building_surface_name": "Bath_Wall_5",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.9644,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.9644,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_1_Wall_1_Window_1": {
            "building_surface_name": "Corner_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.9644,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.9644,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_1_Wall_1_Window_2": {
            "building_surface_name": "Corner_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.3785,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 3.3785,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 4.2929,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 4.2929,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_1_Wall_1_Window_3": {
            "building_surface_name": "Corner_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.7071,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 6.7071,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 7.6215,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 7.6215,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_1_Wall_1_Window_4": {
            "building_surface_name": "Corner_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.0356,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 10.0356,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 10.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 10.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_1_Wall_1_window_5": {
            "building_surface_name": "Corner_Class_1_Pod_1_Wall_1",
            "construction_name": "daylight_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 2.7908,
            "vertex_3_x_coordinate": 10.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 2.7908,
            "vertex_4_x_coordinate": 10.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.8,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_1_Wall_4_Window_1": {
            "building_surface_name": "Corner_Class_1_Pod_1_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.95,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 8.0356,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 8.0356,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_1_Wall_4_Window_2": {
            "building_surface_name": "Corner_Class_1_Pod_1_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.9572,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.9572,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 4.0428,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 4.0428,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_1_Wall_4_Window_3": {
            "building_surface_name": "Corner_Class_1_Pod_1_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.9644,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.9644,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_1_Wall_3_Window_1": {
            "building_surface_name": "Corner_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 10.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 10.0356,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 10.0356,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_1_Wall_3_Window_2": {
            "building_surface_name": "Corner_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.6215,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 7.6215,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 6.7071,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 6.7071,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_1_Wall_3_Window_3": {
            "building_surface_name": "Corner_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.2929,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 4.2929,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 3.3785,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 3.3785,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_1_Wall_3_Window_4": {
            "building_surface_name": "Corner_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.9644,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.9644,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_1_Wall_3_window_5": {
            "building_surface_name": "Corner_Class_2_Pod_1_Wall_3",
            "construction_name": "daylight_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 10.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 2.7908,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 2.7908,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 3.8,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_1_Wall_4_Window_1": {
            "building_surface_name": "Corner_Class_2_Pod_1_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.95,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 8.0356,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 8.0356,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_1_Wall_4_Window_2": {
            "building_surface_name": "Corner_Class_2_Pod_1_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.9572,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.9572,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 4.0428,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 4.0428,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_1_Wall_4_Window_3": {
            "building_surface_name": "Corner_Class_2_Pod_1_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.9644,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.9644,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Pod_1_Wall_6_Window_1": {
            "building_surface_name": "Corridor_Pod_1_Wall_6",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 2.95,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 2.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 2.0356,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 2.0356,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_2_Window_1": {
            "building_surface_name": "Library_Media_Center_Wall_2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 0.9644,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 0.9644,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_2_Window_2": {
            "building_surface_name": "Library_Media_Center_Wall_2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 2.9051,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 2.9051,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 3.8195,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 3.8195,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_2_Window_3": {
            "building_surface_name": "Library_Media_Center_Wall_2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 5.7602,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 5.7602,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 6.6746,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 6.6746,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_2_Window_4": {
            "building_surface_name": "Library_Media_Center_Wall_2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 8.6153,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 8.6153,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 9.5297,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 9.5297,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_2_Window_5": {
            "building_surface_name": "Library_Media_Center_Wall_2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 11.4703,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 11.4703,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 12.3847,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 12.3847,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_2_Window_6": {
            "building_surface_name": "Library_Media_Center_Wall_2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 14.3254,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 14.3254,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 15.2398,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 15.2398,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_2_Window_7": {
            "building_surface_name": "Library_Media_Center_Wall_2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 17.1805,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 17.1805,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 18.0949,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 18.0949,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_2_Window_8": {
            "building_surface_name": "Library_Media_Center_Wall_2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 20.0356,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 20.0356,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 20.95,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 20.95,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_3_Window_1": {
            "building_surface_name": "Library_Media_Center_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.95,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 18.95,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 18.0356,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 18.0356,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_3_Window_2": {
            "building_surface_name": "Library_Media_Center_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.9524,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 15.9524,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 15.038,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 15.038,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_3_Window_3": {
            "building_surface_name": "Library_Media_Center_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.9548,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 12.9548,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 12.0404,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 12.0404,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_3_Window_4": {
            "building_surface_name": "Library_Media_Center_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.9572,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 9.9572,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 9.0428,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 9.0428,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_3_Window_5": {
            "building_surface_name": "Library_Media_Center_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.9596,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 6.9596,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 6.0452,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 6.0452,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_3_Window_6": {
            "building_surface_name": "Library_Media_Center_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.962,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 3.962,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 3.0476,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 3.0476,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_3_Window_7": {
            "building_surface_name": "Library_Media_Center_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.9644,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.9644,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_3_window_8": {
            "building_surface_name": "Library_Media_Center_Wall_3",
            "construction_name": "daylight_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.95,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 18.95,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 2.7947,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 2.7947,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 3.8,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_4_Window_1": {
            "building_surface_name": "Library_Media_Center_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 20.95,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 20.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 20.0356,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 20.0356,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_4_Window_2": {
            "building_surface_name": "Library_Media_Center_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 18.0949,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 18.0949,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 17.1805,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 17.1805,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_4_Window_3": {
            "building_surface_name": "Library_Media_Center_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 15.2398,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 15.2398,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 14.3254,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 14.3254,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_4_Window_4": {
            "building_surface_name": "Library_Media_Center_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 12.3847,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 12.3847,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 11.4703,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 11.4703,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_4_Window_5": {
            "building_surface_name": "Library_Media_Center_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 9.5297,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 9.5297,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 8.6153,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 8.6153,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_4_Window_6": {
            "building_surface_name": "Library_Media_Center_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 6.6746,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 6.6746,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 5.7602,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 5.7602,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_4_Window_7": {
            "building_surface_name": "Library_Media_Center_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 3.8195,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 3.8195,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 2.9051,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 2.9051,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_Wall_4_Window_8": {
            "building_surface_name": "Library_Media_Center_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.9644,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.9644,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Lobby_Wall_1_Window_1": {
            "building_surface_name": "Lobby_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.9644,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.9644,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Lobby_Wall_1_Window_2": {
            "building_surface_name": "Lobby_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.0476,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 3.0476,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 3.962,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 3.962,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Lobby_Wall_1_Window_3": {
            "building_surface_name": "Lobby_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.0452,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 6.0452,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 6.9596,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 6.9596,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Lobby_Wall_1_Window_4": {
            "building_surface_name": "Lobby_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.0428,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 9.0428,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 9.9572,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 9.9572,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Lobby_Wall_1_Window_5": {
            "building_surface_name": "Lobby_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.0404,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 12.0404,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 12.9548,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 12.9548,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Lobby_Wall_1_Window_6": {
            "building_surface_name": "Lobby_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.038,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 15.038,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 15.9524,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 15.9524,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Lobby_Wall_1_Window_7": {
            "building_surface_name": "Lobby_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.0356,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 18.0356,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 18.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 18.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Lobby_Wall_1_window_8": {
            "building_surface_name": "Lobby_Wall_1",
            "construction_name": "daylight_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 2.7947,
            "vertex_3_x_coordinate": 18.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 2.7947,
            "vertex_4_x_coordinate": 18.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.8,
            "view_factor_to_ground": "Autocalculate"
        },
        "Main_Corridor_Wall_4_Window_1": {
            "building_surface_name": "Main_Corridor_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.95,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.0356,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.0356,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Main_Corridor_Wall_4_Window_2": {
            "building_surface_name": "Main_Corridor_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 39.0949,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 39.0949,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 38.1805,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 38.1805,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Main_Corridor_Wall_4_Window_3": {
            "building_surface_name": "Main_Corridor_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 36.2398,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 36.2398,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 35.3254,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 35.3254,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Main_Corridor_Wall_4_Window_4": {
            "building_surface_name": "Main_Corridor_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 33.3847,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 33.3847,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 32.4703,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 32.4703,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Main_Corridor_Wall_4_Window_5": {
            "building_surface_name": "Main_Corridor_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 30.5297,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 30.5297,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 29.6153,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 29.6153,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Main_Corridor_Wall_4_Window_6": {
            "building_surface_name": "Main_Corridor_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 27.6746,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 27.6746,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 26.7602,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 26.7602,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Main_Corridor_Wall_4_Window_7": {
            "building_surface_name": "Main_Corridor_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 24.8195,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 24.8195,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 23.9051,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 23.9051,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Main_Corridor_Wall_4_Window_8": {
            "building_surface_name": "Main_Corridor_Wall_4",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 21.9644,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 21.9644,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 21.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 21.05,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Main_Corridor_Wall_5_Window_1": {
            "building_surface_name": "Main_Corridor_Wall_5",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 20.95,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 20.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 20.0356,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 20.0356,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Main_Corridor_Wall_5_Window_2": {
            "building_surface_name": "Main_Corridor_Wall_5",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 16.9572,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 16.9572,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 16.0428,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 16.0428,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Main_Corridor_Wall_5_Window_3": {
            "building_surface_name": "Main_Corridor_Wall_5",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 12.9644,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 12.9644,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 12.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 12.05,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mech_Wall_3_Window_1": {
            "building_surface_name": "Mech_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.0,
            "vertex_1_y_coordinate": 12.05,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 6.0,
            "vertex_2_y_coordinate": 12.05,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 6.0,
            "vertex_3_y_coordinate": 12.9644,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 6.0,
            "vertex_4_y_coordinate": 12.9644,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mech_Wall_3_Window_2": {
            "building_surface_name": "Mech_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.0,
            "vertex_1_y_coordinate": 14.9486,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 6.0,
            "vertex_2_y_coordinate": 14.9486,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 6.0,
            "vertex_3_y_coordinate": 15.863,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 6.0,
            "vertex_4_y_coordinate": 15.863,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mech_Wall_3_Window_3": {
            "building_surface_name": "Mech_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.0,
            "vertex_1_y_coordinate": 17.8471,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 6.0,
            "vertex_2_y_coordinate": 17.8471,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 6.0,
            "vertex_3_y_coordinate": 18.7615,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 6.0,
            "vertex_4_y_coordinate": 18.7615,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mech_Wall_3_Window_4": {
            "building_surface_name": "Mech_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.0,
            "vertex_1_y_coordinate": 20.7457,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 6.0,
            "vertex_2_y_coordinate": 20.7457,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 6.0,
            "vertex_3_y_coordinate": 21.6601,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 6.0,
            "vertex_4_y_coordinate": 21.6601,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mech_Wall_3_Window_5": {
            "building_surface_name": "Mech_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.0,
            "vertex_1_y_coordinate": 23.6442,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 6.0,
            "vertex_2_y_coordinate": 23.6442,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 6.0,
            "vertex_3_y_coordinate": 24.5586,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 6.0,
            "vertex_4_y_coordinate": 24.5586,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mech_Wall_3_Window_6": {
            "building_surface_name": "Mech_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.0,
            "vertex_1_y_coordinate": 26.5428,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 6.0,
            "vertex_2_y_coordinate": 26.5428,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 6.0,
            "vertex_3_y_coordinate": 27.4572,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 6.0,
            "vertex_4_y_coordinate": 27.4572,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mech_Wall_3_Window_7": {
            "building_surface_name": "Mech_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.0,
            "vertex_1_y_coordinate": 29.4414,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 6.0,
            "vertex_2_y_coordinate": 29.4414,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 6.0,
            "vertex_3_y_coordinate": 30.3558,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 6.0,
            "vertex_4_y_coordinate": 30.3558,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mech_Wall_3_Window_8": {
            "building_surface_name": "Mech_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.0,
            "vertex_1_y_coordinate": 32.3399,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 6.0,
            "vertex_2_y_coordinate": 32.3399,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 6.0,
            "vertex_3_y_coordinate": 33.2543,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 6.0,
            "vertex_4_y_coordinate": 33.2543,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mech_Wall_3_Window_9": {
            "building_surface_name": "Mech_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.0,
            "vertex_1_y_coordinate": 35.2385,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 6.0,
            "vertex_2_y_coordinate": 35.2385,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 6.0,
            "vertex_3_y_coordinate": 36.1529,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 6.0,
            "vertex_4_y_coordinate": 36.1529,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mech_Wall_3_Window_10": {
            "building_surface_name": "Mech_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.0,
            "vertex_1_y_coordinate": 38.137,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 6.0,
            "vertex_2_y_coordinate": 38.137,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 6.0,
            "vertex_3_y_coordinate": 39.0514,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 6.0,
            "vertex_4_y_coordinate": 39.0514,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mech_Wall_3_Window_11": {
            "building_surface_name": "Mech_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.0,
            "vertex_1_y_coordinate": 41.0356,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 6.0,
            "vertex_2_y_coordinate": 41.0356,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 6.0,
            "vertex_3_y_coordinate": 41.95,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 6.0,
            "vertex_4_y_coordinate": 41.95,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_1": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.9644,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.9644,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_2": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.9381,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 2.9381,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 3.8525,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 3.8525,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_3": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.8262,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 5.8262,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 6.7406,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 6.7406,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_4": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.7143,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 8.7143,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 9.6287,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 9.6287,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_5": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.6024,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 11.6024,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 12.5168,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 12.5168,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_6": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 14.4904,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 14.4904,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 15.4048,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 15.4048,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_7": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.3785,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 17.3785,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 18.2929,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 18.2929,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_8": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.2666,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 20.2666,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 21.181,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 21.181,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_9": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 23.1547,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 23.1547,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 24.0691,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 24.0691,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_10": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 26.0428,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 26.0428,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 26.9572,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 26.9572,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_11": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 28.9309,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 28.9309,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 29.8453,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 29.8453,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_12": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 31.819,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 31.819,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 32.7334,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 32.7334,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_13": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 34.7071,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 34.7071,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 35.6215,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 35.6215,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_14": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 37.5952,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 37.5952,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 38.5096,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 38.5096,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_15": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 40.4832,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 40.4832,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 41.3976,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 41.3976,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_16": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 43.3713,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 43.3713,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 44.2857,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 44.2857,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_17": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 46.2594,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 46.2594,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 47.1738,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 47.1738,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_18": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 49.1475,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 49.1475,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 50.0619,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 50.0619,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_Window_19": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 52.0356,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 52.0356,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 52.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 52.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_Wall_1_window_20": {
            "building_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "construction_name": "daylight_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 2.7981,
            "vertex_3_x_coordinate": 52.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 2.7981,
            "vertex_4_x_coordinate": 52.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.8,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_1": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 52.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 52.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 52.0356,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 52.0356,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_2": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 50.0619,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 50.0619,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 49.1475,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 49.1475,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_3": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 47.1738,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 47.1738,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 46.2594,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 46.2594,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_4": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 44.2857,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 44.2857,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 43.3713,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 43.3713,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_5": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 41.3976,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 41.3976,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 40.4832,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 40.4832,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_6": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 38.5096,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 38.5096,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 37.5952,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 37.5952,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_7": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 35.6215,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 35.6215,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 34.7071,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 34.7071,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_8": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 32.7334,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 32.7334,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 31.819,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 31.819,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_9": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 29.8453,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 29.8453,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 28.9309,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 28.9309,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_10": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 26.9572,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 26.9572,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 26.0428,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 26.0428,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_11": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 24.0691,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 24.0691,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 23.1547,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 23.1547,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_12": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.181,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 21.181,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 20.2666,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 20.2666,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_13": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.2929,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 18.2929,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 17.3785,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 17.3785,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_14": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.4048,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 15.4048,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 14.4904,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 14.4904,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_15": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.5168,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 12.5168,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 11.6024,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 11.6024,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_16": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.6287,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 9.6287,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 8.7143,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 8.7143,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_17": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.7406,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 6.7406,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 5.8262,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 5.8262,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_18": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.8525,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 3.8525,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 2.9381,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 2.9381,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_Window_19": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.9644,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.9644,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_Wall_3_window_20": {
            "building_surface_name": "Mult_Class_2_Pod_1_Wall_3",
            "construction_name": "daylight_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 52.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 52.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 2.7981,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 2.7981,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 3.8,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_1_Window_1": {
            "building_surface_name": "Offices_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.9644,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.9644,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_1_Window_2": {
            "building_surface_name": "Offices_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.9051,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 2.9051,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 3.8195,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 3.8195,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_1_Window_3": {
            "building_surface_name": "Offices_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.7602,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 5.7602,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 6.6746,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 6.6746,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_1_Window_4": {
            "building_surface_name": "Offices_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.6153,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 8.6153,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 9.5297,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 9.5297,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_1_Window_5": {
            "building_surface_name": "Offices_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.4703,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 11.4703,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 12.3847,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 12.3847,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_1_Window_6": {
            "building_surface_name": "Offices_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 14.3254,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 14.3254,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 15.2398,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 15.2398,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_1_Window_7": {
            "building_surface_name": "Offices_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.1805,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 17.1805,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 18.0949,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 18.0949,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_1_Window_8": {
            "building_surface_name": "Offices_Wall_1",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.0356,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 20.0356,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 20.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 20.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_1_window_9": {
            "building_surface_name": "Offices_Wall_1",
            "construction_name": "daylight_window_UValue_3.237_SHGC_0.390_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 2.7952,
            "vertex_3_x_coordinate": 20.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 2.7952,
            "vertex_4_x_coordinate": 20.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.8,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_2_Window_1": {
            "building_surface_name": "Offices_Wall_2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 0.9644,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 0.9644,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_2_Window_2": {
            "building_surface_name": "Offices_Wall_2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 2.9051,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 2.9051,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 3.8195,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 3.8195,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_2_Window_3": {
            "building_surface_name": "Offices_Wall_2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 5.7602,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 5.7602,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 6.6746,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 6.6746,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_2_Window_4": {
            "building_surface_name": "Offices_Wall_2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 8.6153,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 8.6153,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 9.5297,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 9.5297,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_2_Window_5": {
            "building_surface_name": "Offices_Wall_2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 11.4703,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 11.4703,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 12.3847,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 12.3847,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_2_Window_6": {
            "building_surface_name": "Offices_Wall_2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 14.3254,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 14.3254,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 15.2398,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 15.2398,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_2_Window_7": {
            "building_surface_name": "Offices_Wall_2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 17.1805,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 17.1805,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 18.0949,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 18.0949,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_2_Window_8": {
            "building_surface_name": "Offices_Wall_2",
            "construction_name": "std_window_UValue_3.237_SHGC_0.390_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 20.0356,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 20.0356,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 20.95,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 20.95,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_3_Window_1": {
            "building_surface_name": "Offices_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.95,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 20.95,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 20.0356,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 20.0356,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_3_Window_2": {
            "building_surface_name": "Offices_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.0949,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 18.0949,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 17.1805,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 17.1805,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_3_Window_3": {
            "building_surface_name": "Offices_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.2398,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 15.2398,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 14.3254,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 14.3254,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_3_Window_4": {
            "building_surface_name": "Offices_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.3847,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 12.3847,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 11.4703,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 11.4703,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_3_Window_5": {
            "building_surface_name": "Offices_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.5297,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 9.5297,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 8.6153,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 8.6153,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_3_Window_6": {
            "building_surface_name": "Offices_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.6746,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 6.6746,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 5.7602,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 5.7602,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_3_Window_7": {
            "building_surface_name": "Offices_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.8195,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 3.8195,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 2.9051,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 2.9051,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_3_Window_8": {
            "building_surface_name": "Offices_Wall_3",
            "construction_name": "std_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.9644,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 2.3192,
            "vertex_2_x_coordinate": 0.9644,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 2.3192,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_Wall_3_window_9": {
            "building_surface_name": "Offices_Wall_3",
            "construction_name": "daylight_window_UValue_3.237_SHGC_0.490_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.95,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 20.95,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 2.7952,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 2.7952,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 3.8,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200.0
        }
    },
    "InternalMass": {
        "Bathrooms Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 380.0,
            "zone_or_zonelist_name": "Bathrooms"
        },
        "Corner_Class_1_Pod_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 198.0,
            "zone_or_zonelist_name": "Corner_Class_1_Pod_1"
        },
        "Corner_Class_2_Pod_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 198.0,
            "zone_or_zonelist_name": "Corner_Class_2_Pod_1"
        },
        "Corridor_Pod_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 384.0,
            "zone_or_zonelist_name": "Corridor_Pod_1"
        },
        "Lobby Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 342.0,
            "zone_or_zonelist_name": "Lobby"
        },
        "Main_Corridor Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1092.0,
            "zone_or_zonelist_name": "Main_Corridor"
        },
        "Mech Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 504.0,
            "zone_or_zonelist_name": "Mech"
        },
        "Media_Center Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 798.0,
            "zone_or_zonelist_name": "Media_Center"
        },
        "Mult_Class_1_Pod_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 954.0,
            "zone_or_zonelist_name": "Mult_Class_1_Pod_1"
        },
        "Mult_Class_2_Pod_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 954.0,
            "zone_or_zonelist_name": "Mult_Class_2_Pod_1"
        },
        "Offices Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 882.0,
            "zone_or_zonelist_name": "Offices"
        }
    },
    "Lights": {
        "Bathrooms_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1022.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Bldg_Light_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Bathrooms"
        },
        "Corner_Class_1_Pod_1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 852.39,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Bldg_Light_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_1_Pod_1"
        },
        "Corner_Class_2_Pod_1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 852.39,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Bldg_Light_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_2_Pod_1"
        },
        "Corridor_Pod_1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 827.52,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Bldg_Light_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Pod_1"
        },
        "Lobby_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1287.63,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Bldg_Light_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Lobby"
        },
        "Main_Corridor_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2353.26,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Bldg_Light_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Main_Corridor"
        },
        "Mech_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1086.12,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Bldg_Light_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mech"
        },
        "Media_Center_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3435.39,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Bldg_Light_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Media_Center"
        },
        "Mult_Class_1_Pod_1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 4106.97,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Bldg_Light_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_1_Pod_1"
        },
        "Mult_Class_2_Pod_1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 4106.97,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Bldg_Light_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_2_Pod_1"
        },
        "Offices_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2848.86,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Bldg_Light_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Offices"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "GP01 1/2 GYPSUM": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "MAT-CC05 8 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "METAL Door Medium 18Ga": {
            "conductivity": 45.3149,
            "density": 7833.03,
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "specific_heat": 502.08,
            "thermal_absorptance": 0.8,
            "thickness": 0.0013,
            "visible_absorptance": 0.5
        },
        "METAL Door Medium 18Ga_1": {
            "conductivity": 45.3149,
            "density": 7833.03,
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "specific_heat": 502.08,
            "thermal_absorptance": 0.8,
            "thickness": 0.0013,
            "visible_absorptance": 0.5
        },
        "METAL Door Medium 18Ga_2": {
            "conductivity": 45.3149,
            "density": 7833.03,
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "specific_heat": 502.08,
            "thermal_absorptance": 0.8,
            "thickness": 0.0013,
            "visible_absorptance": 0.5
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "PW05_Plywood3/4_in": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0191,
            "visible_absorptance": 0.78
        },
        "Roof Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.125,
            "visible_absorptance": 0.7
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std 1.5  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.038,
            "visible_absorptance": 0.7
        },
        "Std AC02": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "Std MAT-CC05 4  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.2
        },
        "Std PW05": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.019099999,
            "visible_absorptance": 0.78
        },
        "Std Steel_Brown_Cool": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.73,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.73
        },
        "Std Steel_Brown_Regular": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.92
        },
        "Std Very High Reflectivity Surface": {
            "conductivity": 237,
            "density": 2702,
            "roughness": "Smooth",
            "solar_absorptance": 0.05,
            "specific_heat": 903,
            "thermal_absorptance": 0.9,
            "thickness": 0.0005,
            "visible_absorptance": 0.05
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Wall Insulation [1]": {
            "conductivity": 0.045,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0373,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "AIR": {
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "thermal_absorptance": 0.8,
            "thermal_resistance": 0.2515,
            "visible_absorptance": 0.5
        },
        "AIR [1]": {
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "thermal_absorptance": 0.8,
            "thermal_resistance": 0.1214,
            "visible_absorptance": 0.5
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2165,
            "visible_absorptance": 0.8
        },
        "MAT-AIR-WALL": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "MAT-SHEATH": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.3626,
            "visible_absorptance": 0.7
        },
        "Std CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Std Opaque Door panel_con": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.12327,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door panel_semi": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.12327,
            "visible_absorptance": 0.7
        },
        "Std Overhead Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.255345,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "Bathrooms Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Bathrooms Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Bathrooms Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Bathrooms Dual Duct Box Outlet Node Name"
                }
            ]
        },
        "Corner_Class_1_Pod_1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Corner_Class_1_Pod_1 FCU Inlet Node"
                }
            ]
        },
        "Corner_Class_1_Pod_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corner_Class_1_Pod_1 Dual Duct Box Outlet Node Name"
                },
                {
                    "node_name": "Corner_Class_1_Pod_1 FCU Exhaust Node"
                }
            ]
        },
        "Corner_Class_2_Pod_1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Corner_Class_2_Pod_1 FCU Inlet Node"
                }
            ]
        },
        "Corner_Class_2_Pod_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corner_Class_2_Pod_1 Dual Duct Box Outlet Node Name"
                },
                {
                    "node_name": "Corner_Class_2_Pod_1 FCU Exhaust Node"
                }
            ]
        },
        "Corridor_Pod_1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_Pod_1 FCU Inlet Node"
                }
            ]
        },
        "Corridor_Pod_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_Pod_1 Dual Duct Box Outlet Node Name"
                },
                {
                    "node_name": "Corridor_Pod_1 FCU Exhaust Node"
                }
            ]
        },
        "DOAS_POD_1 Supply Equipment Outlet Node List": {
            "nodes": [
                {
                    "node_name": "DOAS_POD_1 Supply Equipment Outlet Node"
                }
            ]
        },
        "DOAS_POD_1 Zone Equipment Inlet Node List": {
            "nodes": [
                {
                    "node_name": "DOAS_POD_1 Zone Equipment Inlet Node"
                }
            ]
        },
        "DOAS_POD_1_OANode List": {
            "nodes": [
                {
                    "node_name": "DOAS_POD_1_OAInlet Node"
                }
            ]
        },
        "DUALDUCT_OTHER Supply Equipment Outlet Node List": {
            "nodes": [
                {
                    "node_name": "DUALDUCT_OTHER Supply Equipment Outlet Node"
                },
                {
                    "node_name": "DUALDUCT_OTHER Recirc Supply Equipment Outlet Node"
                }
            ]
        },
        "DUALDUCT_OTHER Zone Equipment Inlet Node List": {
            "nodes": [
                {
                    "node_name": "DUALDUCT_OTHER Zone Equipment Inlet Node"
                },
                {
                    "node_name": "DUALDUCT_OTHER Zone Equipment Recirc Inlet Node"
                }
            ]
        },
        "DUALDUCT_OTHER_OANode List": {
            "nodes": [
                {
                    "node_name": "DUALDUCT_OTHER_OAInlet Node"
                }
            ]
        },
        "Lobby Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Lobby Dual Duct Box Outlet Node Name"
                }
            ]
        },
        "Main_Corridor Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Main_Corridor Dual Duct Box Outlet Node Name"
                }
            ]
        },
        "Mech Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Mech Dual Duct Box Outlet Node Name"
                }
            ]
        },
        "Media_Center Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Media_Center Dual Duct Box Outlet Node Name"
                }
            ]
        },
        "Mult_Class_1_Pod_1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Mult_Class_1_Pod_1 FCU Inlet Node"
                }
            ]
        },
        "Mult_Class_1_Pod_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Mult_Class_1_Pod_1 Dual Duct Box Outlet Node Name"
                },
                {
                    "node_name": "Mult_Class_1_Pod_1 FCU Exhaust Node"
                }
            ]
        },
        "Mult_Class_2_Pod_1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Mult_Class_2_Pod_1 FCU Inlet Node"
                }
            ]
        },
        "Mult_Class_2_Pod_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Mult_Class_2_Pod_1 Dual Duct Box Outlet Node Name"
                },
                {
                    "node_name": "Mult_Class_2_Pod_1 FCU Exhaust Node"
                }
            ]
        },
        "Offices Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Offices Dual Duct Box Outlet Node Name"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "Corner_Class_1_Pod_1 Fan Coil OA Mixer": {
            "mixed_air_node_name": "Corner_Class_1_Pod_1 Fan Coil OA Mix Outlet Node",
            "outdoor_air_stream_node_name": "Corner_Class_1_Pod_1 Fan Coil OA Inlet Node",
            "relief_air_stream_node_name": "Corner_Class_1_Pod_1 Fan Coil Air Relief Node Name",
            "return_air_stream_node_name": "Corner_Class_1_Pod_1 FCU Inlet Node"
        },
        "Corner_Class_2_Pod_1 Fan Coil OA Mixer": {
            "mixed_air_node_name": "Corner_Class_2_Pod_1 Fan Coil OA Mix Outlet Node",
            "outdoor_air_stream_node_name": "Corner_Class_2_Pod_1 Fan Coil OA Inlet Node",
            "relief_air_stream_node_name": "Corner_Class_2_Pod_1 Fan Coil Air Relief Node Name",
            "return_air_stream_node_name": "Corner_Class_2_Pod_1 FCU Inlet Node"
        },
        "Corridor_Pod_1 Fan Coil OA Mixer": {
            "mixed_air_node_name": "Corridor_Pod_1 Fan Coil OA Mix Outlet Node",
            "outdoor_air_stream_node_name": "Corridor_Pod_1 Fan Coil OA Inlet Node",
            "relief_air_stream_node_name": "Corridor_Pod_1 Fan Coil Air Relief Node Name",
            "return_air_stream_node_name": "Corridor_Pod_1 FCU Inlet Node"
        },
        "DOAS_POD_1_OAMixing Box": {
            "mixed_air_node_name": "DOAS_POD_1_OA-DOAS_POD_1_OA_CoolC 1Node",
            "outdoor_air_stream_node_name": "DOAS_POD_1_OAInlet Node",
            "relief_air_stream_node_name": "DOAS_POD_1_OARelief Node",
            "return_air_stream_node_name": "DOAS_POD_1 Supply Equipment Inlet Node"
        },
        "DUALDUCT_OTHER_OAMixing Box": {
            "mixed_air_node_name": "DUALDUCT_OTHER_OA-DUALDUCT_OTHER_OA_CoolC 1Node",
            "outdoor_air_stream_node_name": "DUALDUCT_OTHER_OAInlet Node",
            "relief_air_stream_node_name": "DUALDUCT_OTHER_OARelief Node",
            "return_air_stream_node_name": "DUALDUCT_OTHER Supply Equipment Inlet Node"
        },
        "Mult_Class_1_Pod_1 Fan Coil OA Mixer": {
            "mixed_air_node_name": "Mult_Class_1_Pod_1 Fan Coil OA Mix Outlet Node",
            "outdoor_air_stream_node_name": "Mult_Class_1_Pod_1 Fan Coil OA Inlet Node",
            "relief_air_stream_node_name": "Mult_Class_1_Pod_1 Fan Coil Air Relief Node Name",
            "return_air_stream_node_name": "Mult_Class_1_Pod_1 FCU Inlet Node"
        },
        "Mult_Class_2_Pod_1 Fan Coil OA Mixer": {
            "mixed_air_node_name": "Mult_Class_2_Pod_1 Fan Coil OA Mix Outlet Node",
            "outdoor_air_stream_node_name": "Mult_Class_2_Pod_1 Fan Coil OA Inlet Node",
            "relief_air_stream_node_name": "Mult_Class_2_Pod_1 Fan Coil Air Relief Node Name",
            "return_air_stream_node_name": "Mult_Class_2_Pod_1 FCU Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "CoolSys1 Chiller_CondenserOAInlet": {},
        "Corner_Class_1_Pod_1 Fan Coil OA Inlet Node": {},
        "Corner_Class_2_Pod_1 Fan Coil OA Inlet Node": {},
        "Corridor_Pod_1 Fan Coil OA Inlet Node": {},
        "Mult_Class_1_Pod_1 Fan Coil OA Inlet Node": {},
        "Mult_Class_2_Pod_1 Fan Coil OA Inlet Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "DOAS_POD_1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "DUALDUCT_OTHER_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayUnusedSchedules"
                }
            ]
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "NaturalGas:Plant",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 11": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 12": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 13": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 14": {
            "key_name": "NaturalGas:Plant",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "HVAC System Solver Iteration Count"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Solver Iteration Count"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Total Cooling Rate"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Fan Coil Heating Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Fan Coil Total Cooling Rate"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Terminal Outdoor Air Duct Damper Position"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Terminal Recirculated Air Duct Damper Position"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Terminal Outdoor Air Fraction"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 1.0,
            "tolerance_for_time_heating_setpoint_not_met": 1.0
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "Corner_Class_1_Pod_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 34.65,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Bldg_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_1_Pod_1"
        },
        "Corner_Class_2_Pod_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 34.65,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Bldg_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_2_Pod_1"
        },
        "Media_Center People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 99.75,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Lib_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Media_Center"
        },
        "Mult_Class_1_Pod_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 166.95,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Bldg_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_1_Pod_1"
        },
        "Mult_Class_2_Pod_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 166.95,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Bldg_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_2_Pod_1"
        },
        "Offices People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 22.05,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Off_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Offices"
        }
    },
    "Pipe:Adiabatic": {
        "CoolSys1 Demand Bypass Pipe": {
            "inlet_node_name": "CoolSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "CoolSys1 Demand Bypass Pipe Outlet Node"
        },
        "CoolSys1 Demand Inlet Pipe": {
            "inlet_node_name": "CoolSys1 Demand Inlet Node",
            "outlet_node_name": "CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer"
        },
        "CoolSys1 Demand Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe",
            "outlet_node_name": "CoolSys1 Demand Outlet Node"
        },
        "CoolSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "CoolSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "CoolSys1 Supply Equip Bypass Outlet Node"
        },
        "CoolSys1 Supply Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe",
            "outlet_node_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1 Demand Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
        },
        "HeatSys1 Demand Inlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
        },
        "HeatSys1 Demand Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
            "outlet_node_name": "HeatSys1 Demand Outlet Node"
        },
        "HeatSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
        },
        "HeatSys1 Supply Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
            "outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
        },
        "SWHSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
        },
        "SWHSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
            "outlet_node_name": "SWHSys1 Demand Outlet Node"
        },
        "SWHSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
        },
        "SWHSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
            "outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "CoolSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "CoolSys1 Chiller",
                    "equipment_object_type": "Chiller:Electric:EIR"
                }
            ]
        },
        "HeatSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "HeatSys1 Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        },
        "SWHSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SWHSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "CoolSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 100000000000000.0,
            "range_1_equipment_list_name": "CoolSys1 Equipment List"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "HeatSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "HeatSys1 Equipment List"
        },
        "SWHSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "SWHSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CoolSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "CoolSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "HeatSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "HeatSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "SWHSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SWHSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "CoolSys1": {
            "demand_side_branch_list_name": "CoolSys1 Demand Branches",
            "demand_side_connector_list_name": "CoolSys1 Demand Connectors",
            "demand_side_inlet_node_name": "CoolSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "CoolSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "CoolSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 1.0,
            "plant_equipment_operation_scheme_name": "CoolSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "CoolSys1 Supply Branches",
            "plant_side_connector_list_name": "CoolSys1 Supply Connectors",
            "plant_side_inlet_node_name": "CoolSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1": {
            "demand_side_branch_list_name": "HeatSys1 Demand Branches",
            "demand_side_connector_list_name": "HeatSys1 Demand Connectors",
            "demand_side_inlet_node_name": "HeatSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "HeatSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "HeatSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "HeatSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "HeatSys1 Supply Branches",
            "plant_side_connector_list_name": "HeatSys1 Supply Connectors",
            "plant_side_inlet_node_name": "HeatSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1": {
            "demand_side_branch_list_name": "SWHSys1 Demand Branches",
            "demand_side_connector_list_name": "SWHSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SWHSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SWHSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SWHSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SWHSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SWHSys1 Supply Branches",
            "plant_side_connector_list_name": "SWHSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SWHSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "CoolSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0.0,
            "coefficient_2_of_the_part_load_performance_curve": 0.0216,
            "coefficient_3_of_the_part_load_performance_curve": -0.0325,
            "coefficient_4_of_the_part_load_performance_curve": 1.0095,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 149453,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CoolSys1 Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector",
            "pump_control_type": "Intermittent"
        },
        "HeatSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0.0,
            "coefficient_2_of_the_part_load_performance_curve": 0.0216,
            "coefficient_3_of_the_part_load_performance_curve": -0.0325,
            "coefficient_4_of_the_part_load_performance_curve": 1.0095,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 119563,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HeatSys1 Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector",
            "pump_control_type": "Intermittent"
        },
        "SWHSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 1,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SWHSys1 Supply Inlet Node",
            "motor_efficiency": 1,
            "outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Jan": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 7,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 8,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "Jul": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 7,
            "begin_month": 7,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 8,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "Activity_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Air_Velo_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Always_Off": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Always_On": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Bathrooms SHW_default Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Bathrooms SHW_default Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Bathrooms SHW_default Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Bathrooms SHW_default Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Bldg_Equip_Sch": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Bldg_Light_Sch": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Bldg_Occ_Sch": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Bldg_SWH_Sch": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.72
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.79
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.83
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.61
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.22
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.12
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.22
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.12
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.72
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.79
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.83
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.61
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.22
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.12
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.03
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ClgSetP_Sch": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.3
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 27.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 27.2
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 27.2
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.3
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 27.2
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 23.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 27.2
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 27.2
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.3
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 27.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 27.2
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 27.2
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Clothing_Sch": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.1
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Cold_Deck_SAT_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "DOAS_POD_1_OAMinOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "DOAS_SAT_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "DUALDUCT_OTHER_OAMinOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "Ext_Light_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 67
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HtgSetP_Sch": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.7
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.7
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 21.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.7
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HvacOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Infil_Sch": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: WinterDesignDay SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: WinterDesignDay SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Lib_Occ_Sch": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: WinterDesignDay SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: WinterDesignDay SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Off_Occ_Sch": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PlantOnSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "SWHSys1 Water Heater Ambient Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1 Water Heater Setpoint Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Work_Eff_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "DOAS_POD_1_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode",
            "fan_outlet_node_name": "DOAS_POD_1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "DOAS_POD_1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "DOAS_POD_1_OA-DOAS_POD_1_OA_CoolC 1Node"
        },
        "DOAS_POD_1_OA_CoolC 1 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode",
            "fan_outlet_node_name": "DOAS_POD_1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "DOAS_POD_1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node"
        },
        "DOAS_POD_1_OA_HeatC 1 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode",
            "fan_outlet_node_name": "DOAS_POD_1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "DOAS_POD_1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode"
        },
        "DUALDUCT_OTHER_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode",
            "fan_outlet_node_name": "DUALDUCT_OTHER Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "DUALDUCT_OTHER Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "DUALDUCT_OTHER_OA-DUALDUCT_OTHER_OA_CoolC 1Node"
        },
        "DUALDUCT_OTHER_OA_CoolC 1 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode",
            "fan_outlet_node_name": "DUALDUCT_OTHER Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "DUALDUCT_OTHER Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "DUALDUCT_OTHER_OA_CoolC 1-DUALDUCT_OTHER_OA_HeatC 1Node"
        },
        "DUALDUCT_OTHER_OA_HeatC 1 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode",
            "fan_outlet_node_name": "DUALDUCT_OTHER Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "DUALDUCT_OTHER Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode"
        }
    },
    "SetpointManager:Scheduled": {
        "CoolSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "CoolSys1 Supply Outlet Node"
        },
        "DOAS_POD_1 SAT Setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "DOAS_SAT_Sch",
            "setpoint_node_or_nodelist_name": "DOAS_POD_1 Supply Equipment Outlet Node"
        },
        "DUALDUCT_OTHER RC SAT Setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "Cold_Deck_SAT_Sch",
            "setpoint_node_or_nodelist_name": "DUALDUCT_OTHER Recirc Supply Equipment Outlet Node"
        },
        "DUALDUCT_OTHER SAT Setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "DOAS_SAT_Sch",
            "setpoint_node_or_nodelist_name": "DUALDUCT_OTHER Supply Equipment Outlet Node"
        },
        "HeatSys1 Boiler Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "HeatSys1 Supply Equipment Outlet Node"
        },
        "HeatSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "SWHSys1-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "Shading:Zone:Detailed": {
        "Corner_Class_1_Pod_1_Wall_1:shading_south_1": {
            "base_surface_name": "Corner_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 0.05,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 0.05,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 0.9644,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 0.9644,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Corner_Class_1_Pod_1_Wall_1:shading_south_2": {
            "base_surface_name": "Corner_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 3.3785,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 3.3785,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 4.2929,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 4.2929,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Corner_Class_1_Pod_1_Wall_1:shading_south_3": {
            "base_surface_name": "Corner_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 6.7071,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 6.7071,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 7.6215,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 7.6215,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Corner_Class_1_Pod_1_Wall_1:shading_south_4": {
            "base_surface_name": "Corner_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 10.0356,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 10.0356,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 10.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 10.95,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Corner_Class_1_Pod_1_Wall_1:shading_south_5": {
            "base_surface_name": "Corner_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 0.05,
                    "vertex_y_coordinate": -0.5046,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.05,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 10.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 10.95,
                    "vertex_y_coordinate": -0.5046,
                    "vertex_z_coordinate": 3.8
                }
            ]
        },
        "Lobby_Wall_1:shading_south_1": {
            "base_surface_name": "Lobby_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 0.05,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 0.05,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 0.9644,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 0.9644,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Lobby_Wall_1:shading_south_2": {
            "base_surface_name": "Lobby_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 3.0476,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 3.0476,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 3.962,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 3.962,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Lobby_Wall_1:shading_south_3": {
            "base_surface_name": "Lobby_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0452,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 6.0452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 6.9596,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 6.9596,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Lobby_Wall_1:shading_south_4": {
            "base_surface_name": "Lobby_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 9.0428,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 9.0428,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 9.9572,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 9.9572,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Lobby_Wall_1:shading_south_5": {
            "base_surface_name": "Lobby_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 12.0404,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 12.0404,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 12.9548,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 12.9548,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Lobby_Wall_1:shading_south_6": {
            "base_surface_name": "Lobby_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 15.038,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 15.038,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 15.9524,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 15.9524,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Lobby_Wall_1:shading_south_7": {
            "base_surface_name": "Lobby_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 18.0356,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 18.0356,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 18.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 18.95,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Lobby_Wall_1:shading_south_8": {
            "base_surface_name": "Lobby_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 0.05,
                    "vertex_y_coordinate": -0.5026,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.05,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 18.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 18.95,
                    "vertex_y_coordinate": -0.5026,
                    "vertex_z_coordinate": 3.8
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_1": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 0.05,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 0.05,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 0.9644,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 0.9644,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_2": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9381,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 2.9381,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 3.8525,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 3.8525,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_3": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 5.8262,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 5.8262,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 6.7406,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 6.7406,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_4": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 8.7143,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 8.7143,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 9.6287,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 9.6287,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_5": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 11.6024,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 11.6024,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 12.5168,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 12.5168,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_6": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 14.4904,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 14.4904,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 15.4048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 15.4048,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_7": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 17.3785,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 17.3785,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 18.2929,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 18.2929,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_8": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 20.2666,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 20.2666,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 21.181,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 21.181,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_9": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 23.1547,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 23.1547,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 24.0691,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 24.0691,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_10": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0428,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 26.0428,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 26.9572,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 26.9572,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_11": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 28.9309,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 28.9309,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 29.8453,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 29.8453,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_12": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 31.819,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 31.819,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 32.7334,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 32.7334,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_13": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 34.7071,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 34.7071,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 35.6215,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 35.6215,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_14": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 37.5952,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 37.5952,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 38.5096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 38.5096,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_15": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 40.4832,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 40.4832,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 41.3976,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 41.3976,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_16": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 43.3713,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 43.3713,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 44.2857,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 44.2857,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_17": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 46.2594,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 46.2594,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 47.1738,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 47.1738,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_18": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 49.1475,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 49.1475,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 50.0619,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 50.0619,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_19": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 52.0356,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 52.0356,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 52.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 52.95,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Mult_Class_1_Pod_1_Wall_1:shading_south_20": {
            "base_surface_name": "Mult_Class_1_Pod_1_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 0.05,
                    "vertex_y_coordinate": -0.5009,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.05,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 52.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 52.95,
                    "vertex_y_coordinate": -0.5009,
                    "vertex_z_coordinate": 3.8
                }
            ]
        },
        "Offices_Wall_1:shading_south_1": {
            "base_surface_name": "Offices_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 0.05,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 0.05,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 0.9644,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 0.9644,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Offices_Wall_1:shading_south_2": {
            "base_surface_name": "Offices_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9051,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 2.9051,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 3.8195,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 3.8195,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Offices_Wall_1:shading_south_3": {
            "base_surface_name": "Offices_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 5.7602,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 5.7602,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 6.6746,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 6.6746,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Offices_Wall_1:shading_south_4": {
            "base_surface_name": "Offices_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 8.6153,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 8.6153,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 9.5297,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 9.5297,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Offices_Wall_1:shading_south_5": {
            "base_surface_name": "Offices_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 11.4703,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 11.4703,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 12.3847,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 12.3847,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Offices_Wall_1:shading_south_6": {
            "base_surface_name": "Offices_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 14.3254,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 14.3254,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 15.2398,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 15.2398,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Offices_Wall_1:shading_south_7": {
            "base_surface_name": "Offices_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 17.1805,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 17.1805,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 18.0949,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 18.0949,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Offices_Wall_1:shading_south_8": {
            "base_surface_name": "Offices_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 20.0356,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 20.0356,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 20.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.3192
                },
                {
                    "vertex_x_coordinate": 20.95,
                    "vertex_y_coordinate": -0.6096,
                    "vertex_z_coordinate": 2.3192
                }
            ]
        },
        "Offices_Wall_1:shading_south_9": {
            "base_surface_name": "Offices_Wall_1",
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 0.05,
                    "vertex_y_coordinate": -0.5024,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.05,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 20.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 20.95,
                    "vertex_y_coordinate": -0.5024,
                    "vertex_z_coordinate": 3.8
                }
            ]
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 7,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 19.598,
            "august_ground_temperature": 22.375,
            "december_ground_temperature": 19.633,
            "february_ground_temperature": 19.502,
            "january_ground_temperature": 19.527,
            "july_ground_temperature": 22.225,
            "june_ground_temperature": 21.64,
            "march_ground_temperature": 19.536,
            "may_ground_temperature": 20.002,
            "november_ground_temperature": 19.802,
            "october_ground_temperature": 20.121,
            "september_ground_temperature": 21.449
        }
    },
    "Site:Location": {
        "USA IL-CHICAGO-OHARE": {
            "elevation": 190,
            "latitude": 41.77,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 9.69,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 28.1
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2,
            "timesteps_in_averaging_window": 6
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 60,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SWHSys1"
        },
        "Sizing:Plant 2": {
            "design_loop_exit_temperature": 82.2,
            "loop_design_temperature_difference": 11.1,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "HeatSys1"
        },
        "Sizing:Plant 3": {
            "design_loop_exit_temperature": 6.67,
            "loop_design_temperature_difference": 6.67,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "CoolSys1"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "Yes",
            "100_outdoor_air_in_heating": "Yes",
            "airloop_name": "DOAS_POD_1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "VentilationRequirement",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "DUALDUCT_OTHER",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Corner_Class_1_Pod_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corner_Class_1_Pod_1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Mult_Class_1_Pod_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Mult_Class_1_Pod_1"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_Pod_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_Pod_1"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Corner_Class_2_Pod_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corner_Class_2_Pod_1"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Mult_Class_2_Pod_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Mult_Class_2_Pod_1"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Main_Corridor",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Main_Corridor"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Lobby",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Lobby"
        },
        "Sizing:Zone 8": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Mech",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Mech"
        },
        "Sizing:Zone 9": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Bathrooms",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Bathrooms"
        },
        "Sizing:Zone 10": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Offices",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Offices"
        },
        "Sizing:Zone 11": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Media_Center",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Media_Center"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO Ann Clg .4% Condns DB=>MWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.8,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO Ann Clg .4% Condns WB=>MDB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.5,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -20.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20.6,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Bathrooms DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Corner_Class_1_Pod_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Corner_Class_2_Pod_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Corridor_Pod_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Lobby DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Main_Corridor DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Mech DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Media_Center DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Mult_Class_1_Pod_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Mult_Class_2_Pod_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Offices DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "24.1"
        }
    },
    "WaterHeater:Mixed": {
        "SWHSys1 Water Heater": {
            "ambient_temperature_indicator": "Schedule",
            "ambient_temperature_schedule_name": "SWHSys1 Water Heater Ambient Temperature Schedule Name",
            "deadband_temperature_difference": 2.0,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "NaturalGas",
            "heater_ignition_delay": 0.0,
            "heater_ignition_minimum_flow_rate": 0.0,
            "heater_maximum_capacity": 845000,
            "heater_thermal_efficiency": 0.9,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 82.2222,
            "off_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "off_cycle_loss_fraction_to_zone": 1.0,
            "off_cycle_parasitic_fuel_consumption_rate": 20,
            "off_cycle_parasitic_fuel_type": "NaturalGas",
            "off_cycle_parasitic_heat_fraction_to_tank": 0.9,
            "on_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "on_cycle_loss_fraction_to_zone": 1.0,
            "on_cycle_parasitic_fuel_consumption_rate": 0.0,
            "on_cycle_parasitic_fuel_type": "NaturalGas",
            "on_cycle_parasitic_heat_fraction_to_tank": 0.0,
            "setpoint_temperature_schedule_name": "SWHSys1 Water Heater Setpoint Temperature Schedule Name",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1.0,
            "tank_volume": 1,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1.0,
            "use_side_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
            "use_side_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
        }
    },
    "WaterUse:Connections": {
        "Bathrooms SHW_default": {
            "connections": [
                {
                    "water_use_equipment_name": "Bathrooms SHW_default"
                }
            ],
            "drain_water_heat_exchanger_destination": "Plant",
            "drain_water_heat_exchanger_type": "None",
            "inlet_node_name": "Bathrooms SHW_default Water Inlet Node",
            "outlet_node_name": "Bathrooms SHW_default Water Outlet Node"
        }
    },
    "WaterUse:Equipment": {
        "Bathrooms SHW_default": {
            "end_use_subcategory": "SHW_default",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Bathrooms SHW_default Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Bathrooms SHW_default Latent fract sched",
            "peak_flow_rate": 5.94444444444444e-05,
            "sensible_fraction_schedule_name": "Bathrooms SHW_default Sensible fract sched",
            "target_temperature_schedule_name": "Bathrooms SHW_default Temp Sched",
            "zone_name": "Bathrooms"
        }
    },
    "WindowMaterial:Glazing": {
        "Std Clear Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.05,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.05,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.92,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.92
        },
        "Std Diffusing Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.08,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.08,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.0022,
            "visible_transmittance_at_normal_incidence": 0.9
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "EAST": {
            "solar_heat_gain_coefficient": 0.39,
            "u_factor": 3.237,
            "visible_transmittance": 0.495
        },
        "NORTH": {
            "solar_heat_gain_coefficient": 0.49,
            "u_factor": 3.237,
            "visible_transmittance": 0.622
        },
        "SOUTH": {
            "solar_heat_gain_coefficient": 0.39,
            "u_factor": 3.237,
            "visible_transmittance": 0.495
        },
        "WEST": {
            "solar_heat_gain_coefficient": 0.39,
            "u_factor": 3.237,
            "visible_transmittance": 0.495
        }
    },
    "Zone": {
        "Bathrooms": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 760.0,
            "x_origin": 0.0,
            "y_origin": 51.0,
            "z_origin": 0.0
        },
        "Corner_Class_1_Pod_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 396.0,
            "x_origin": -64.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corner_Class_2_Pod_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 396.0,
            "x_origin": -64.0,
            "y_origin": 12.0,
            "z_origin": 0.0
        },
        "Corridor_Pod_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 768.0,
            "x_origin": -64.0,
            "y_origin": 9.0,
            "z_origin": 0.0
        },
        "Lobby": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 684.0,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Main_Corridor": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 2184.0,
            "x_origin": 0.0,
            "y_origin": 9.0,
            "z_origin": 0.0
        },
        "Mech": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1008.0,
            "x_origin": 13.0,
            "y_origin": 9.0,
            "z_origin": 0.0
        },
        "Media_Center": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1596.0,
            "x_origin": 0.0,
            "y_origin": 61.0,
            "z_origin": 0.0
        },
        "Mult_Class_1_Pod_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1908.0,
            "x_origin": -53.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Mult_Class_2_Pod_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1908.0,
            "x_origin": -53.0,
            "y_origin": 12.0,
            "z_origin": 0.0
        },
        "Offices": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1764.0,
            "x_origin": 19.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "AnalyticalSolution"
        }
    },
    "ZoneControl:Thermostat": {
        "Bathrooms Thermostat": {
            "control_1_name": "Bathrooms DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Bathrooms"
        },
        "Corner_Class_1_Pod_1 Thermostat": {
            "control_1_name": "Corner_Class_1_Pod_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corner_Class_1_Pod_1"
        },
        "Corner_Class_2_Pod_1 Thermostat": {
            "control_1_name": "Corner_Class_2_Pod_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corner_Class_2_Pod_1"
        },
        "Corridor_Pod_1 Thermostat": {
            "control_1_name": "Corridor_Pod_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corridor_Pod_1"
        },
        "Lobby Thermostat": {
            "control_1_name": "Lobby DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Lobby"
        },
        "Main_Corridor Thermostat": {
            "control_1_name": "Main_Corridor DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Main_Corridor"
        },
        "Mech Thermostat": {
            "control_1_name": "Mech DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Mech"
        },
        "Media_Center Thermostat": {
            "control_1_name": "Media_Center DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Media_Center"
        },
        "Mult_Class_1_Pod_1 Thermostat": {
            "control_1_name": "Mult_Class_1_Pod_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Mult_Class_1_Pod_1"
        },
        "Mult_Class_2_Pod_1 Thermostat": {
            "control_1_name": "Mult_Class_2_Pod_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Mult_Class_2_Pod_1"
        },
        "Offices Thermostat": {
            "control_1_name": "Offices DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Offices"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Bathrooms Dual Duct Box": {
            "air_distribution_unit_outlet_node_name": "Bathrooms Dual Duct Box Outlet Node Name",
            "air_terminal_name": "Bathrooms Dual Duct Box Component",
            "air_terminal_object_type": "AirTerminal:DualDuct:VAV:OutdoorAir"
        },
        "Corner_Class_1_Pod_1 Dual Duct Box": {
            "air_distribution_unit_outlet_node_name": "Corner_Class_1_Pod_1 Dual Duct Box Outlet Node Name",
            "air_terminal_name": "Corner_Class_1_Pod_1 Dual Duct Box Component",
            "air_terminal_object_type": "AirTerminal:DualDuct:VAV:OutdoorAir"
        },
        "Corner_Class_2_Pod_1 Dual Duct Box": {
            "air_distribution_unit_outlet_node_name": "Corner_Class_2_Pod_1 Dual Duct Box Outlet Node Name",
            "air_terminal_name": "Corner_Class_2_Pod_1 Dual Duct Box Component",
            "air_terminal_object_type": "AirTerminal:DualDuct:VAV:OutdoorAir"
        },
        "Corridor_Pod_1 Dual Duct Box": {
            "air_distribution_unit_outlet_node_name": "Corridor_Pod_1 Dual Duct Box Outlet Node Name",
            "air_terminal_name": "Corridor_Pod_1 Dual Duct Box Component",
            "air_terminal_object_type": "AirTerminal:DualDuct:VAV:OutdoorAir"
        },
        "Lobby Dual Duct Box": {
            "air_distribution_unit_outlet_node_name": "Lobby Dual Duct Box Outlet Node Name",
            "air_terminal_name": "Lobby Dual Duct Box Component",
            "air_terminal_object_type": "AirTerminal:DualDuct:VAV:OutdoorAir"
        },
        "Main_Corridor Dual Duct Box": {
            "air_distribution_unit_outlet_node_name": "Main_Corridor Dual Duct Box Outlet Node Name",
            "air_terminal_name": "Main_Corridor Dual Duct Box Component",
            "air_terminal_object_type": "AirTerminal:DualDuct:VAV:OutdoorAir"
        },
        "Mech Dual Duct Box": {
            "air_distribution_unit_outlet_node_name": "Mech Dual Duct Box Outlet Node Name",
            "air_terminal_name": "Mech Dual Duct Box Component",
            "air_terminal_object_type": "AirTerminal:DualDuct:VAV:OutdoorAir"
        },
        "Media_Center Dual Duct Box": {
            "air_distribution_unit_outlet_node_name": "Media_Center Dual Duct Box Outlet Node Name",
            "air_terminal_name": "Media_Center Dual Duct Box Component",
            "air_terminal_object_type": "AirTerminal:DualDuct:VAV:OutdoorAir"
        },
        "Mult_Class_1_Pod_1 Dual Duct Box": {
            "air_distribution_unit_outlet_node_name": "Mult_Class_1_Pod_1 Dual Duct Box Outlet Node Name",
            "air_terminal_name": "Mult_Class_1_Pod_1 Dual Duct Box Component",
            "air_terminal_object_type": "AirTerminal:DualDuct:VAV:OutdoorAir"
        },
        "Mult_Class_2_Pod_1 Dual Duct Box": {
            "air_distribution_unit_outlet_node_name": "Mult_Class_2_Pod_1 Dual Duct Box Outlet Node Name",
            "air_terminal_name": "Mult_Class_2_Pod_1 Dual Duct Box Component",
            "air_terminal_object_type": "AirTerminal:DualDuct:VAV:OutdoorAir"
        },
        "Offices Dual Duct Box": {
            "air_distribution_unit_outlet_node_name": "Offices Dual Duct Box Outlet Node Name",
            "air_terminal_name": "Offices Dual Duct Box Component",
            "air_terminal_object_type": "AirTerminal:DualDuct:VAV:OutdoorAir"
        }
    },
    "ZoneHVAC:Baseboard:Convective:Water": {
        "Bathrooms Baseboard Heater": {
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "inlet_node_name": "Bathrooms Baseboard Heater Inlet Node Name",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Bathrooms Baseboard Heater Outlet Node Name",
            "u_factor_times_area_value": "Autosize"
        },
        "Lobby Baseboard Heater": {
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "inlet_node_name": "Lobby Baseboard Heater Inlet Node Name",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Lobby Baseboard Heater Outlet Node Name",
            "u_factor_times_area_value": "Autosize"
        },
        "Main_Corridor Baseboard Heater": {
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "inlet_node_name": "Main_Corridor Baseboard Heater Inlet Node Name",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Main_Corridor Baseboard Heater Outlet Node Name",
            "u_factor_times_area_value": "Autosize"
        },
        "Mech Baseboard Heater": {
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "inlet_node_name": "Mech Baseboard Heater Inlet Node Name",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Mech Baseboard Heater Outlet Node Name",
            "u_factor_times_area_value": "Autosize"
        },
        "Media_Center Baseboard Heater": {
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "inlet_node_name": "Media_Center Baseboard Heater Inlet Node Name",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Media_Center Baseboard Heater Outlet Node Name",
            "u_factor_times_area_value": "Autosize"
        },
        "Offices Baseboard Heater": {
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "inlet_node_name": "Offices Baseboard Heater Inlet Node Name",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Offices Baseboard Heater Outlet Node Name",
            "u_factor_times_area_value": "Autosize"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_exhaust_node_or_nodelist_name": "Corner_Class_1_Pod_1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Corner_Class_1_Pod_1 Inlet Nodes",
            "zone_air_node_name": "Corner_Class_1_Pod_1 Air Node",
            "zone_conditioning_equipment_list_name": "Corner_Class_1_Pod_1 Equipment",
            "zone_name": "Corner_Class_1_Pod_1",
            "zone_return_air_node_or_nodelist_name": "Corner_Class_1_Pod_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_exhaust_node_or_nodelist_name": "Mult_Class_1_Pod_1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Mult_Class_1_Pod_1 Inlet Nodes",
            "zone_air_node_name": "Mult_Class_1_Pod_1 Air Node",
            "zone_conditioning_equipment_list_name": "Mult_Class_1_Pod_1 Equipment",
            "zone_name": "Mult_Class_1_Pod_1",
            "zone_return_air_node_or_nodelist_name": "Mult_Class_1_Pod_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_exhaust_node_or_nodelist_name": "Corridor_Pod_1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Corridor_Pod_1 Inlet Nodes",
            "zone_air_node_name": "Corridor_Pod_1 Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_Pod_1 Equipment",
            "zone_name": "Corridor_Pod_1",
            "zone_return_air_node_or_nodelist_name": "Corridor_Pod_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_exhaust_node_or_nodelist_name": "Corner_Class_2_Pod_1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Corner_Class_2_Pod_1 Inlet Nodes",
            "zone_air_node_name": "Corner_Class_2_Pod_1 Air Node",
            "zone_conditioning_equipment_list_name": "Corner_Class_2_Pod_1 Equipment",
            "zone_name": "Corner_Class_2_Pod_1",
            "zone_return_air_node_or_nodelist_name": "Corner_Class_2_Pod_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_exhaust_node_or_nodelist_name": "Mult_Class_2_Pod_1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Mult_Class_2_Pod_1 Inlet Nodes",
            "zone_air_node_name": "Mult_Class_2_Pod_1 Air Node",
            "zone_conditioning_equipment_list_name": "Mult_Class_2_Pod_1 Equipment",
            "zone_name": "Mult_Class_2_Pod_1",
            "zone_return_air_node_or_nodelist_name": "Mult_Class_2_Pod_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_inlet_node_or_nodelist_name": "Main_Corridor Inlet Nodes",
            "zone_air_node_name": "Main_Corridor Air Node",
            "zone_conditioning_equipment_list_name": "Main_Corridor Equipment",
            "zone_name": "Main_Corridor",
            "zone_return_air_node_or_nodelist_name": "Main_Corridor Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "Lobby Inlet Nodes",
            "zone_air_node_name": "Lobby Air Node",
            "zone_conditioning_equipment_list_name": "Lobby Equipment",
            "zone_name": "Lobby",
            "zone_return_air_node_or_nodelist_name": "Lobby Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_inlet_node_or_nodelist_name": "Mech Inlet Nodes",
            "zone_air_node_name": "Mech Air Node",
            "zone_conditioning_equipment_list_name": "Mech Equipment",
            "zone_name": "Mech",
            "zone_return_air_node_or_nodelist_name": "Mech Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_exhaust_node_or_nodelist_name": "Bathrooms Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Bathrooms Inlet Nodes",
            "zone_air_node_name": "Bathrooms Air Node",
            "zone_conditioning_equipment_list_name": "Bathrooms Equipment",
            "zone_name": "Bathrooms",
            "zone_return_air_node_or_nodelist_name": "Bathrooms Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_inlet_node_or_nodelist_name": "Offices Inlet Nodes",
            "zone_air_node_name": "Offices Air Node",
            "zone_conditioning_equipment_list_name": "Offices Equipment",
            "zone_name": "Offices",
            "zone_return_air_node_or_nodelist_name": "Offices Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "zone_air_inlet_node_or_nodelist_name": "Media_Center Inlet Nodes",
            "zone_air_node_name": "Media_Center Air Node",
            "zone_conditioning_equipment_list_name": "Media_Center Equipment",
            "zone_name": "Media_Center",
            "zone_return_air_node_or_nodelist_name": "Media_Center Return Air Node Name"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Bathrooms Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Bathrooms Dual Duct Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Bathrooms Baseboard Heater",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
                },
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Bathrooms Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corner_Class_1_Pod_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corner_Class_1_Pod_1 Dual Duct Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Corner_Class_1_Pod_1 Fan Coil",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corner_Class_2_Pod_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corner_Class_2_Pod_1 Dual Duct Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Corner_Class_2_Pod_1 Fan Coil",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_Pod_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_Pod_1 Dual Duct Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Corridor_Pod_1 Fan Coil",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Lobby Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Lobby Dual Duct Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Lobby Baseboard Heater",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Main_Corridor Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Main_Corridor Dual Duct Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Main_Corridor Baseboard Heater",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Mech Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Mech Dual Duct Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Mech Baseboard Heater",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Media_Center Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Media_Center Dual Duct Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Media_Center Baseboard Heater",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Mult_Class_1_Pod_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Mult_Class_1_Pod_1 Dual Duct Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Mult_Class_1_Pod_1 Fan Coil",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Mult_Class_2_Pod_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Mult_Class_2_Pod_1 Dual Duct Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Mult_Class_2_Pod_1 Fan Coil",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Offices Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Offices Dual Duct Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Offices Baseboard Heater",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:FourPipeFanCoil": {
        "Corner_Class_1_Pod_1 Fan Coil": {
            "air_inlet_node_name": "Corner_Class_1_Pod_1 FCU Inlet Node",
            "air_outlet_node_name": "Corner_Class_1_Pod_1 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "Corner_Class_1_Pod_1 Fan Coil Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "Corner_Class_1_Pod_1 Fan Coil Heat Coil",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0.0,
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0.0,
            "minimum_hot_water_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Corner_Class_1_Pod_1 Fan Coil OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Corner_Class_1_Pod_1 Fan Coil Fan",
            "supply_air_fan_object_type": "Fan:OnOff"
        },
        "Corner_Class_2_Pod_1 Fan Coil": {
            "air_inlet_node_name": "Corner_Class_2_Pod_1 FCU Inlet Node",
            "air_outlet_node_name": "Corner_Class_2_Pod_1 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "Corner_Class_2_Pod_1 Fan Coil Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "Corner_Class_2_Pod_1 Fan Coil Heat Coil",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0.0,
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0.0,
            "minimum_hot_water_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Corner_Class_2_Pod_1 Fan Coil OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Corner_Class_2_Pod_1 Fan Coil Fan",
            "supply_air_fan_object_type": "Fan:OnOff"
        },
        "Corridor_Pod_1 Fan Coil": {
            "air_inlet_node_name": "Corridor_Pod_1 FCU Inlet Node",
            "air_outlet_node_name": "Corridor_Pod_1 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "Corridor_Pod_1 Fan Coil Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "Corridor_Pod_1 Fan Coil Heat Coil",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0.0,
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0.0,
            "minimum_hot_water_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Corridor_Pod_1 Fan Coil OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Corridor_Pod_1 Fan Coil Fan",
            "supply_air_fan_object_type": "Fan:OnOff"
        },
        "Mult_Class_1_Pod_1 Fan Coil": {
            "air_inlet_node_name": "Mult_Class_1_Pod_1 FCU Inlet Node",
            "air_outlet_node_name": "Mult_Class_1_Pod_1 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "Mult_Class_1_Pod_1 Fan Coil Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "Mult_Class_1_Pod_1 Fan Coil Heat Coil",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0.0,
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0.0,
            "minimum_hot_water_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Mult_Class_1_Pod_1 Fan Coil OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Mult_Class_1_Pod_1 Fan Coil Fan",
            "supply_air_fan_object_type": "Fan:OnOff"
        },
        "Mult_Class_2_Pod_1 Fan Coil": {
            "air_inlet_node_name": "Mult_Class_2_Pod_1 FCU Inlet Node",
            "air_outlet_node_name": "Mult_Class_2_Pod_1 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "Mult_Class_2_Pod_1 Fan Coil Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "Mult_Class_2_Pod_1 Fan Coil Heat Coil",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0.0,
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0.0,
            "minimum_hot_water_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Mult_Class_2_Pod_1 Fan Coil OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Mult_Class_2_Pod_1 Fan Coil Fan",
            "supply_air_fan_object_type": "Fan:OnOff"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Bathrooms_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Bathrooms"
        },
        "Corner_Class_1_Pod_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_1_Pod_1"
        },
        "Corner_Class_2_Pod_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_2_Pod_1"
        },
        "Corridor_Pod_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Pod_1"
        },
        "Lobby_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lobby"
        },
        "Main_Corridor_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Main_Corridor"
        },
        "Mech_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Mech"
        },
        "Media_Center_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Media_Center"
        },
        "Mult_Class_1_Pod_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_1_Pod_1"
        },
        "Mult_Class_2_Pod_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_2_Pod_1"
        },
        "Offices_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Offices"
        }
    }
}