{
    "Building": {
        "BUILDING #1": {
            "loads_convergence_tolerance_value": 0.039999999,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "Ceiling:Interzone": {
        "Zn001:Roof001": {
            "azimuth_angle": 180,
            "construction_name": "CEILING34",
            "length": 20,
            "outside_boundary_condition_object": "Zn003:Flr001",
            "starting_x_coordinate": 0,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 10,
            "tilt_angle": 0,
            "width": 20,
            "zone_name": "ZONE 1"
        },
        "Zn002:Roof001": {
            "azimuth_angle": 180,
            "construction_name": "CEILING34",
            "length": 20,
            "outside_boundary_condition_object": "Zn004:Flr001",
            "starting_x_coordinate": 0,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 10,
            "tilt_angle": 0,
            "width": 20,
            "zone_name": "ZONE 2"
        }
    },
    "Construction": {
        "CEILING34": {
            "outside_layer": "C10 - 8 IN HW CONCRETE"
        },
        "EXTERIOR": {
            "layer_2": "B3 - 2 IN INSULATION",
            "layer_3": "C2 - 4 IN LW CONCRETE BLOCK",
            "layer_4": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
            "outside_layer": "A2 - 4 IN DENSE FACE BRICK"
        },
        "FLOOR": {
            "layer_2": "E4 - CEILING AIRSPACE",
            "layer_3": "C5 - 4 IN HW CONCRETE",
            "outside_layer": "E5 - ACOUSTIC TILE"
        },
        "FLOOR34": {
            "outside_layer": "C10 - 8 IN HW CONCRETE"
        },
        "HOLLOW WOOD DOOR": {
            "layer_2": "B1 - AIRSPACE RESISTANCE",
            "layer_3": "WOOD - HARDWOOD 1 / 8 IN",
            "outside_layer": "WOOD - HARDWOOD 1 / 8 IN"
        },
        "INTERIOR": {
            "outside_layer": "C7 - 8 IN LW CONCRETE BLOCK"
        },
        "ROOF31": {
            "layer_2": "E3 - 3 / 8 IN FELT AND MEMBRANE",
            "layer_3": "B6 - 2 IN DENSE INSULATION",
            "layer_4": "C12 - 2 IN HW CONCRETE",
            "outside_layer": "E2 - 1 / 2 IN SLAG OR STONE"
        },
        "SINGLE PANE HW WINDOW": {
            "outside_layer": "GLASS - CLEAR PLATE 1 / 4 IN"
        }
    },
    "Door": {
        "Zn001:Wall001:Door001": {
            "building_surface_name": "Zn001:Wall001",
            "construction_name": "HOLLOW WOOD DOOR",
            "height": 5,
            "length": 3,
            "multiplier": 1,
            "starting_x_coordinate": 14,
            "starting_z_coordinate": 0
        }
    },
    "Floor:Adiabatic": {
        "Zn001:Flr001": {
            "azimuth_angle": 90,
            "construction_name": "FLOOR",
            "length": 20,
            "starting_x_coordinate": 0,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 0,
            "tilt_angle": 180,
            "width": 20,
            "zone_name": "ZONE 1"
        },
        "Zn002:Flr001": {
            "azimuth_angle": 90,
            "construction_name": "FLOOR",
            "length": 20,
            "starting_x_coordinate": 0,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 0,
            "tilt_angle": 180,
            "width": 20,
            "zone_name": "ZONE 2"
        }
    },
    "Floor:Interzone": {
        "Zn003:Flr001": {
            "azimuth_angle": 90,
            "construction_name": "FLOOR34",
            "length": 20,
            "outside_boundary_condition_object": "Zn001:Roof001",
            "starting_x_coordinate": 0,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 0,
            "tilt_angle": 180,
            "width": 20,
            "zone_name": "ZONE 3"
        },
        "Zn004:Flr001": {
            "azimuth_angle": 90,
            "construction_name": "FLOOR34",
            "length": 20,
            "outside_boundary_condition_object": "Zn002:Roof001",
            "starting_x_coordinate": 0,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 0,
            "tilt_angle": 180,
            "width": 20,
            "zone_name": "ZONE 4"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "HybridModel:Zone": {
        "ZONE 1 HybridModel": {
            "begin_day_of_month": 1,
            "begin_month": 1,
            "calculate_zone_air_infiltration_rate": "No",
            "calculate_zone_internal_thermal_mass": "No",
            "calculate_zone_people_count": "Yes",
            "end_day_of_month": 31,
            "end_month": 12,
            "zone_input_people_activity_schedule_name": "OfficeSmall ACTIVITY_SCH",
            "zone_input_people_co2_generation_rate_schedule_name": "People CO2 Generation Rate Sch",
            "zone_input_people_radiant_heat_fraction_schedule_name": "People Radiation Heat Fraction Sch",
            "zone_input_people_sensible_heat_fraction_schedule_name": "People Sensible Heat Fraction Sch",
            "zone_input_supply_air_mass_flow_rate_schedule_name": "ZONE 1_Inlet_MassFlow",
            "zone_input_supply_air_temperature_schedule_name": "ZONE 1_Inlet_Temperature",
            "zone_measured_air_temperature_schedule_name": "ZONE 1_MeasuredTemperature",
            "zone_name": "ZONE 1"
        },
        "ZONE 2 HybridModel": {
            "begin_day_of_month": 1,
            "begin_month": 1,
            "calculate_zone_air_infiltration_rate": "No",
            "calculate_zone_internal_thermal_mass": "No",
            "calculate_zone_people_count": "Yes",
            "end_day_of_month": 31,
            "end_month": 12,
            "zone_input_people_activity_schedule_name": "OfficeSmall ACTIVITY_SCH",
            "zone_input_people_co2_generation_rate_schedule_name": "People CO2 Generation Rate Sch",
            "zone_input_people_radiant_heat_fraction_schedule_name": "People Radiation Heat Fraction Sch",
            "zone_input_people_sensible_heat_fraction_schedule_name": "People Sensible Heat Fraction Sch",
            "zone_input_supply_air_humidity_ratio_schedule_name": "ZONE 2_Inlet_HumidityRatio",
            "zone_input_supply_air_mass_flow_rate_schedule_name": "ZONE 2_Inlet_MassFlow",
            "zone_measured_air_humidity_ratio_schedule_name": "ZONE 2_MeasuredHumidityRatio",
            "zone_name": "ZONE 2"
        },
        "ZONE 3 HybridModel": {
            "begin_day_of_month": 1,
            "begin_month": 1,
            "calculate_zone_air_infiltration_rate": "No",
            "calculate_zone_internal_thermal_mass": "No",
            "calculate_zone_people_count": "Yes",
            "end_day_of_month": 31,
            "end_month": 12,
            "zone_input_people_activity_schedule_name": "OfficeSmall ACTIVITY_SCH",
            "zone_input_people_co2_generation_rate_schedule_name": "People CO2 Generation Rate Sch",
            "zone_input_people_radiant_heat_fraction_schedule_name": "People Radiation Heat Fraction Sch",
            "zone_input_people_sensible_heat_fraction_schedule_name": "People Sensible Heat Fraction Sch",
            "zone_input_supply_air_co2_concentration_schedule_name": "ZONE 3_Inlet_CO2",
            "zone_input_supply_air_mass_flow_rate_schedule_name": "ZONE 3_Inlet_MassFlow",
            "zone_measured_air_co2_concentration_schedule_name": "ZONE 3_MeasuredCO2Concentration",
            "zone_name": "ZONE 3"
        }
    },
    "Material": {
        "A2 - 4 IN DENSE FACE BRICK": {
            "conductivity": 1.245296,
            "density": 2082.4,
            "roughness": "Rough",
            "solar_absorptance": 0.93,
            "specific_heat": 920.48,
            "thermal_absorptance": 0.9,
            "thickness": 0.1014984,
            "visible_absorptance": 0.93
        },
        "B3 - 2 IN INSULATION": {
            "conductivity": 0.04323943,
            "density": 32.03693,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.050901599,
            "visible_absorptance": 0.5
        },
        "B6 - 2 IN DENSE INSULATION": {
            "conductivity": 0.04323943,
            "density": 91.30524,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.050901599,
            "visible_absorptance": 0.5
        },
        "C2 - 4 IN LW CONCRETE BLOCK": {
            "conductivity": 0.380507,
            "density": 608.7016,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1014984,
            "visible_absorptance": 0.65
        },
        "C5 - 4 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1014984,
            "visible_absorptance": 0.65
        },
        "C7 - 8 IN LW CONCRETE BLOCK": {
            "conductivity": 0.5707605,
            "density": 608.7016,
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033016,
            "visible_absorptance": 0.65
        },
        "C10 - 8 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033016,
            "visible_absorptance": 0.65
        },
        "C12 - 2 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.050901599,
            "visible_absorptance": 0.65
        },
        "E1 - 3 / 4 IN PLASTER OR GYP BOARD": {
            "conductivity": 0.7264224,
            "density": 1601.846,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.01905,
            "visible_absorptance": 0.92
        },
        "E2 - 1 / 2 IN SLAG OR STONE": {
            "conductivity": 1.435549,
            "density": 881.0155,
            "roughness": "Rough",
            "solar_absorptance": 0.55,
            "specific_heat": 1673.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.012710161,
            "visible_absorptance": 0.55
        },
        "E3 - 3 / 8 IN FELT AND MEMBRANE": {
            "conductivity": 0.1902535,
            "density": 1121.292,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 1673.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095402403,
            "visible_absorptance": 0.75
        },
        "E5 - ACOUSTIC TILE": {
            "conductivity": 0.0605352,
            "density": 480.5539,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.32,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.01905,
            "visible_absorptance": 0.32
        },
        "WOOD - HARDWOOD 1 / 8 IN": {
            "conductivity": 0.1591211,
            "density": 720.8308,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1255.2,
            "thermal_absorptance": 0.9,
            "thickness": 0.0031699201,
            "visible_absorptance": 0.78
        }
    },
    "Material:AirGap": {
        "B1 - AIRSPACE RESISTANCE": {
            "thermal_resistance": 0.1603675
        },
        "E4 - CEILING AIRSPACE": {
            "thermal_resistance": 0.176228
        }
    },
    "NodeList": {
        "ZONE 1 INLETS": {
            "nodes": [
                {
                    "node_name": "ZONE 1 INLET"
                }
            ]
        },
        "ZONE 2 INLETS": {
            "nodes": [
                {
                    "node_name": "ZONE 2 INLET"
                }
            ]
        },
        "ZONE 3 INLETS": {
            "nodes": [
                {
                    "node_name": "ZONE 3 INLET"
                }
            ]
        },
        "ZONE 4 INLETS": {
            "nodes": [
                {
                    "node_name": "ZONE 4 INLET"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummaryAndMonthly"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air CO2 Concentration"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Mean Air Humidity Ratio"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone People Occupant Count"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Hybrid Model People Count"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "Comma"
        }
    },
    "People": {
        "Zone 1 People": {
            "activity_level_schedule_name": "OfficeSmall ACTIVITY_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeSmall BLDG_OCC_SCH",
            "people_per_floor_area": 0.1,
            "sensible_heat_fraction": 0.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZONE 1"
        },
        "Zone 2 People": {
            "activity_level_schedule_name": "OfficeSmall ACTIVITY_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeSmall BLDG_OCC_SCH",
            "people_per_floor_area": 0.1,
            "sensible_heat_fraction": 0.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZONE 2"
        },
        "Zone 3 People": {
            "activity_level_schedule_name": "OfficeSmall ACTIVITY_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "obFMU_PeopleSch",
            "people_per_floor_area": 0.1,
            "sensible_heat_fraction": 0.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZONE 3"
        },
        "Zone 4 People": {
            "activity_level_schedule_name": "OfficeSmall ACTIVITY_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "obFMU_PeopleSch",
            "people_per_floor_area": 0.1,
            "sensible_heat_fraction": 0.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZONE 4"
        }
    },
    "Roof": {
        "Zn003:Roof001": {
            "azimuth_angle": 180,
            "construction_name": "ROOF31",
            "length": 20,
            "starting_x_coordinate": 0,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 10,
            "tilt_angle": 0,
            "width": 20,
            "zone_name": "ZONE 3"
        },
        "Zn004:Roof001": {
            "azimuth_angle": 180,
            "construction_name": "ROOF31",
            "length": 20,
            "starting_x_coordinate": 0,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 10,
            "tilt_angle": 0,
            "width": 20,
            "zone_name": "ZONE 4"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "INFIL-SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OfficeSmall ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120
                }
            ],
            "schedule_type_limits_name": "PeopleActivityLevel_limit"
        },
        "People CO2 Generation Rate Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 3.82e-08
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "People Radiation Heat Fraction Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "People Sensible Heat Fraction Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.6
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZONE CONTROL TYPE SCHEDULE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "CONTROLTYPE"
        },
        "ZONE COOLING SETPOINTS": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 100.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 100.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 100.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 100.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "ZONE HEATING SETPOINTS": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays WinterDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": -100.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": -100.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": -100.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": -100.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        }
    },
    "Schedule:Day:Interval": {
        "OfficeSmall BLDG_OCC_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "OfficeSmall BLDG_OCC_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "OfficeSmall BLDG_OCC_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "OfficeSmall BLDG_OCC_SCH Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.11
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.21
                },
                {
                    "time": "12:00",
                    "value_until_time": 1
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.53
                },
                {
                    "time": "17:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.32
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.11
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 29.44
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 23.89
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 29.44
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 29.44
                },
                {
                    "time": "18:00",
                    "value_until_time": 23.89
                },
                {
                    "time": "24:00",
                    "value_until_time": 29.44
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.56
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.56
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21.11
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.56
                },
                {
                    "time": "19:00",
                    "value_until_time": 21.11
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.56
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        }
    },
    "Schedule:File": {
        "ZONE 1_Inlet_MassFlow": {
            "column_number": 18,
            "column_separator": "Comma",
            "file_name": "HybridModel_Measurements_with_HVAC.csv",
            "minutes_per_item": 10,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Any Number"
        },
        "ZONE 1_Inlet_Temperature": {
            "column_number": 22,
            "column_separator": "Comma",
            "file_name": "HybridModel_Measurements_with_HVAC.csv",
            "minutes_per_item": 10,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Any Number"
        },
        "ZONE 1_MeasuredTemperature": {
            "column_number": 6,
            "column_separator": "Comma",
            "file_name": "HybridModel_Measurements_with_HVAC.csv",
            "minutes_per_item": 10,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Any Number"
        },
        "ZONE 2_Inlet_HumidityRatio": {
            "column_number": 27,
            "column_separator": "Comma",
            "file_name": "HybridModel_Measurements_with_HVAC.csv",
            "minutes_per_item": 10,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Any Number"
        },
        "ZONE 2_Inlet_MassFlow": {
            "column_number": 19,
            "column_separator": "Comma",
            "file_name": "HybridModel_Measurements_with_HVAC.csv",
            "minutes_per_item": 10,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Any Number"
        },
        "ZONE 2_MeasuredHumidityRatio": {
            "column_number": 12,
            "column_separator": "Comma",
            "file_name": "HybridModel_Measurements_with_HVAC.csv",
            "minutes_per_item": 10,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Any Number"
        },
        "ZONE 3_Inlet_CO2": {
            "column_number": 32,
            "column_separator": "Comma",
            "file_name": "HybridModel_Measurements_with_HVAC.csv",
            "minutes_per_item": 10,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Any Number"
        },
        "ZONE 3_Inlet_MassFlow": {
            "column_number": 20,
            "column_separator": "Comma",
            "file_name": "HybridModel_Measurements_with_HVAC.csv",
            "minutes_per_item": 10,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Any Number"
        },
        "ZONE 3_MeasuredCO2Concentration": {
            "column_number": 16,
            "column_separator": "Comma",
            "file_name": "HybridModel_Measurements_with_HVAC.csv",
            "minutes_per_item": 10,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Any Number"
        },
        "ZONE Out_DummyCO2Concentration": {
            "column_number": 4,
            "column_separator": "Comma",
            "file_name": "HybridModel_Measurements_with_HVAC.csv",
            "minutes_per_item": 10,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Any Number"
        },
        "obFMU_PeopleSch": {
            "column_number": 5,
            "column_separator": "Comma",
            "file_name": "HybridModel_Measurements_with_HVAC.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 10,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        }
    },
    "Schedule:Week:Daily": {
        "OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Default",
            "customday2_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Default",
            "friday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Default",
            "monday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Default",
            "summerdesignday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Default",
            "thursday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Winter Design Day"
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default",
            "customday2_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default",
            "friday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default",
            "monday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default",
            "summerdesignday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default",
            "thursday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day"
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default",
            "customday2_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default",
            "friday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default",
            "monday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default",
            "summerdesignday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default",
            "thursday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day"
        }
    },
    "Schedule:Year": {
        "OfficeSmall BLDG_OCC_SCH": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM": {
            "schedule_type_limits_name": "Temperature 36",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM": {
            "schedule_type_limits_name": "Temperature 36",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "ControlType": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "PeopleActivityLevel_limit": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Temperature": {
            "lower_limit_value": -100,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        },
        "Temperature 36": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        }
    },
    "Shading:Building": {
        "Bushes-East": {
            "azimuth_angle": 90,
            "height": 1,
            "length": 50,
            "starting_x_coordinate": 51,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 0,
            "tilt_angle": 90
        }
    },
    "Shading:Fin": {
        "Zn001:Wall001:Shade003": {
            "left_depth": 3,
            "left_distance_above_top_of_window": 0.1,
            "left_distance_below_bottom_of_window": 0.1,
            "left_extension_from_window_door": 0.1,
            "left_tilt_angle_from_window_door": 90,
            "right_depth": 3,
            "right_distance_above_top_of_window": 0.1,
            "right_distance_below_bottom_of_window": 0.1,
            "right_extension_from_window_door": 0.1,
            "right_tilt_angle_from_window_door": 90,
            "window_or_door_name": "Zn001:Wall001:Win001"
        },
        "Zn002:Wall002:Shade002": {
            "left_depth": 3,
            "left_distance_above_top_of_window": 0.1,
            "left_distance_below_bottom_of_window": 0.1,
            "left_extension_from_window_door": 0.1,
            "left_tilt_angle_from_window_door": 90,
            "right_depth": 3,
            "right_distance_above_top_of_window": 0.1,
            "right_distance_below_bottom_of_window": 0.1,
            "right_extension_from_window_door": 0.1,
            "right_tilt_angle_from_window_door": 90,
            "window_or_door_name": "Zn002:Wall002:Win001"
        }
    },
    "Shading:Overhang": {
        "Zn001:Wall001:Door001:Shade001": {
            "depth": 3,
            "height_above_window_or_door": 0.6,
            "left_extension_from_window_door_width": 0,
            "right_extension_from_window_door_width": 0,
            "tilt_angle_from_window_door": 90,
            "window_or_door_name": "Zn001:Wall001:Door001"
        },
        "Zn001:Wall001:Win001:Shade001": {
            "depth": 3,
            "height_above_window_or_door": 0.7,
            "left_extension_from_window_door_width": 0.2,
            "right_extension_from_window_door_width": 0.2,
            "tilt_angle_from_window_door": 90,
            "window_or_door_name": "Zn001:Wall001:Win001"
        },
        "Zn002:Wall001:Win001:Shade001": {
            "depth": 3,
            "height_above_window_or_door": 0.7,
            "left_extension_from_window_door_width": 0,
            "right_extension_from_window_door_width": 0,
            "tilt_angle_from_window_door": 90,
            "window_or_door_name": "Zn002:Wall001:Win001"
        },
        "Zn002:Wall002:Win001:Shade001": {
            "depth": 3,
            "height_above_window_or_door": 0.7,
            "left_extension_from_window_door_width": 0,
            "right_extension_from_window_door_width": 0,
            "tilt_angle_from_window_door": 90,
            "window_or_door_name": "Zn002:Wall002:Win001"
        }
    },
    "Shading:Site": {
        "Bushes-North": {
            "azimuth_angle": 0,
            "height": 1,
            "length": 50,
            "starting_x_coordinate": 51,
            "starting_y_coordinate": 50,
            "starting_z_coordinate": 0,
            "tilt_angle": 90
        },
        "Bushes-South": {
            "azimuth_angle": 180,
            "height": 1,
            "length": 50,
            "starting_x_coordinate": 1,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 0,
            "tilt_angle": 90
        },
        "Bushes-West": {
            "azimuth_angle": 270,
            "height": 1,
            "length": 50,
            "starting_x_coordinate": 1,
            "starting_y_coordinate": 50,
            "starting_z_coordinate": 0,
            "tilt_angle": 90
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20,
            "august_ground_temperature": 20,
            "december_ground_temperature": 20,
            "february_ground_temperature": 20,
            "january_ground_temperature": 20,
            "july_ground_temperature": 20,
            "june_ground_temperature": 20,
            "march_ground_temperature": 20,
            "may_ground_temperature": 20,
            "november_ground_temperature": 20,
            "october_ground_temperature": 20,
            "september_ground_temperature": 20
        }
    },
    "Site:Location": {
        "Chicago Ohare Intl Ap IL USA WMO=725300": {
            "elevation": 205.0,
            "latitude": 41.99,
            "longitude": -87.91,
            "time_zone": -6.0
        }
    },
    "SizingPeriod:DesignDay": {
        "Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB": {
            "barometric_pressure": 98886.0,
            "daily_dry_bulb_temperature_range": 10.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.6,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23,
            "wind_direction": 230,
            "wind_speed": 5.2
        },
        "Chicago Ohare Intl Ap Ann Htg 99% Condns DB": {
            "barometric_pressure": 98886.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -16.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -16.6,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "Simple"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "SimpleCombined"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "SmallOffice - Thermostat": {
            "cooling_setpoint_temperature_schedule_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM"
        },
        "ZONE 1 SETPOINTS": {
            "cooling_setpoint_temperature_schedule_name": "ZONE Cooling Setpoints",
            "heating_setpoint_temperature_schedule_name": "ZONE Heating Setpoints"
        },
        "ZONE 2 SETPOINTS": {
            "cooling_setpoint_temperature_schedule_name": "ZONE Cooling Setpoints",
            "heating_setpoint_temperature_schedule_name": "ZONE Heating Setpoints"
        },
        "ZONE 3 SETPOINTS": {
            "cooling_setpoint_temperature_schedule_name": "ZONE Cooling Setpoints",
            "heating_setpoint_temperature_schedule_name": "ZONE Heating Setpoints"
        },
        "ZONE 4 SETPOINTS": {
            "cooling_setpoint_temperature_schedule_name": "ZONE Cooling Setpoints",
            "heating_setpoint_temperature_schedule_name": "ZONE Heating Setpoints"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "24.1"
        }
    },
    "Wall:Adiabatic": {
        "Zn001:Wall004": {
            "azimuth_angle": 90,
            "construction_name": "INTERIOR",
            "height": 10,
            "length": 20,
            "starting_x_coordinate": 20,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 0,
            "tilt_angle": 90,
            "zone_name": "ZONE 1"
        },
        "Zn002:Wall004": {
            "azimuth_angle": 270,
            "construction_name": "INTERIOR",
            "height": 10,
            "length": 20,
            "starting_x_coordinate": 0,
            "starting_y_coordinate": 20,
            "starting_z_coordinate": 0,
            "tilt_angle": 90,
            "zone_name": "ZONE 2"
        }
    },
    "Wall:Exterior": {
        "Zn001:Wall001": {
            "azimuth_angle": 180,
            "construction_name": "EXTERIOR",
            "height": 10,
            "length": 20,
            "starting_x_coordinate": 0,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 0,
            "tilt_angle": 90,
            "zone_name": "ZONE 1"
        },
        "Zn001:Wall002": {
            "azimuth_angle": 0,
            "construction_name": "EXTERIOR",
            "height": 10,
            "length": 20,
            "starting_x_coordinate": 20,
            "starting_y_coordinate": 20,
            "starting_z_coordinate": 0,
            "tilt_angle": 90,
            "zone_name": "ZONE 1"
        },
        "Zn001:Wall003": {
            "azimuth_angle": 270,
            "construction_name": "EXTERIOR",
            "height": 10,
            "length": 20,
            "starting_x_coordinate": 0,
            "starting_y_coordinate": 20,
            "starting_z_coordinate": 0,
            "tilt_angle": 90,
            "zone_name": "ZONE 1"
        },
        "Zn002:Wall001": {
            "azimuth_angle": 180,
            "construction_name": "EXTERIOR",
            "height": 10,
            "length": 20,
            "starting_x_coordinate": 0,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 0,
            "tilt_angle": 90,
            "zone_name": "ZONE 2"
        },
        "Zn002:Wall002": {
            "azimuth_angle": 90,
            "construction_name": "EXTERIOR",
            "height": 10,
            "length": 20,
            "starting_x_coordinate": 20,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 0,
            "tilt_angle": 90,
            "zone_name": "ZONE 2"
        },
        "Zn002:Wall003": {
            "azimuth_angle": 0,
            "construction_name": "EXTERIOR",
            "height": 10,
            "length": 20,
            "starting_x_coordinate": 20,
            "starting_y_coordinate": 20,
            "starting_z_coordinate": 0,
            "tilt_angle": 90,
            "zone_name": "ZONE 2"
        },
        "Zn003:Wall001": {
            "azimuth_angle": 180,
            "construction_name": "EXTERIOR",
            "height": 10,
            "length": 20,
            "starting_x_coordinate": 0,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 0,
            "tilt_angle": 90,
            "zone_name": "ZONE 3"
        },
        "Zn003:Wall002": {
            "azimuth_angle": 0,
            "construction_name": "EXTERIOR",
            "height": 10,
            "length": 20,
            "starting_x_coordinate": 20,
            "starting_y_coordinate": 20,
            "starting_z_coordinate": 0,
            "tilt_angle": 90,
            "zone_name": "ZONE 3"
        },
        "Zn003:Wall003": {
            "azimuth_angle": 270,
            "construction_name": "EXTERIOR",
            "height": 10,
            "length": 20,
            "starting_x_coordinate": 0,
            "starting_y_coordinate": 20,
            "starting_z_coordinate": 0,
            "tilt_angle": 90,
            "zone_name": "ZONE 3"
        },
        "Zn004:Wall001": {
            "azimuth_angle": 180,
            "construction_name": "EXTERIOR",
            "height": 10,
            "length": 20,
            "starting_x_coordinate": 0,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 0,
            "tilt_angle": 90,
            "zone_name": "ZONE 4"
        },
        "Zn004:Wall002": {
            "azimuth_angle": 90,
            "construction_name": "EXTERIOR",
            "height": 10,
            "length": 20,
            "starting_x_coordinate": 20,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 0,
            "tilt_angle": 90,
            "zone_name": "ZONE 4"
        },
        "Zn004:Wall003": {
            "azimuth_angle": 0,
            "construction_name": "EXTERIOR",
            "height": 10,
            "length": 20,
            "starting_x_coordinate": 20,
            "starting_y_coordinate": 20,
            "starting_z_coordinate": 0,
            "tilt_angle": 90,
            "zone_name": "ZONE 4"
        }
    },
    "Wall:Interzone": {
        "Zn003:Wall004": {
            "azimuth_angle": 90,
            "construction_name": "INTERIOR",
            "height": 10,
            "length": 20,
            "outside_boundary_condition_object": "Zn004:Wall004",
            "starting_x_coordinate": 20,
            "starting_y_coordinate": 0,
            "starting_z_coordinate": 0,
            "tilt_angle": 90,
            "zone_name": "ZONE 3"
        },
        "Zn004:Wall004": {
            "azimuth_angle": 270,
            "construction_name": "INTERIOR",
            "height": 10,
            "length": 20,
            "outside_boundary_condition_object": "Zn003:Wall004",
            "starting_x_coordinate": 0,
            "starting_y_coordinate": 20,
            "starting_z_coordinate": 0,
            "tilt_angle": 90,
            "zone_name": "ZONE 4"
        }
    },
    "Window": {
        "Zn001:Wall001:Win001": {
            "building_surface_name": "Zn001:Wall001",
            "construction_name": "SINGLE PANE HW WINDOW",
            "height": 5,
            "length": 3,
            "multiplier": 1,
            "starting_x_coordinate": 4,
            "starting_z_coordinate": 3
        },
        "Zn002:Wall001:Win001": {
            "building_surface_name": "Zn002:Wall001",
            "construction_name": "SINGLE PANE HW WINDOW",
            "height": 5,
            "length": 3,
            "multiplier": 1,
            "starting_x_coordinate": 4,
            "starting_z_coordinate": 3
        },
        "Zn002:Wall001:Win002": {
            "building_surface_name": "Zn002:Wall001",
            "construction_name": "SINGLE PANE HW WINDOW",
            "height": 5,
            "length": 3,
            "multiplier": 1,
            "starting_x_coordinate": 10,
            "starting_z_coordinate": 3
        },
        "Zn002:Wall002:Win001": {
            "building_surface_name": "Zn002:Wall002",
            "construction_name": "SINGLE PANE HW WINDOW",
            "height": 5,
            "length": 3,
            "multiplier": 1,
            "starting_x_coordinate": 9,
            "starting_z_coordinate": 3
        },
        "Zn003:Wall001:Win001": {
            "building_surface_name": "Zn003:Wall001",
            "construction_name": "SINGLE PANE HW WINDOW",
            "height": 5,
            "length": 3,
            "multiplier": 1,
            "starting_x_coordinate": 8,
            "starting_z_coordinate": 3
        },
        "Zn004:Wall001:Win001": {
            "building_surface_name": "Zn004:Wall001",
            "construction_name": "SINGLE PANE HW WINDOW",
            "height": 5,
            "length": 3,
            "multiplier": 1,
            "starting_x_coordinate": 8,
            "starting_z_coordinate": 3
        }
    },
    "Window:Interzone": {
        "Zn003:Wall004:Win001": {
            "building_surface_name": "Zn003:Wall004",
            "construction_name": "SINGLE PANE HW WINDOW",
            "height": 5,
            "length": 3,
            "multiplier": 1,
            "outside_boundary_condition_object": "Zn004:Wall004:Win001",
            "starting_x_coordinate": 4,
            "starting_z_coordinate": 3
        },
        "Zn004:Wall004:Win001": {
            "building_surface_name": "Zn004:Wall004",
            "construction_name": "SINGLE PANE HW WINDOW",
            "height": 5,
            "length": 3,
            "multiplier": 1,
            "outside_boundary_condition_object": "Zn003:Wall004:Win001",
            "starting_x_coordinate": 13,
            "starting_z_coordinate": 3
        }
    },
    "WindowMaterial:Glazing": {
        "GLASS - CLEAR PLATE 1 / 4 IN": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071000002,
            "back_side_visible_reflectance_at_normal_incidence": 0.079999998,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071000002,
            "front_side_visible_reflectance_at_normal_incidence": 0.079999998,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.0060000001,
            "visible_transmittance_at_normal_incidence": 0.881
        }
    },
    "Zone": {
        "ZONE 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 6.0,
            "y_origin": 6.0,
            "z_origin": 0.0
        },
        "ZONE 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 26.0,
            "y_origin": 6.0,
            "z_origin": 0.0
        },
        "ZONE 3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 6.0,
            "y_origin": 6.0,
            "z_origin": 10.0
        },
        "ZONE 4": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 26.0,
            "y_origin": 6.0,
            "z_origin": 10.0
        }
    },
    "ZoneAirContaminantBalance": {
        "ZoneAirContaminantBalance 1": {
            "carbon_dioxide_concentration": "Yes",
            "generic_contaminant_concentration": "No",
            "outdoor_carbon_dioxide_schedule_name": "ZONE Out_DummyCO2Concentration"
        }
    },
    "ZoneCapacitanceMultiplier:ResearchSpecial": {
        "Multiplier1": {
            "zone_or_zonelist_name": "ZONE 1"
        },
        "Multiplier2": {
            "temperature_capacity_multiplier": 5,
            "zone_or_zonelist_name": "ZONE 2"
        },
        "Multiplier3": {
            "temperature_capacity_multiplier": 8,
            "zone_or_zonelist_name": "ZONE 3"
        },
        "Multiplier4": {
            "temperature_capacity_multiplier": 12,
            "zone_or_zonelist_name": "ZONE 4"
        }
    },
    "ZoneControl:Thermostat": {
        "ZONE 1 CONTROLS": {
            "control_1_name": "SmallOffice - Thermostat",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Schedule",
            "zone_or_zonelist_name": "ZONE 1"
        },
        "ZONE 2 CONTROLS": {
            "control_1_name": "SmallOffice - Thermostat",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Schedule",
            "zone_or_zonelist_name": "ZONE 2"
        },
        "ZONE 3 CONTROLS": {
            "control_1_name": "SmallOffice - Thermostat",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Schedule",
            "zone_or_zonelist_name": "ZONE 3"
        },
        "ZONE 4 CONTROLS": {
            "control_1_name": "SmallOffice - Thermostat",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Schedule",
            "zone_or_zonelist_name": "ZONE 4"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "ZONE 1 INLETS",
            "zone_air_node_name": "ZONE 1 NODE",
            "zone_conditioning_equipment_list_name": "ZONE 1 EQUIPMENT",
            "zone_name": "ZONE 1",
            "zone_return_air_node_or_nodelist_name": "ZONE 1 OUTLET"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "ZONE 2 INLETS",
            "zone_air_node_name": "ZONE 2 NODE",
            "zone_conditioning_equipment_list_name": "ZONE 2 EQUIPMENT",
            "zone_name": "ZONE 2",
            "zone_return_air_node_or_nodelist_name": "ZONE 2 OUTLET"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "ZONE 3 INLETS",
            "zone_air_node_name": "ZONE 3 NODE",
            "zone_conditioning_equipment_list_name": "ZONE 3 EQUIPMENT",
            "zone_name": "ZONE 3",
            "zone_return_air_node_or_nodelist_name": "ZONE 3 OUTLET"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "ZONE 4 INLETS",
            "zone_air_node_name": "ZONE 4 NODE",
            "zone_conditioning_equipment_list_name": "ZONE 4 EQUIPMENT",
            "zone_name": "ZONE 4",
            "zone_return_air_node_or_nodelist_name": "ZONE 4 OUTLET"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "ZONE 1 EQUIPMENT": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZONE 1 Ideal Loads",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZONE 2 EQUIPMENT": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZONE 2 Ideal Loads",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZONE 3 EQUIPMENT": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZONE 3 Ideal Loads",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZONE 4 EQUIPMENT": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZONE 4 Ideal Loads",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:IdealLoadsAirSystem": {
        "ZONE 1 Ideal Loads": {
            "cooling_limit": "NoLimit",
            "dehumidification_control_type": "ConstantSupplyHumidityRatio",
            "heating_limit": "NoLimit",
            "humidification_control_type": "ConstantSupplyHumidityRatio",
            "maximum_cooling_air_flow_rate": "Autosize",
            "maximum_heating_air_flow_rate": "Autosize",
            "maximum_heating_supply_air_humidity_ratio": 0.015,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.009,
            "minimum_cooling_supply_air_temperature": 13,
            "zone_supply_air_node_name": "ZONE 1 INLETS"
        },
        "ZONE 2 Ideal Loads": {
            "cooling_limit": "NoLimit",
            "dehumidification_control_type": "ConstantSupplyHumidityRatio",
            "heating_limit": "NoLimit",
            "humidification_control_type": "ConstantSupplyHumidityRatio",
            "maximum_cooling_air_flow_rate": "Autosize",
            "maximum_heating_air_flow_rate": "Autosize",
            "maximum_heating_supply_air_humidity_ratio": 0.015,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.009,
            "minimum_cooling_supply_air_temperature": 13,
            "zone_supply_air_node_name": "ZONE 2 INLETS"
        },
        "ZONE 3 Ideal Loads": {
            "cooling_limit": "NoLimit",
            "dehumidification_control_type": "ConstantSupplyHumidityRatio",
            "heating_limit": "NoLimit",
            "humidification_control_type": "ConstantSupplyHumidityRatio",
            "maximum_cooling_air_flow_rate": "Autosize",
            "maximum_heating_air_flow_rate": "Autosize",
            "maximum_heating_supply_air_humidity_ratio": 0.015,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.009,
            "minimum_cooling_supply_air_temperature": 13,
            "zone_supply_air_node_name": "ZONE 3 INLETS"
        },
        "ZONE 4 Ideal Loads": {
            "cooling_limit": "NoLimit",
            "dehumidification_control_type": "ConstantSupplyHumidityRatio",
            "heating_limit": "NoLimit",
            "humidification_control_type": "ConstantSupplyHumidityRatio",
            "maximum_cooling_air_flow_rate": "Autosize",
            "maximum_heating_air_flow_rate": "Autosize",
            "maximum_heating_supply_air_humidity_ratio": 0.015,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.009,
            "minimum_cooling_supply_air_temperature": 13,
            "zone_supply_air_node_name": "ZONE 4 INLETS"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "ZONE 1 Infil": {
            "air_changes_per_hour": 1.0,
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "INFIL-SCHED",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZONE 1"
        },
        "ZONE 2 Infil": {
            "air_changes_per_hour": 1.0,
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "INFIL-SCHED",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZONE 2"
        },
        "ZONE 3 Infil": {
            "air_changes_per_hour": 1.0,
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "INFIL-SCHED",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZONE 3"
        },
        "ZONE 4 Infil": {
            "air_changes_per_hour": 1.0,
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "INFIL-SCHED",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZONE 4"
        }
    }
}