{
    "AirLoopHVAC": {
        "Sys 1 Furnace DX Cool": {
            "availability_manager_list_name": "Sys 1 Furnace DX Cool Availability Managers",
            "branch_list_name": "Sys 1 Furnace DX Cool Branches",
            "demand_side_inlet_node_names": "Sys 1 Furnace DX Cool Supply Path Inlet",
            "demand_side_outlet_node_name": "Sys 1 Furnace DX Cool Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Sys 1 Furnace DX Cool Air Loop Inlet",
            "supply_side_outlet_node_names": "Sys 1 Furnace DX Cool Heating Coil Outlet"
        },
        "Sys 2 Furnace DX Cool": {
            "availability_manager_list_name": "Sys 2 Furnace DX Cool Availability Managers",
            "branch_list_name": "Sys 2 Furnace DX Cool Branches",
            "demand_side_inlet_node_names": "Sys 2 Furnace DX Cool Supply Path Inlet",
            "demand_side_outlet_node_name": "Sys 2 Furnace DX Cool Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Sys 2 Furnace DX Cool Air Loop Inlet",
            "supply_side_outlet_node_names": "Sys 2 Furnace DX Cool Supply Fan Outlet"
        },
        "Sys 3 Heat Pump Air Source": {
            "availability_manager_list_name": "Sys 3 Heat Pump Air Source Availability Managers",
            "branch_list_name": "Sys 3 Heat Pump Air Source Branches",
            "demand_side_inlet_node_names": "Sys 3 Heat Pump Air Source Supply Path Inlet",
            "demand_side_outlet_node_name": "Sys 3 Heat Pump Air Source Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Sys 3 Heat Pump Air Source Air Loop Inlet",
            "supply_side_outlet_node_names": "Sys 3 Heat Pump Air Source Supp Heat or Reheat Coil Outl"
        },
        "Sys 4 Heat Pump Air Source": {
            "availability_manager_list_name": "Sys 4 Heat Pump Air Source Availability Managers",
            "branch_list_name": "Sys 4 Heat Pump Air Source Branches",
            "demand_side_inlet_node_names": "Sys 4 Heat Pump Air Source Supply Path Inlet",
            "demand_side_outlet_node_name": "Sys 4 Heat Pump Air Source Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Sys 4 Heat Pump Air Source Air Loop Inlet",
            "supply_side_outlet_node_names": "Sys 4 Heat Pump Air Source Supp Heat or Reheat Coil Outl"
        },
        "Sys 5 Furnace DX Cool": {
            "availability_manager_list_name": "Sys 5 Furnace DX Cool Availability Managers",
            "branch_list_name": "Sys 5 Furnace DX Cool Branches",
            "demand_side_inlet_node_names": "Sys 5 Furnace DX Cool Supply Path Inlet",
            "demand_side_outlet_node_name": "Sys 5 Furnace DX Cool Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Sys 5 Furnace DX Cool Air Loop Inlet",
            "supply_side_outlet_node_names": "Sys 5 Furnace DX Cool Heating Coil Outlet"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "Sys 1 Furnace DX Cool OA System Controllers": {
            "controller_1_name": "Sys 1 Furnace DX Cool OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Sys 2 Furnace DX Cool OA System Controllers": {
            "controller_1_name": "Sys 2 Furnace DX Cool OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Sys 3 Heat Pump Air Source OA System Controllers": {
            "controller_1_name": "Sys 3 Heat Pump Air Source OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Sys 4 Heat Pump Air Source OA System Controllers": {
            "controller_1_name": "Sys 4 Heat Pump Air Source OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Sys 5 Furnace DX Cool OA System Controllers": {
            "controller_1_name": "Sys 5 Furnace DX Cool OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "Sys 1 Furnace DX Cool OA System": {
            "controller_list_name": "Sys 1 Furnace DX Cool OA System Controllers",
            "outdoor_air_equipment_list_name": "Sys 1 Furnace DX Cool OA System Equipment"
        },
        "Sys 2 Furnace DX Cool OA System": {
            "controller_list_name": "Sys 2 Furnace DX Cool OA System Controllers",
            "outdoor_air_equipment_list_name": "Sys 2 Furnace DX Cool OA System Equipment"
        },
        "Sys 3 Heat Pump Air Source OA System": {
            "controller_list_name": "Sys 3 Heat Pump Air Source OA System Controllers",
            "outdoor_air_equipment_list_name": "Sys 3 Heat Pump Air Source OA System Equipment"
        },
        "Sys 4 Heat Pump Air Source OA System": {
            "controller_list_name": "Sys 4 Heat Pump Air Source OA System Controllers",
            "outdoor_air_equipment_list_name": "Sys 4 Heat Pump Air Source OA System Equipment"
        },
        "Sys 5 Furnace DX Cool OA System": {
            "controller_list_name": "Sys 5 Furnace DX Cool OA System Controllers",
            "outdoor_air_equipment_list_name": "Sys 5 Furnace DX Cool OA System Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "Sys 1 Furnace DX Cool OA System Equipment": {
            "component_1_name": "Sys 1 Furnace DX Cool OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Sys 2 Furnace DX Cool OA System Equipment": {
            "component_1_name": "Sys 2 Furnace DX Cool OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Sys 3 Heat Pump Air Source OA System Equipment": {
            "component_1_name": "Sys 3 Heat Pump Air Source OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Sys 4 Heat Pump Air Source OA System Equipment": {
            "component_1_name": "Sys 4 Heat Pump Air Source OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Sys 5 Furnace DX Cool OA System Equipment": {
            "component_1_name": "Sys 5 Furnace DX Cool OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "Sys 1 Furnace DX Cool Return Path": {
            "components": [
                {
                    "component_name": "Sys 1 Furnace DX Cool Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Sys 1 Furnace DX Cool Return Air Outlet"
        },
        "Sys 2 Furnace DX Cool Return Path": {
            "components": [
                {
                    "component_name": "Sys 2 Furnace DX Cool Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Sys 2 Furnace DX Cool Return Air Outlet"
        },
        "Sys 3 Heat Pump Air Source Return Path": {
            "components": [
                {
                    "component_name": "Sys 3 Heat Pump Air Source Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Sys 3 Heat Pump Air Source Return Air Outlet"
        },
        "Sys 4 Heat Pump Air Source Return Path": {
            "components": [
                {
                    "component_name": "Sys 4 Heat Pump Air Source Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Sys 4 Heat Pump Air Source Return Air Outlet"
        },
        "Sys 5 Furnace DX Cool Return Path": {
            "components": [
                {
                    "component_name": "Sys 5 Furnace DX Cool Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Sys 5 Furnace DX Cool Return Air Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "Sys 1 Furnace DX Cool Supply Path": {
            "components": [
                {
                    "component_name": "Sys 1 Furnace DX Cool Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Sys 1 Furnace DX Cool Supply Path Inlet"
        },
        "Sys 2 Furnace DX Cool Supply Path": {
            "components": [
                {
                    "component_name": "Sys 2 Furnace DX Cool Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Sys 2 Furnace DX Cool Supply Path Inlet"
        },
        "Sys 3 Heat Pump Air Source Supply Path": {
            "components": [
                {
                    "component_name": "Sys 3 Heat Pump Air Source Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Sys 3 Heat Pump Air Source Supply Path Inlet"
        },
        "Sys 4 Heat Pump Air Source Supply Path": {
            "components": [
                {
                    "component_name": "Sys 4 Heat Pump Air Source Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Sys 4 Heat Pump Air Source Supply Path Inlet"
        },
        "Sys 5 Furnace DX Cool Supply Path": {
            "components": [
                {
                    "component_name": "Sys 5 Furnace DX Cool Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Sys 5 Furnace DX Cool Supply Path Inlet"
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "Sys 1 Furnace DX Cool Unitary System": {
            "air_inlet_node_name": "Sys 1 Furnace DX Cool Mixed Air Outlet",
            "air_outlet_node_name": "Sys 1 Furnace DX Cool Heating Coil Outlet",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "SPACE1-1",
            "cooling_coil_name": "Sys 1 Furnace DX Cool Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "design_specification_multispeed_object_name": "Sys 1 Furnace DX Cool Unitary System MultiSpeed Performance",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "dx_heating_coil_sizing_ratio": 1.0,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "Sys 1 Furnace DX Cool Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "FanAvailSched",
            "supply_fan_name": "Sys 1 Furnace DX Cool Supply Fan",
            "supply_fan_object_type": "Fan:VariableVolume"
        },
        "Sys 2 Furnace DX Cool Unitary System": {
            "air_inlet_node_name": "Sys 2 Furnace DX Cool Mixed Air Outlet",
            "air_outlet_node_name": "Sys 2 Furnace DX Cool Supply Fan Outlet",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "SPACE2-1",
            "cooling_coil_name": "Sys 2 Furnace DX Cool Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "design_specification_multispeed_object_name": "Sys 2 Furnace DX Cool Unitary System MultiSpeed Performance",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "dx_heating_coil_sizing_ratio": 1.0,
            "fan_placement": "DrawThrough",
            "heating_coil_name": "Sys 2 Furnace DX Cool Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "FanAvailSched",
            "supply_fan_name": "Sys 2 Furnace DX Cool Supply Fan",
            "supply_fan_object_type": "Fan:VariableVolume"
        },
        "Sys 3 Heat Pump Air Source Unitary System": {
            "air_inlet_node_name": "Sys 3 Heat Pump Air Source Mixed Air Outlet",
            "air_outlet_node_name": "Sys 3 Heat Pump Air Source Supp Heat or Reheat Coil Outl",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "SPACE3-1",
            "cooling_coil_name": "Sys 3 Heat Pump Air Source Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "design_specification_multispeed_object_name": "Sys 3 Heat Pump Air Source Unitary System MultiSpeed Performance",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "dx_heating_coil_sizing_ratio": 1.0,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "Sys 3 Heat Pump Air Source Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:MultiSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supplemental_heating_coil_name": "Sys 3 Heat Pump Air Source Supp Heat or Reheat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Electric",
            "supply_air_fan_operating_mode_schedule_name": "FanAvailSched",
            "supply_fan_name": "Sys 3 Heat Pump Air Source Supply Fan",
            "supply_fan_object_type": "Fan:VariableVolume"
        },
        "Sys 4 Heat Pump Air Source Unitary System": {
            "air_inlet_node_name": "Sys 4 Heat Pump Air Source Mixed Air Outlet",
            "air_outlet_node_name": "Sys 4 Heat Pump Air Source Supp Heat or Reheat Coil Outl",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "SPACE4-1",
            "cooling_coil_name": "Sys 4 Heat Pump Air Source Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "design_specification_multispeed_object_name": "Sys 4 Heat Pump Air Source Unitary System MultiSpeed Performance",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "dx_heating_coil_sizing_ratio": 1.0,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "Sys 4 Heat Pump Air Source Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:MultiSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supplemental_heating_coil_name": "Sys 4 Heat Pump Air Source Supp Heat or Reheat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Electric",
            "supply_air_fan_operating_mode_schedule_name": "FanAvailSched",
            "supply_fan_name": "Sys 4 Heat Pump Air Source Supply Fan",
            "supply_fan_object_type": "Fan:VariableVolume"
        },
        "Sys 5 Furnace DX Cool Unitary System": {
            "air_inlet_node_name": "Sys 5 Furnace DX Cool Mixed Air Outlet",
            "air_outlet_node_name": "Sys 5 Furnace DX Cool Heating Coil Outlet",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "SPACE5-1",
            "cooling_coil_name": "Sys 5 Furnace DX Cool Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "design_specification_multispeed_object_name": "Sys 5 Furnace DX Cool Unitary System MultiSpeed Performance",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "dx_heating_coil_sizing_ratio": 1.0,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "Sys 5 Furnace DX Cool Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "FanAvailSched",
            "supply_fan_name": "Sys 5 Furnace DX Cool Supply Fan",
            "supply_fan_object_type": "Fan:VariableVolume"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Sys 1 Furnace DX Cool Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SPACE1-1 Return Outlet"
                }
            ],
            "outlet_node_name": "Sys 1 Furnace DX Cool Return Air Outlet"
        },
        "Sys 2 Furnace DX Cool Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SPACE2-1 Return Outlet"
                }
            ],
            "outlet_node_name": "Sys 2 Furnace DX Cool Return Air Outlet"
        },
        "Sys 3 Heat Pump Air Source Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SPACE3-1 Return Outlet"
                }
            ],
            "outlet_node_name": "Sys 3 Heat Pump Air Source Return Air Outlet"
        },
        "Sys 4 Heat Pump Air Source Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SPACE4-1 Return Outlet"
                }
            ],
            "outlet_node_name": "Sys 4 Heat Pump Air Source Return Air Outlet"
        },
        "Sys 5 Furnace DX Cool Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SPACE5-1 Return Outlet"
                }
            ],
            "outlet_node_name": "Sys 5 Furnace DX Cool Return Air Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Sys 1 Furnace DX Cool Zone Splitter": {
            "inlet_node_name": "Sys 1 Furnace DX Cool Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "SPACE1-1 Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Sys 2 Furnace DX Cool Zone Splitter": {
            "inlet_node_name": "Sys 2 Furnace DX Cool Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "SPACE2-1 Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Sys 3 Heat Pump Air Source Zone Splitter": {
            "inlet_node_name": "Sys 3 Heat Pump Air Source Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "SPACE3-1 Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Sys 4 Heat Pump Air Source Zone Splitter": {
            "inlet_node_name": "Sys 4 Heat Pump Air Source Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "SPACE4-1 Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Sys 5 Furnace DX Cool Zone Splitter": {
            "inlet_node_name": "Sys 5 Furnace DX Cool Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "SPACE5-1 Zone Equip Inlet ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "SPACE1-1 Air Terminal": {
            "air_inlet_node_name": "SPACE1-1 Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "SPACE1-1 Zone Equip Inlet",
            "maximum_air_flow_rate": "Autosize"
        },
        "SPACE2-1 Air Terminal": {
            "air_inlet_node_name": "SPACE2-1 Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "SPACE2-1 Zone Equip Inlet",
            "maximum_air_flow_rate": "Autosize"
        },
        "SPACE3-1 Air Terminal": {
            "air_inlet_node_name": "SPACE3-1 Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "SPACE3-1 Zone Equip Inlet",
            "maximum_air_flow_rate": "Autosize"
        },
        "SPACE4-1 Air Terminal": {
            "air_inlet_node_name": "SPACE4-1 Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "SPACE4-1 Zone Equip Inlet",
            "maximum_air_flow_rate": "Autosize"
        },
        "SPACE5-1 Air Terminal": {
            "air_inlet_node_name": "SPACE5-1 Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "SPACE5-1 Zone Equip Inlet",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:Scheduled": {
        "Sys 1 Furnace DX Cool Availability": {
            "schedule_name": "HVACTemplate-Always 1"
        },
        "Sys 2 Furnace DX Cool Availability": {
            "schedule_name": "HVACTemplate-Always 1"
        },
        "Sys 3 Heat Pump Air Source Availability": {
            "schedule_name": "HVACTemplate-Always 1"
        },
        "Sys 4 Heat Pump Air Source Availability": {
            "schedule_name": "HVACTemplate-Always 1"
        },
        "Sys 5 Furnace DX Cool Availability": {
            "schedule_name": "HVACTemplate-Always 1"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Sys 1 Furnace DX Cool Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Sys 1 Furnace DX Cool Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Sys 2 Furnace DX Cool Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Sys 2 Furnace DX Cool Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Sys 3 Heat Pump Air Source Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Sys 3 Heat Pump Air Source Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Sys 4 Heat Pump Air Source Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Sys 4 Heat Pump Air Source Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Sys 5 Furnace DX Cool Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Sys 5 Furnace DX Cool Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Sys 1 Furnace DX Cool Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 1 Furnace DX Cool Air Loop Inlet",
                    "component_name": "Sys 1 Furnace DX Cool OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Sys 1 Furnace DX Cool Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Sys 1 Furnace DX Cool Mixed Air Outlet",
                    "component_name": "Sys 1 Furnace DX Cool Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Sys 1 Furnace DX Cool Heating Coil Outlet"
                }
            ]
        },
        "Sys 2 Furnace DX Cool Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 2 Furnace DX Cool Air Loop Inlet",
                    "component_name": "Sys 2 Furnace DX Cool OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Sys 2 Furnace DX Cool Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Sys 2 Furnace DX Cool Mixed Air Outlet",
                    "component_name": "Sys 2 Furnace DX Cool Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Sys 2 Furnace DX Cool Supply Fan Outlet"
                }
            ]
        },
        "Sys 3 Heat Pump Air Source Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 3 Heat Pump Air Source Air Loop Inlet",
                    "component_name": "Sys 3 Heat Pump Air Source OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Sys 3 Heat Pump Air Source Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Sys 3 Heat Pump Air Source Mixed Air Outlet",
                    "component_name": "Sys 3 Heat Pump Air Source Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Sys 3 Heat Pump Air Source Supp Heat or Reheat Coil Outl"
                }
            ]
        },
        "Sys 4 Heat Pump Air Source Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 4 Heat Pump Air Source Air Loop Inlet",
                    "component_name": "Sys 4 Heat Pump Air Source OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Sys 4 Heat Pump Air Source Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Sys 4 Heat Pump Air Source Mixed Air Outlet",
                    "component_name": "Sys 4 Heat Pump Air Source Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Sys 4 Heat Pump Air Source Supp Heat or Reheat Coil Outl"
                }
            ]
        },
        "Sys 5 Furnace DX Cool Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 5 Furnace DX Cool Air Loop Inlet",
                    "component_name": "Sys 5 Furnace DX Cool OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Sys 5 Furnace DX Cool Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Sys 5 Furnace DX Cool Mixed Air Outlet",
                    "component_name": "Sys 5 Furnace DX Cool Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Sys 5 Furnace DX Cool Heating Coil Outlet"
                }
            ]
        }
    },
    "BranchList": {
        "Sys 1 Furnace DX Cool Branches": {
            "branches": [
                {
                    "branch_name": "Sys 1 Furnace DX Cool Main Branch"
                }
            ]
        },
        "Sys 2 Furnace DX Cool Branches": {
            "branches": [
                {
                    "branch_name": "Sys 2 Furnace DX Cool Main Branch"
                }
            ]
        },
        "Sys 3 Heat Pump Air Source Branches": {
            "branches": [
                {
                    "branch_name": "Sys 3 Heat Pump Air Source Main Branch"
                }
            ]
        },
        "Sys 4 Heat Pump Air Source Branches": {
            "branches": [
                {
                    "branch_name": "Sys 4 Heat Pump Air Source Main Branch"
                }
            ]
        },
        "Sys 5 Furnace DX Cool Branches": {
            "branches": [
                {
                    "branch_name": "Sys 5 Furnace DX Cool Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Building": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 30.0,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "BACK-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE3-1"
        },
        "C1-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "C1-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C2-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "C2-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C3-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "C3-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C4-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "C4-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C5-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "C5-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "F1-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "F2-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "F3-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "F4-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "F5-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "FRONT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE1-1"
        },
        "LEFT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE4-1"
        },
        "RIGHT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE2-1"
        },
        "SB12": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB21",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB14": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB41",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB15": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB51",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB21": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB12",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB23": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB32",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB25": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB52",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB32": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB23",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB34": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB43",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB35": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB53",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB41": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB14",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB43": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB34",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB45": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB54",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB51": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB15",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB52": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB25",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB53": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB35",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB54": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB45",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "TOP-1": {
            "construction_name": "ROOF-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PB": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PF": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PL": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PR": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        }
    },
    "Coil:Cooling:DX": {
        "Sys 1 Furnace DX Cool Cooling Coil": {
            "condenser_inlet_node_name": "Sys 1 Furnace DX Cool Cooling Coil Condenser Inlet",
            "condenser_outlet_node_name": "Sys 1 Furnace DX Cool Cooling Coil Condenser Outlet Node",
            "evaporator_inlet_node_name": "Sys 1 Furnace DX Cool Supply Fan Outlet",
            "evaporator_outlet_node_name": "Sys 1 Furnace DX Cool Cooling Coil Outlet",
            "performance_object_name": "Sys 1 Furnace DX Cool Cooling Coil Performance"
        },
        "Sys 2 Furnace DX Cool Cooling Coil": {
            "condenser_inlet_node_name": "Sys 2 Furnace DX Cool Cooling Coil Condenser Inlet",
            "condenser_outlet_node_name": "Sys 2 Furnace DX Cool Cooling Coil Condenser Outlet Node",
            "evaporator_inlet_node_name": "Sys 2 Furnace DX Cool Mixed Air Outlet",
            "evaporator_outlet_node_name": "Sys 2 Furnace DX Cool Cooling Coil Outlet",
            "performance_object_name": "Sys 2 Furnace DX Cool Cooling Coil Performance"
        },
        "Sys 3 Heat Pump Air Source Cooling Coil": {
            "condenser_inlet_node_name": "Sys 3 Heat Pump Air Source Cooling Coil Condenser Inlet",
            "condenser_outlet_node_name": "Sys 3 Heat Pump Air Source Cooling Coil Condenser Outlet Node",
            "evaporator_inlet_node_name": "Sys 3 Heat Pump Air Source Supply Fan Outlet",
            "evaporator_outlet_node_name": "Sys 3 Heat Pump Air Source Cooling Coil Outlet",
            "performance_object_name": "Sys 3 Heat Pump Air Source Cooling Coil Performance"
        },
        "Sys 4 Heat Pump Air Source Cooling Coil": {
            "condenser_inlet_node_name": "Sys 4 Heat Pump Air Source Cooling Coil Condenser Inlet",
            "condenser_outlet_node_name": "Sys 4 Heat Pump Air Source Cooling Coil Condenser Outlet Node",
            "evaporator_inlet_node_name": "Sys 4 Heat Pump Air Source Supply Fan Outlet",
            "evaporator_outlet_node_name": "Sys 4 Heat Pump Air Source Cooling Coil Outlet",
            "performance_object_name": "Sys 4 Heat Pump Air Source Cooling Coil Performance"
        },
        "Sys 5 Furnace DX Cool Cooling Coil": {
            "condenser_inlet_node_name": "Sys 5 Furnace DX Cool Cooling Coil Condenser Inlet",
            "condenser_outlet_node_name": "Sys 5 Furnace DX Cool Cooling Coil Condenser Outlet Node",
            "evaporator_inlet_node_name": "Sys 5 Furnace DX Cool Supply Fan Outlet",
            "evaporator_outlet_node_name": "Sys 5 Furnace DX Cool Cooling Coil Outlet",
            "performance_object_name": "Sys 5 Furnace DX Cool Cooling Coil Performance"
        }
    },
    "Coil:Cooling:DX:CurveFit:OperatingMode": {
        "Sys 1 Furnace DX Cool Cooling Coil Operating Mode": {
            "apply_latent_degradation_to_speeds_greater_than_1": "No",
            "condenser_type": "AirCooled",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "nominal_speed_number": 2,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_evaporator_air_flow_rate": "Autosize",
            "rated_gross_total_cooling_capacity": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "speed_1_name": "Sys 1 Furnace DX Cool Cooling Coil Speed 1 Performance",
            "speed_2_name": "Sys 1 Furnace DX Cool Cooling Coil Speed 2 Performance"
        },
        "Sys 2 Furnace DX Cool Cooling Coil Operating Mode": {
            "apply_latent_degradation_to_speeds_greater_than_1": "No",
            "condenser_type": "AirCooled",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "nominal_speed_number": 3,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_evaporator_air_flow_rate": "Autosize",
            "rated_gross_total_cooling_capacity": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "speed_1_name": "Sys 2 Furnace DX Cool Cooling Coil Speed 1 Performance",
            "speed_2_name": "Sys 2 Furnace DX Cool Cooling Coil Speed 2 Performance",
            "speed_3_name": "Sys 2 Furnace DX Cool Cooling Coil Speed 3 Performance"
        },
        "Sys 3 Heat Pump Air Source Cooling Coil Operating Mode": {
            "apply_latent_degradation_to_speeds_greater_than_1": "No",
            "condenser_type": "AirCooled",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "nominal_speed_number": 4,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_evaporator_air_flow_rate": "Autosize",
            "rated_gross_total_cooling_capacity": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "speed_1_name": "Sys 3 Heat Pump Air Source Cooling Coil Speed 1 Performance",
            "speed_2_name": "Sys 3 Heat Pump Air Source Cooling Coil Speed 2 Performance",
            "speed_3_name": "Sys 3 Heat Pump Air Source Cooling Coil Speed 3 Performance",
            "speed_4_name": "Sys 3 Heat Pump Air Source Cooling Coil Speed 4 Performance"
        },
        "Sys 4 Heat Pump Air Source Cooling Coil Operating Mode": {
            "apply_latent_degradation_to_speeds_greater_than_1": "No",
            "condenser_type": "AirCooled",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "nominal_speed_number": 4,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_evaporator_air_flow_rate": "Autosize",
            "rated_gross_total_cooling_capacity": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "speed_1_name": "Sys 4 Heat Pump Air Source Cooling Coil Speed 1 Performance",
            "speed_2_name": "Sys 4 Heat Pump Air Source Cooling Coil Speed 2 Performance",
            "speed_3_name": "Sys 4 Heat Pump Air Source Cooling Coil Speed 3 Performance",
            "speed_4_name": "Sys 4 Heat Pump Air Source Cooling Coil Speed 4 Performance"
        },
        "Sys 5 Furnace DX Cool Cooling Coil Operating Mode": {
            "apply_latent_degradation_to_speeds_greater_than_1": "No",
            "condenser_type": "AirCooled",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "nominal_speed_number": 4,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_evaporator_air_flow_rate": "Autosize",
            "rated_gross_total_cooling_capacity": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "speed_1_name": "Sys 5 Furnace DX Cool Cooling Coil Speed 1 Performance",
            "speed_2_name": "Sys 5 Furnace DX Cool Cooling Coil Speed 2 Performance",
            "speed_3_name": "Sys 5 Furnace DX Cool Cooling Coil Speed 3 Performance",
            "speed_4_name": "Sys 5 Furnace DX Cool Cooling Coil Speed 4 Performance"
        }
    },
    "Coil:Cooling:DX:CurveFit:Performance": {
        "Sys 1 Furnace DX Cool Cooling Coil Performance": {
            "base_operating_mode": "Sys 1 Furnace DX Cool Cooling Coil Operating Mode",
            "capacity_control_method": "Discrete",
            "compressor_fuel_type": "Electricity",
            "crankcase_heater_capacity": 0.0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0
        },
        "Sys 2 Furnace DX Cool Cooling Coil Performance": {
            "base_operating_mode": "Sys 2 Furnace DX Cool Cooling Coil Operating Mode",
            "capacity_control_method": "Discrete",
            "compressor_fuel_type": "Electricity",
            "crankcase_heater_capacity": 0.0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0
        },
        "Sys 3 Heat Pump Air Source Cooling Coil Performance": {
            "base_operating_mode": "Sys 3 Heat Pump Air Source Cooling Coil Operating Mode",
            "capacity_control_method": "Discrete",
            "compressor_fuel_type": "Electricity",
            "crankcase_heater_capacity": 0.0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0
        },
        "Sys 4 Heat Pump Air Source Cooling Coil Performance": {
            "base_operating_mode": "Sys 4 Heat Pump Air Source Cooling Coil Operating Mode",
            "capacity_control_method": "Discrete",
            "compressor_fuel_type": "Electricity",
            "crankcase_heater_capacity": 0.0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0
        },
        "Sys 5 Furnace DX Cool Cooling Coil Performance": {
            "base_operating_mode": "Sys 5 Furnace DX Cool Cooling Coil Operating Mode",
            "capacity_control_method": "Discrete",
            "compressor_fuel_type": "Electricity",
            "crankcase_heater_capacity": 0.0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0
        }
    },
    "Coil:Cooling:DX:CurveFit:Speed": {
        "Sys 1 Furnace DX Cool Cooling Coil Speed 1 Performance": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "Sys 1 Furnace DX Cool Cool Coil EIR-FF",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "Sys 1 Furnace DX Cool Cool Coil EIR-FT",
            "evaporator_air_flow_rate_fraction": 0.5,
            "gross_cooling_cop": 3,
            "gross_sensible_heat_ratio": "Autosize",
            "gross_total_cooling_capacity_fraction": 0.5,
            "part_load_fraction_correlation_curve_name": "Sys 1 Furnace DX Cool Cool Coil PLF",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "Sys 1 Furnace DX Cool Cool Coil Cap-FF",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "Sys 1 Furnace DX Cool Cool Coil Cap-FT",
            "waste_heat_modifier_function_of_temperature_curve_name": "Sys 1 Furnace DX Cool Cool Coil WH-FT"
        },
        "Sys 1 Furnace DX Cool Cooling Coil Speed 2 Performance": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "Sys 1 Furnace DX Cool Cool Coil EIR-FF",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "Sys 1 Furnace DX Cool Cool Coil EIR-FT",
            "evaporator_air_flow_rate_fraction": 1.0,
            "gross_cooling_cop": 3,
            "gross_sensible_heat_ratio": "Autosize",
            "gross_total_cooling_capacity_fraction": 1.0,
            "part_load_fraction_correlation_curve_name": "Sys 1 Furnace DX Cool Cool Coil PLF",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "Sys 1 Furnace DX Cool Cool Coil Cap-FF",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "Sys 1 Furnace DX Cool Cool Coil Cap-FT",
            "waste_heat_modifier_function_of_temperature_curve_name": "Sys 1 Furnace DX Cool Cool Coil WH-FT"
        },
        "Sys 2 Furnace DX Cool Cooling Coil Speed 1 Performance": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "Sys 2 Furnace DX Cool Cool Coil EIR-FF",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "Sys 2 Furnace DX Cool Cool Coil EIR-FT",
            "evaporator_air_flow_rate_fraction": 0.3333,
            "gross_cooling_cop": 3,
            "gross_sensible_heat_ratio": "Autosize",
            "gross_total_cooling_capacity_fraction": 0.3333,
            "part_load_fraction_correlation_curve_name": "Sys 2 Furnace DX Cool Cool Coil PLF",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "Sys 2 Furnace DX Cool Cool Coil Cap-FF",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "Sys 2 Furnace DX Cool Cool Coil Cap-FT",
            "waste_heat_modifier_function_of_temperature_curve_name": "Sys 2 Furnace DX Cool Cool Coil WH-FT"
        },
        "Sys 2 Furnace DX Cool Cooling Coil Speed 2 Performance": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "Sys 2 Furnace DX Cool Cool Coil EIR-FF",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "Sys 2 Furnace DX Cool Cool Coil EIR-FT",
            "evaporator_air_flow_rate_fraction": 0.6667,
            "gross_cooling_cop": 3,
            "gross_sensible_heat_ratio": "Autosize",
            "gross_total_cooling_capacity_fraction": 0.6667,
            "part_load_fraction_correlation_curve_name": "Sys 2 Furnace DX Cool Cool Coil PLF",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "Sys 2 Furnace DX Cool Cool Coil Cap-FF",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "Sys 2 Furnace DX Cool Cool Coil Cap-FT",
            "waste_heat_modifier_function_of_temperature_curve_name": "Sys 2 Furnace DX Cool Cool Coil WH-FT"
        },
        "Sys 2 Furnace DX Cool Cooling Coil Speed 3 Performance": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "Sys 2 Furnace DX Cool Cool Coil EIR-FF",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "Sys 2 Furnace DX Cool Cool Coil EIR-FT",
            "evaporator_air_flow_rate_fraction": 1.0,
            "gross_cooling_cop": 3,
            "gross_sensible_heat_ratio": "Autosize",
            "gross_total_cooling_capacity_fraction": 1.0,
            "part_load_fraction_correlation_curve_name": "Sys 2 Furnace DX Cool Cool Coil PLF",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "Sys 2 Furnace DX Cool Cool Coil Cap-FF",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "Sys 2 Furnace DX Cool Cool Coil Cap-FT",
            "waste_heat_modifier_function_of_temperature_curve_name": "Sys 2 Furnace DX Cool Cool Coil WH-FT"
        },
        "Sys 3 Heat Pump Air Source Cooling Coil Speed 1 Performance": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "Sys 3 Heat Pump Air Source Cool Coil EIR-FF",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Cool Coil EIR-FT",
            "evaporator_air_flow_rate_fraction": 0.25,
            "gross_cooling_cop": 3,
            "gross_sensible_heat_ratio": "Autosize",
            "gross_total_cooling_capacity_fraction": 0.25,
            "part_load_fraction_correlation_curve_name": "Sys 3 Heat Pump Air Source Cool Coil PLF",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "Sys 3 Heat Pump Air Source Cool Coil Cap-FF",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Cool Coil Cap-FT",
            "waste_heat_modifier_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Cool Coil WH-FT"
        },
        "Sys 3 Heat Pump Air Source Cooling Coil Speed 2 Performance": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "Sys 3 Heat Pump Air Source Cool Coil EIR-FF",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Cool Coil EIR-FT",
            "evaporator_air_flow_rate_fraction": 0.5,
            "gross_cooling_cop": 3,
            "gross_sensible_heat_ratio": "Autosize",
            "gross_total_cooling_capacity_fraction": 0.5,
            "part_load_fraction_correlation_curve_name": "Sys 3 Heat Pump Air Source Cool Coil PLF",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "Sys 3 Heat Pump Air Source Cool Coil Cap-FF",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Cool Coil Cap-FT",
            "waste_heat_modifier_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Cool Coil WH-FT"
        },
        "Sys 3 Heat Pump Air Source Cooling Coil Speed 3 Performance": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "Sys 3 Heat Pump Air Source Cool Coil EIR-FF",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Cool Coil EIR-FT",
            "evaporator_air_flow_rate_fraction": 0.75,
            "gross_cooling_cop": 3,
            "gross_sensible_heat_ratio": "Autosize",
            "gross_total_cooling_capacity_fraction": 0.75,
            "part_load_fraction_correlation_curve_name": "Sys 3 Heat Pump Air Source Cool Coil PLF",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "Sys 3 Heat Pump Air Source Cool Coil Cap-FF",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Cool Coil Cap-FT",
            "waste_heat_modifier_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Cool Coil WH-FT"
        },
        "Sys 3 Heat Pump Air Source Cooling Coil Speed 4 Performance": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "Sys 3 Heat Pump Air Source Cool Coil EIR-FF",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Cool Coil EIR-FT",
            "evaporator_air_flow_rate_fraction": 1.0,
            "gross_cooling_cop": 3,
            "gross_sensible_heat_ratio": "Autosize",
            "gross_total_cooling_capacity_fraction": 1.0,
            "part_load_fraction_correlation_curve_name": "Sys 3 Heat Pump Air Source Cool Coil PLF",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "Sys 3 Heat Pump Air Source Cool Coil Cap-FF",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Cool Coil Cap-FT",
            "waste_heat_modifier_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Cool Coil WH-FT"
        },
        "Sys 4 Heat Pump Air Source Cooling Coil Speed 1 Performance": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "Sys 4 Heat Pump Air Source Cool Coil EIR-FF",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Cool Coil EIR-FT",
            "evaporator_air_flow_rate_fraction": 0.25,
            "gross_cooling_cop": 3,
            "gross_sensible_heat_ratio": "Autosize",
            "gross_total_cooling_capacity_fraction": 0.25,
            "part_load_fraction_correlation_curve_name": "Sys 4 Heat Pump Air Source Cool Coil PLF",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "Sys 4 Heat Pump Air Source Cool Coil Cap-FF",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Cool Coil Cap-FT",
            "waste_heat_modifier_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Cool Coil WH-FT"
        },
        "Sys 4 Heat Pump Air Source Cooling Coil Speed 2 Performance": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "Sys 4 Heat Pump Air Source Cool Coil EIR-FF",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Cool Coil EIR-FT",
            "evaporator_air_flow_rate_fraction": 0.5,
            "gross_cooling_cop": 3,
            "gross_sensible_heat_ratio": "Autosize",
            "gross_total_cooling_capacity_fraction": 0.5,
            "part_load_fraction_correlation_curve_name": "Sys 4 Heat Pump Air Source Cool Coil PLF",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "Sys 4 Heat Pump Air Source Cool Coil Cap-FF",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Cool Coil Cap-FT",
            "waste_heat_modifier_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Cool Coil WH-FT"
        },
        "Sys 4 Heat Pump Air Source Cooling Coil Speed 3 Performance": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "Sys 4 Heat Pump Air Source Cool Coil EIR-FF",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Cool Coil EIR-FT",
            "evaporator_air_flow_rate_fraction": 0.75,
            "gross_cooling_cop": 3,
            "gross_sensible_heat_ratio": "Autosize",
            "gross_total_cooling_capacity_fraction": 0.75,
            "part_load_fraction_correlation_curve_name": "Sys 4 Heat Pump Air Source Cool Coil PLF",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "Sys 4 Heat Pump Air Source Cool Coil Cap-FF",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Cool Coil Cap-FT",
            "waste_heat_modifier_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Cool Coil WH-FT"
        },
        "Sys 4 Heat Pump Air Source Cooling Coil Speed 4 Performance": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "Sys 4 Heat Pump Air Source Cool Coil EIR-FF",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Cool Coil EIR-FT",
            "evaporator_air_flow_rate_fraction": 1.0,
            "gross_cooling_cop": 3,
            "gross_sensible_heat_ratio": "Autosize",
            "gross_total_cooling_capacity_fraction": 1.0,
            "part_load_fraction_correlation_curve_name": "Sys 4 Heat Pump Air Source Cool Coil PLF",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "Sys 4 Heat Pump Air Source Cool Coil Cap-FF",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Cool Coil Cap-FT",
            "waste_heat_modifier_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Cool Coil WH-FT"
        },
        "Sys 5 Furnace DX Cool Cooling Coil Speed 1 Performance": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "Sys 5 Furnace DX Cool Cool Coil EIR-FF",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "Sys 5 Furnace DX Cool Cool Coil EIR-FT",
            "evaporator_air_flow_rate_fraction": 0.25,
            "gross_cooling_cop": 3,
            "gross_sensible_heat_ratio": "Autosize",
            "gross_total_cooling_capacity_fraction": 0.25,
            "part_load_fraction_correlation_curve_name": "Sys 5 Furnace DX Cool Cool Coil PLF",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "Sys 5 Furnace DX Cool Cool Coil Cap-FF",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "Sys 5 Furnace DX Cool Cool Coil Cap-FT",
            "waste_heat_modifier_function_of_temperature_curve_name": "Sys 5 Furnace DX Cool Cool Coil WH-FT"
        },
        "Sys 5 Furnace DX Cool Cooling Coil Speed 2 Performance": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "Sys 5 Furnace DX Cool Cool Coil EIR-FF",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "Sys 5 Furnace DX Cool Cool Coil EIR-FT",
            "evaporator_air_flow_rate_fraction": 0.5,
            "gross_cooling_cop": 3,
            "gross_sensible_heat_ratio": "Autosize",
            "gross_total_cooling_capacity_fraction": 0.5,
            "part_load_fraction_correlation_curve_name": "Sys 5 Furnace DX Cool Cool Coil PLF",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "Sys 5 Furnace DX Cool Cool Coil Cap-FF",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "Sys 5 Furnace DX Cool Cool Coil Cap-FT",
            "waste_heat_modifier_function_of_temperature_curve_name": "Sys 5 Furnace DX Cool Cool Coil WH-FT"
        },
        "Sys 5 Furnace DX Cool Cooling Coil Speed 3 Performance": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "Sys 5 Furnace DX Cool Cool Coil EIR-FF",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "Sys 5 Furnace DX Cool Cool Coil EIR-FT",
            "evaporator_air_flow_rate_fraction": 0.75,
            "gross_cooling_cop": 3,
            "gross_sensible_heat_ratio": "Autosize",
            "gross_total_cooling_capacity_fraction": 0.75,
            "part_load_fraction_correlation_curve_name": "Sys 5 Furnace DX Cool Cool Coil PLF",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "Sys 5 Furnace DX Cool Cool Coil Cap-FF",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "Sys 5 Furnace DX Cool Cool Coil Cap-FT",
            "waste_heat_modifier_function_of_temperature_curve_name": "Sys 5 Furnace DX Cool Cool Coil WH-FT"
        },
        "Sys 5 Furnace DX Cool Cooling Coil Speed 4 Performance": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "Sys 5 Furnace DX Cool Cool Coil EIR-FF",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "Sys 5 Furnace DX Cool Cool Coil EIR-FT",
            "evaporator_air_flow_rate_fraction": 1.0,
            "gross_cooling_cop": 3,
            "gross_sensible_heat_ratio": "Autosize",
            "gross_total_cooling_capacity_fraction": 1.0,
            "part_load_fraction_correlation_curve_name": "Sys 5 Furnace DX Cool Cool Coil PLF",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "Sys 5 Furnace DX Cool Cool Coil Cap-FF",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "Sys 5 Furnace DX Cool Cool Coil Cap-FT",
            "waste_heat_modifier_function_of_temperature_curve_name": "Sys 5 Furnace DX Cool Cool Coil WH-FT"
        }
    },
    "Coil:Heating:DX:MultiSpeed": {
        "Sys 3 Heat Pump Air Source Heating Coil": {
            "2023_speed_1_rated_supply_air_fan_power_per_volume_flow_rate": 934.4,
            "2023_speed_2_rated_supply_air_fan_power_per_volume_flow_rate": 934.4,
            "2023_speed_3_rated_supply_air_fan_power_per_volume_flow_rate": 934.4,
            "2023_speed_4_rated_supply_air_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Sys 3 Heat Pump Air Source Cooling Coil Outlet",
            "air_outlet_node_name": "Sys 3 Heat Pump Air Source Heating Coil Outlet",
            "apply_part_load_fraction_to_speeds_greater_than_1": "No",
            "crankcase_heater_capacity": 0.0,
            "defrost_control": "Timed",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Heat Coil Defr-FT",
            "defrost_strategy": "ReverseCycle",
            "defrost_time_period_fraction": 0.058333,
            "fuel_type": "Electricity",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -8,
            "number_of_speeds": 4,
            "resistive_defrost_heater_capacity": "Autosize",
            "speed_1_energy_input_ratio_function_of_flow_fraction_curve_name": "Sys 3 Heat Pump Air Source Heat Coil EIR-FF",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Heat Coil EIR-FT",
            "speed_1_gross_rated_heating_capacity": "Autosize",
            "speed_1_gross_rated_heating_cop": 2.75,
            "speed_1_heating_capacity_function_of_flow_fraction_curve_name": "Sys 3 Heat Pump Air Source Heat Coil Cap-FF",
            "speed_1_heating_capacity_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Heat Coil Cap-FT",
            "speed_1_part_load_fraction_correlation_curve_name": "Sys 3 Heat Pump Air Source Heat Coil PLF",
            "speed_1_rated_air_flow_rate": "Autosize",
            "speed_1_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_1_waste_heat_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Heat Coil WH-FT",
            "speed_2_energy_input_ratio_function_of_flow_fraction_curve_name": "Sys 3 Heat Pump Air Source Heat Coil EIR-FF",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Heat Coil EIR-FT",
            "speed_2_gross_rated_heating_capacity": "Autosize",
            "speed_2_gross_rated_heating_cop": 2.75,
            "speed_2_heating_capacity_function_of_flow_fraction_curve_name": "Sys 3 Heat Pump Air Source Heat Coil Cap-FF",
            "speed_2_heating_capacity_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Heat Coil Cap-FT",
            "speed_2_part_load_fraction_correlation_curve_name": "Sys 3 Heat Pump Air Source Heat Coil PLF",
            "speed_2_rated_air_flow_rate": "Autosize",
            "speed_2_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_2_waste_heat_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Heat Coil WH-FT",
            "speed_3_energy_input_ratio_function_of_flow_fraction_curve_name": "Sys 3 Heat Pump Air Source Heat Coil EIR-FF",
            "speed_3_energy_input_ratio_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Heat Coil EIR-FT",
            "speed_3_gross_rated_heating_capacity": "Autosize",
            "speed_3_gross_rated_heating_cop": 2.75,
            "speed_3_heating_capacity_function_of_flow_fraction_curve_name": "Sys 3 Heat Pump Air Source Heat Coil Cap-FF",
            "speed_3_heating_capacity_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Heat Coil Cap-FT",
            "speed_3_part_load_fraction_correlation_curve_name": "Sys 3 Heat Pump Air Source Heat Coil PLF",
            "speed_3_rated_air_flow_rate": "Autosize",
            "speed_3_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_3_waste_heat_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Heat Coil WH-FT",
            "speed_4_energy_input_ratio_function_of_flow_fraction_curve_name": "Sys 3 Heat Pump Air Source Heat Coil EIR-FF",
            "speed_4_energy_input_ratio_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Heat Coil EIR-FT",
            "speed_4_gross_rated_heating_capacity": "Autosize",
            "speed_4_gross_rated_heating_cop": 2.75,
            "speed_4_heating_capacity_function_of_flow_fraction_curve_name": "Sys 3 Heat Pump Air Source Heat Coil Cap-FF",
            "speed_4_heating_capacity_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Heat Coil Cap-FT",
            "speed_4_part_load_fraction_correlation_curve_name": "Sys 3 Heat Pump Air Source Heat Coil PLF",
            "speed_4_rated_air_flow_rate": "Autosize",
            "speed_4_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_4_waste_heat_function_of_temperature_curve_name": "Sys 3 Heat Pump Air Source Heat Coil WH-FT"
        },
        "Sys 4 Heat Pump Air Source Heating Coil": {
            "2023_speed_1_rated_supply_air_fan_power_per_volume_flow_rate": 934.4,
            "2023_speed_2_rated_supply_air_fan_power_per_volume_flow_rate": 934.4,
            "2023_speed_3_rated_supply_air_fan_power_per_volume_flow_rate": 934.4,
            "2023_speed_4_rated_supply_air_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Sys 4 Heat Pump Air Source Cooling Coil Outlet",
            "air_outlet_node_name": "Sys 4 Heat Pump Air Source Heating Coil Outlet",
            "apply_part_load_fraction_to_speeds_greater_than_1": "No",
            "crankcase_heater_capacity": 0.0,
            "defrost_control": "Timed",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Heat Coil Defr-FT",
            "defrost_strategy": "ReverseCycle",
            "defrost_time_period_fraction": 0.058333,
            "fuel_type": "Electricity",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -8,
            "number_of_speeds": 4,
            "resistive_defrost_heater_capacity": "Autosize",
            "speed_1_energy_input_ratio_function_of_flow_fraction_curve_name": "Sys 4 Heat Pump Air Source Heat Coil EIR-FF",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Heat Coil EIR-FT",
            "speed_1_gross_rated_heating_capacity": "Autosize",
            "speed_1_gross_rated_heating_cop": 2.75,
            "speed_1_heating_capacity_function_of_flow_fraction_curve_name": "Sys 4 Heat Pump Air Source Heat Coil Cap-FF",
            "speed_1_heating_capacity_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Heat Coil Cap-FT",
            "speed_1_part_load_fraction_correlation_curve_name": "Sys 4 Heat Pump Air Source Heat Coil PLF",
            "speed_1_rated_air_flow_rate": "Autosize",
            "speed_1_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_1_waste_heat_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Heat Coil WH-FT",
            "speed_2_energy_input_ratio_function_of_flow_fraction_curve_name": "Sys 4 Heat Pump Air Source Heat Coil EIR-FF",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Heat Coil EIR-FT",
            "speed_2_gross_rated_heating_capacity": "Autosize",
            "speed_2_gross_rated_heating_cop": 2.75,
            "speed_2_heating_capacity_function_of_flow_fraction_curve_name": "Sys 4 Heat Pump Air Source Heat Coil Cap-FF",
            "speed_2_heating_capacity_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Heat Coil Cap-FT",
            "speed_2_part_load_fraction_correlation_curve_name": "Sys 4 Heat Pump Air Source Heat Coil PLF",
            "speed_2_rated_air_flow_rate": "Autosize",
            "speed_2_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_2_waste_heat_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Heat Coil WH-FT",
            "speed_3_energy_input_ratio_function_of_flow_fraction_curve_name": "Sys 4 Heat Pump Air Source Heat Coil EIR-FF",
            "speed_3_energy_input_ratio_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Heat Coil EIR-FT",
            "speed_3_gross_rated_heating_capacity": "Autosize",
            "speed_3_gross_rated_heating_cop": 2.75,
            "speed_3_heating_capacity_function_of_flow_fraction_curve_name": "Sys 4 Heat Pump Air Source Heat Coil Cap-FF",
            "speed_3_heating_capacity_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Heat Coil Cap-FT",
            "speed_3_part_load_fraction_correlation_curve_name": "Sys 4 Heat Pump Air Source Heat Coil PLF",
            "speed_3_rated_air_flow_rate": "Autosize",
            "speed_3_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_3_waste_heat_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Heat Coil WH-FT",
            "speed_4_energy_input_ratio_function_of_flow_fraction_curve_name": "Sys 4 Heat Pump Air Source Heat Coil EIR-FF",
            "speed_4_energy_input_ratio_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Heat Coil EIR-FT",
            "speed_4_gross_rated_heating_capacity": "Autosize",
            "speed_4_gross_rated_heating_cop": 2.75,
            "speed_4_heating_capacity_function_of_flow_fraction_curve_name": "Sys 4 Heat Pump Air Source Heat Coil Cap-FF",
            "speed_4_heating_capacity_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Heat Coil Cap-FT",
            "speed_4_part_load_fraction_correlation_curve_name": "Sys 4 Heat Pump Air Source Heat Coil PLF",
            "speed_4_rated_air_flow_rate": "Autosize",
            "speed_4_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_4_waste_heat_function_of_temperature_curve_name": "Sys 4 Heat Pump Air Source Heat Coil WH-FT"
        }
    },
    "Coil:Heating:Electric": {
        "Sys 2 Furnace DX Cool Heating Coil": {
            "air_inlet_node_name": "Sys 2 Furnace DX Cool Cooling Coil Outlet",
            "air_outlet_node_name": "Sys 2 Furnace DX Cool Heating Coil Outlet",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Sys 3 Heat Pump Air Source Supp Heat or Reheat Coil": {
            "air_inlet_node_name": "Sys 3 Heat Pump Air Source Heating Coil Outlet",
            "air_outlet_node_name": "Sys 3 Heat Pump Air Source Supp Heat or Reheat Coil Outl",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Sys 4 Heat Pump Air Source Supp Heat or Reheat Coil": {
            "air_inlet_node_name": "Sys 4 Heat Pump Air Source Heating Coil Outlet",
            "air_outlet_node_name": "Sys 4 Heat Pump Air Source Supp Heat or Reheat Coil Outl",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        }
    },
    "Coil:Heating:Fuel": {
        "Sys 1 Furnace DX Cool Heating Coil": {
            "air_inlet_node_name": "Sys 1 Furnace DX Cool Cooling Coil Outlet",
            "air_outlet_node_name": "Sys 1 Furnace DX Cool Heating Coil Outlet",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0,
            "part_load_fraction_correlation_curve_name": "Sys 1 Furnace DX Cool Heating Coil PLF-FPLR"
        },
        "Sys 5 Furnace DX Cool Heating Coil": {
            "air_inlet_node_name": "Sys 5 Furnace DX Cool Cooling Coil Outlet",
            "air_outlet_node_name": "Sys 5 Furnace DX Cool Heating Coil Outlet",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0,
            "part_load_fraction_correlation_curve_name": "Sys 5 Furnace DX Cool Heating Coil PLF-FPLR"
        }
    },
    "Construction": {
        "CLNG-1": {
            "outside_layer": "MAT-CLNG-1"
        },
        "Dbl Clr 3mm/13mm Air": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "FLOOR-SLAB-1": {
            "outside_layer": "CC03"
        },
        "INT-WALL-1": {
            "layer_2": "AL21",
            "layer_3": "GP02",
            "outside_layer": "GP02"
        },
        "ROOF-1": {
            "layer_2": "BR01",
            "layer_3": "IN46",
            "layer_4": "WD01",
            "outside_layer": "RG01"
        },
        "Sgl Grey 3mm": {
            "outside_layer": "GREY 3MM"
        },
        "WALL-1": {
            "layer_2": "PW03",
            "layer_3": "IN02",
            "layer_4": "GP01",
            "outside_layer": "WD01"
        }
    },
    "Controller:OutdoorAir": {
        "Sys 1 Furnace DX Cool OA Controller": {
            "actuator_node_name": "Sys 1 Furnace DX Cool Outdoor Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 20,
            "lockout_type": "LockoutWithCompressor",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Min OA Sched",
            "mixed_air_node_name": "Sys 1 Furnace DX Cool Mixed Air Outlet",
            "relief_air_outlet_node_name": "Sys 1 Furnace DX Cool Relief Air Outlet",
            "return_air_node_name": "Sys 1 Furnace DX Cool Air Loop Inlet"
        },
        "Sys 2 Furnace DX Cool OA Controller": {
            "actuator_node_name": "Sys 2 Furnace DX Cool Outdoor Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 20,
            "lockout_type": "LockoutWithCompressor",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Min OA Sched",
            "mixed_air_node_name": "Sys 2 Furnace DX Cool Mixed Air Outlet",
            "relief_air_outlet_node_name": "Sys 2 Furnace DX Cool Relief Air Outlet",
            "return_air_node_name": "Sys 2 Furnace DX Cool Air Loop Inlet"
        },
        "Sys 3 Heat Pump Air Source OA Controller": {
            "actuator_node_name": "Sys 3 Heat Pump Air Source Outdoor Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 20,
            "lockout_type": "LockoutWithCompressor",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Min OA Sched",
            "mixed_air_node_name": "Sys 3 Heat Pump Air Source Mixed Air Outlet",
            "relief_air_outlet_node_name": "Sys 3 Heat Pump Air Source Relief Air Outlet",
            "return_air_node_name": "Sys 3 Heat Pump Air Source Air Loop Inlet"
        },
        "Sys 4 Heat Pump Air Source OA Controller": {
            "actuator_node_name": "Sys 4 Heat Pump Air Source Outdoor Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 20,
            "lockout_type": "LockoutWithCompressor",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Min OA Sched",
            "mixed_air_node_name": "Sys 4 Heat Pump Air Source Mixed Air Outlet",
            "relief_air_outlet_node_name": "Sys 4 Heat Pump Air Source Relief Air Outlet",
            "return_air_node_name": "Sys 4 Heat Pump Air Source Air Loop Inlet"
        },
        "Sys 5 Furnace DX Cool OA Controller": {
            "actuator_node_name": "Sys 5 Furnace DX Cool Outdoor Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Min OA Sched",
            "mixed_air_node_name": "Sys 5 Furnace DX Cool Mixed Air Outlet",
            "relief_air_outlet_node_name": "Sys 5 Furnace DX Cool Relief Air Outlet",
            "return_air_node_name": "Sys 5 Furnace DX Cool Air Loop Inlet"
        }
    },
    "Curve:Biquadratic": {
        "Sys 1 Furnace DX Cool Cool Coil Cap-FT": {
            "coefficient1_constant": 0.476428,
            "coefficient2_x": 0.0401147,
            "coefficient3_x_2": 0.000226411,
            "coefficient4_y": -0.000827136,
            "coefficient5_y_2": -7.3224e-06,
            "coefficient6_x_y": -0.000446278,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5.0,
            "maximum_value_of_x": 50.0,
            "maximum_value_of_y": 50.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 1 Furnace DX Cool Cool Coil EIR-FT": {
            "coefficient1_constant": 0.632475,
            "coefficient2_x": -0.0121321,
            "coefficient3_x_2": 0.000507773,
            "coefficient4_y": 0.0155377,
            "coefficient5_y_2": 0.00027284,
            "coefficient6_x_y": -0.000679201,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5.0,
            "maximum_value_of_x": 50.0,
            "maximum_value_of_y": 50.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 1 Furnace DX Cool Cool Coil WH-FT": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 2 Furnace DX Cool Cool Coil Cap-FT": {
            "coefficient1_constant": 0.476428,
            "coefficient2_x": 0.0401147,
            "coefficient3_x_2": 0.000226411,
            "coefficient4_y": -0.000827136,
            "coefficient5_y_2": -7.3224e-06,
            "coefficient6_x_y": -0.000446278,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5.0,
            "maximum_value_of_x": 50.0,
            "maximum_value_of_y": 50.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 2 Furnace DX Cool Cool Coil EIR-FT": {
            "coefficient1_constant": 0.632475,
            "coefficient2_x": -0.0121321,
            "coefficient3_x_2": 0.000507773,
            "coefficient4_y": 0.0155377,
            "coefficient5_y_2": 0.00027284,
            "coefficient6_x_y": -0.000679201,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5.0,
            "maximum_value_of_x": 50.0,
            "maximum_value_of_y": 50.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 2 Furnace DX Cool Cool Coil WH-FT": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 3 Heat Pump Air Source Cool Coil Cap-FT": {
            "coefficient1_constant": 0.476428,
            "coefficient2_x": 0.0401147,
            "coefficient3_x_2": 0.000226411,
            "coefficient4_y": -0.000827136,
            "coefficient5_y_2": -7.3224e-06,
            "coefficient6_x_y": -0.000446278,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5.0,
            "maximum_value_of_x": 50.0,
            "maximum_value_of_y": 50.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 3 Heat Pump Air Source Cool Coil EIR-FT": {
            "coefficient1_constant": 0.632475,
            "coefficient2_x": -0.0121321,
            "coefficient3_x_2": 0.000507773,
            "coefficient4_y": 0.0155377,
            "coefficient5_y_2": 0.00027284,
            "coefficient6_x_y": -0.000679201,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5.0,
            "maximum_value_of_x": 50.0,
            "maximum_value_of_y": 50.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 3 Heat Pump Air Source Cool Coil WH-FT": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 3 Heat Pump Air Source Heat Coil Defr-FT": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 3 Heat Pump Air Source Heat Coil WH-FT": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 4 Heat Pump Air Source Cool Coil Cap-FT": {
            "coefficient1_constant": 0.476428,
            "coefficient2_x": 0.0401147,
            "coefficient3_x_2": 0.000226411,
            "coefficient4_y": -0.000827136,
            "coefficient5_y_2": -7.3224e-06,
            "coefficient6_x_y": -0.000446278,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5.0,
            "maximum_value_of_x": 50.0,
            "maximum_value_of_y": 50.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 4 Heat Pump Air Source Cool Coil EIR-FT": {
            "coefficient1_constant": 0.632475,
            "coefficient2_x": -0.0121321,
            "coefficient3_x_2": 0.000507773,
            "coefficient4_y": 0.0155377,
            "coefficient5_y_2": 0.00027284,
            "coefficient6_x_y": -0.000679201,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5.0,
            "maximum_value_of_x": 50.0,
            "maximum_value_of_y": 50.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 4 Heat Pump Air Source Cool Coil WH-FT": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 4 Heat Pump Air Source Heat Coil Defr-FT": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 4 Heat Pump Air Source Heat Coil WH-FT": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 5 Furnace DX Cool Cool Coil Cap-FT": {
            "coefficient1_constant": 0.476428,
            "coefficient2_x": 0.0401147,
            "coefficient3_x_2": 0.000226411,
            "coefficient4_y": -0.000827136,
            "coefficient5_y_2": -7.3224e-06,
            "coefficient6_x_y": -0.000446278,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5.0,
            "maximum_value_of_x": 50.0,
            "maximum_value_of_y": 50.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 5 Furnace DX Cool Cool Coil EIR-FT": {
            "coefficient1_constant": 0.632475,
            "coefficient2_x": -0.0121321,
            "coefficient3_x_2": 0.000507773,
            "coefficient4_y": 0.0155377,
            "coefficient5_y_2": 0.00027284,
            "coefficient6_x_y": -0.000679201,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5.0,
            "maximum_value_of_x": 50.0,
            "maximum_value_of_y": 50.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 5 Furnace DX Cool Cool Coil WH-FT": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Cubic": {
        "Sys 1 Furnace DX Cool Cool Coil Cap-FF": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Sys 1 Furnace DX Cool Cool Coil EIR-FF": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Sys 1 Furnace DX Cool Heating Coil PLF-FPLR": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Sys 2 Furnace DX Cool Cool Coil Cap-FF": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Sys 2 Furnace DX Cool Cool Coil EIR-FF": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Sys 3 Heat Pump Air Source Cool Coil Cap-FF": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Sys 3 Heat Pump Air Source Cool Coil EIR-FF": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Sys 3 Heat Pump Air Source Heat Coil Cap-FF": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Sys 3 Heat Pump Air Source Heat Coil Cap-FT": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 3 Heat Pump Air Source Heat Coil EIR-FT": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 4 Heat Pump Air Source Cool Coil Cap-FF": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Sys 4 Heat Pump Air Source Cool Coil EIR-FF": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Sys 4 Heat Pump Air Source Heat Coil Cap-FF": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Sys 4 Heat Pump Air Source Heat Coil Cap-FT": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 4 Heat Pump Air Source Heat Coil EIR-FT": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        },
        "Sys 5 Furnace DX Cool Cool Coil Cap-FF": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Sys 5 Furnace DX Cool Cool Coil EIR-FF": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Sys 5 Furnace DX Cool Heating Coil PLF-FPLR": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Curve:Quadratic": {
        "Sys 1 Furnace DX Cool Cool Coil PLF": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Sys 2 Furnace DX Cool Cool Coil PLF": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Sys 3 Heat Pump Air Source Cool Coil PLF": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Sys 3 Heat Pump Air Source Heat Coil EIR-FF": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "Sys 3 Heat Pump Air Source Heat Coil PLF": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Sys 4 Heat Pump Air Source Cool Coil PLF": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Sys 4 Heat Pump Air Source Heat Coil EIR-FF": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "Sys 4 Heat Pump Air Source Heat Coil PLF": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Sys 5 Furnace DX Cool Cool Coil PLF": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA SPACE1-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE2-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE3-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE4-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE5-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "SZ DSZAD SPACE1-1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD SPACE2-1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD SPACE3-1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD SPACE4-1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD SPACE5-1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "ElectricEquipment": {
        "SPACE1-1 ElecEq 1": {
            "design_level": 1056,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 ElecEq 1": {
            "design_level": 456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 ElecEq 1": {
            "design_level": 1056,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 ElecEq 1": {
            "design_level": 456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 ElecEq 1": {
            "design_level": 1976,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "Fan:VariableVolume": {
        "Sys 1 Furnace DX Cool Supply Fan": {
            "air_inlet_node_name": "Sys 1 Furnace DX Cool Mixed Air Outlet",
            "air_outlet_node_name": "Sys 1 Furnace DX Cool Supply Fan Outlet",
            "availability_schedule_name": "HVACTemplate-Always 1",
            "fan_power_coefficient_1": 0.0015302446,
            "fan_power_coefficient_2": 0.0052080574,
            "fan_power_coefficient_3": 1.1086242,
            "fan_power_coefficient_4": -0.11635563,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.0,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "Sys 2 Furnace DX Cool Supply Fan": {
            "air_inlet_node_name": "Sys 2 Furnace DX Cool Heating Coil Outlet",
            "air_outlet_node_name": "Sys 2 Furnace DX Cool Supply Fan Outlet",
            "availability_schedule_name": "HVACTemplate-Always 1",
            "fan_power_coefficient_1": 0.0015302446,
            "fan_power_coefficient_2": 0.0052080574,
            "fan_power_coefficient_3": 1.1086242,
            "fan_power_coefficient_4": -0.11635563,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.0,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "Sys 3 Heat Pump Air Source Supply Fan": {
            "air_inlet_node_name": "Sys 3 Heat Pump Air Source Mixed Air Outlet",
            "air_outlet_node_name": "Sys 3 Heat Pump Air Source Supply Fan Outlet",
            "availability_schedule_name": "HVACTemplate-Always 1",
            "fan_power_coefficient_1": 0.0015302446,
            "fan_power_coefficient_2": 0.0052080574,
            "fan_power_coefficient_3": 1.1086242,
            "fan_power_coefficient_4": -0.11635563,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.0,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "Sys 4 Heat Pump Air Source Supply Fan": {
            "air_inlet_node_name": "Sys 4 Heat Pump Air Source Mixed Air Outlet",
            "air_outlet_node_name": "Sys 4 Heat Pump Air Source Supply Fan Outlet",
            "availability_schedule_name": "HVACTemplate-Always 1",
            "fan_power_coefficient_1": 0.0015302446,
            "fan_power_coefficient_2": 0.0052080574,
            "fan_power_coefficient_3": 1.1086242,
            "fan_power_coefficient_4": -0.11635563,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.0,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "Sys 5 Furnace DX Cool Supply Fan": {
            "air_inlet_node_name": "Sys 5 Furnace DX Cool Mixed Air Outlet",
            "air_outlet_node_name": "Sys 5 Furnace DX Cool Supply Fan Outlet",
            "availability_schedule_name": "HVACTemplate-Always 1",
            "fan_power_coefficient_1": 0.0015302446,
            "fan_power_coefficient_2": 0.0052080574,
            "fan_power_coefficient_3": 1.1086242,
            "fan_power_coefficient_4": -0.11635563,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.0,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        }
    },
    "FenestrationSurface:Detailed": {
        "DB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 9.1,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 9.1,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 7.0,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 7.0,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "DF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 21.3,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 21.3,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 23.8,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 23.8,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.4,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 27.4,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 13.7,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 13.7,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 3.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 16.8,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 16.8,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WL-1": {
            "building_surface_name": "LEFT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 11.4,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 11.4,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 3.8,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 3.8,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WR-1": {
            "building_surface_name": "RIGHT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.5,
            "vertex_1_y_coordinate": 3.8,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 30.5,
            "vertex_2_y_coordinate": 3.8,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 30.5,
            "vertex_3_y_coordinate": 11.4,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 30.5,
            "vertex_4_y_coordinate": 11.4,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "SPACE1-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1584,
            "return_air_fraction": 0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 684,
            "return_air_fraction": 0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1584,
            "return_air_fraction": 0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 684,
            "return_air_fraction": 0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 2964,
            "return_air_fraction": 0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "Material": {
        "BR01": {
            "conductivity": 0.162,
            "density": 1121.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1464.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0094999997,
            "visible_absorptance": 0.7
        },
        "CC03": {
            "conductivity": 1.31,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.65
        },
        "GP01": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.75
        },
        "GP02": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.015900001,
            "visible_absorptance": 0.75
        },
        "IN02": {
            "conductivity": 0.043000001,
            "density": 10.0,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.090099998,
            "visible_absorptance": 0.75
        },
        "IN46": {
            "conductivity": 0.023,
            "density": 24.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 1590.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.076200001,
            "visible_absorptance": 0.5
        },
        "PW03": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.78
        },
        "RG01": {
            "conductivity": 1.442,
            "density": 881.0,
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "specific_heat": 1674.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.65
        },
        "WD01": {
            "conductivity": 0.115,
            "density": 513.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.019099999,
            "visible_absorptance": 0.78
        },
        "WD10": {
            "conductivity": 0.115,
            "density": 513,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381,
            "thermal_absorptance": 0.9,
            "thickness": 0.667,
            "visible_absorptance": 0.78
        }
    },
    "Material:AirGap": {
        "AL21": {
            "thermal_resistance": 0.157
        },
        "AL23": {
            "thermal_resistance": 0.153
        }
    },
    "Material:NoMass": {
        "CP01": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.367,
            "visible_absorptance": 0.75
        },
        "MAT-CLNG-1": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 0.65225929,
            "visible_absorptance": 0.65
        }
    },
    "OutdoorAir:Mixer": {
        "Sys 1 Furnace DX Cool OA Mixing Box": {
            "mixed_air_node_name": "Sys 1 Furnace DX Cool Mixed Air Outlet",
            "outdoor_air_stream_node_name": "Sys 1 Furnace DX Cool Outdoor Air Inlet",
            "relief_air_stream_node_name": "Sys 1 Furnace DX Cool Relief Air Outlet",
            "return_air_stream_node_name": "Sys 1 Furnace DX Cool Air Loop Inlet"
        },
        "Sys 2 Furnace DX Cool OA Mixing Box": {
            "mixed_air_node_name": "Sys 2 Furnace DX Cool Mixed Air Outlet",
            "outdoor_air_stream_node_name": "Sys 2 Furnace DX Cool Outdoor Air Inlet",
            "relief_air_stream_node_name": "Sys 2 Furnace DX Cool Relief Air Outlet",
            "return_air_stream_node_name": "Sys 2 Furnace DX Cool Air Loop Inlet"
        },
        "Sys 3 Heat Pump Air Source OA Mixing Box": {
            "mixed_air_node_name": "Sys 3 Heat Pump Air Source Mixed Air Outlet",
            "outdoor_air_stream_node_name": "Sys 3 Heat Pump Air Source Outdoor Air Inlet",
            "relief_air_stream_node_name": "Sys 3 Heat Pump Air Source Relief Air Outlet",
            "return_air_stream_node_name": "Sys 3 Heat Pump Air Source Air Loop Inlet"
        },
        "Sys 4 Heat Pump Air Source OA Mixing Box": {
            "mixed_air_node_name": "Sys 4 Heat Pump Air Source Mixed Air Outlet",
            "outdoor_air_stream_node_name": "Sys 4 Heat Pump Air Source Outdoor Air Inlet",
            "relief_air_stream_node_name": "Sys 4 Heat Pump Air Source Relief Air Outlet",
            "return_air_stream_node_name": "Sys 4 Heat Pump Air Source Air Loop Inlet"
        },
        "Sys 5 Furnace DX Cool OA Mixing Box": {
            "mixed_air_node_name": "Sys 5 Furnace DX Cool Mixed Air Outlet",
            "outdoor_air_stream_node_name": "Sys 5 Furnace DX Cool Outdoor Air Inlet",
            "relief_air_stream_node_name": "Sys 5 Furnace DX Cool Relief Air Outlet",
            "return_air_stream_node_name": "Sys 5 Furnace DX Cool Air Loop Inlet"
        }
    },
    "OutdoorAir:Node": {
        "Sys 1 Furnace DX Cool Cooling Coil Condenser Inlet": {
            "height_above_ground": -1
        },
        "Sys 2 Furnace DX Cool Cooling Coil Condenser Inlet": {
            "height_above_ground": -1
        },
        "Sys 3 Heat Pump Air Source Cooling Coil Condenser Inlet": {
            "height_above_ground": -1
        },
        "Sys 3 Heat Pump Air Source Heating Coil Condenser Inlet": {
            "height_above_ground": -1
        },
        "Sys 4 Heat Pump Air Source Cooling Coil Condenser Inlet": {
            "height_above_ground": -1
        },
        "Sys 4 Heat Pump Air Source Heating Coil Condenser Inlet": {
            "height_above_ground": -1
        },
        "Sys 5 Furnace DX Cool Cooling Coil Condenser Inlet": {
            "height_above_ground": -1
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Sys 1 Furnace DX Cool Outdoor Air Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Sys 2 Furnace DX Cool Outdoor Air Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Sys 3 Heat Pump Air Source Outdoor Air Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Sys 4 Heat Pump Air Source Outdoor Air Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Sys 5 Furnace DX Cool Outdoor Air Inlet"
                }
            ]
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "SPACE1-1",
            "reporting_frequency": "Detailed",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "SPACE1-1",
            "reporting_frequency": "Detailed",
            "variable_name": "Zone Thermostat Cooling Setpoint Temperature"
        },
        "Output:Variable 3": {
            "key_value": "SPACE1-1",
            "reporting_frequency": "Detailed",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 4": {
            "key_value": "SYS 1 FURNACE DX COOL UNITARY SYSTEM",
            "reporting_frequency": "Detailed",
            "variable_name": "Unitary System DX Coil Speed Level"
        },
        "Output:Variable 5": {
            "key_value": "SYS 1 FURNACE DX COOL UNITARY SYSTEM",
            "reporting_frequency": "Detailed",
            "variable_name": "Unitary System DX Coil Cycling Ratio"
        },
        "Output:Variable 6": {
            "key_value": "SYS 1 FURNACE DX COOL UNITARY SYSTEM",
            "reporting_frequency": "Detailed",
            "variable_name": "Unitary System DX Coil Speed Ratio"
        },
        "Output:Variable 7": {
            "key_value": "SYS 1 FURNACE DX COOL UNITARY SYSTEM",
            "reporting_frequency": "Detailed",
            "variable_name": "Unitary System Part Load Ratio"
        },
        "Output:Variable 8": {
            "key_value": "SYS 1 FURNACE DX COOL UNITARY SYSTEM",
            "reporting_frequency": "Detailed",
            "variable_name": "Unitary System Total Cooling Rate"
        },
        "Output:Variable 9": {
            "key_value": "PythonPlugin Coil Speed Level Override On",
            "reporting_frequency": "Hourly",
            "variable_name": "PythonPlugin:OutputVariable"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:Files": {
        "OutputControl:Files 1": {
            "output_csv": "Yes",
            "output_eio": "No",
            "output_eso": "No",
            "output_mtr": "No"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "SPACE1-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 20,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "PythonPlugin:Instance": {
        "MultiSpeed Coil Speed Level Management": {
            "plugin_class_name": "CoilSpeedControl",
            "python_module_name": "PythonPluginLoadBasedMultiSpeedDXCoilOverrideControl",
            "run_during_warmup_days": "Yes"
        }
    },
    "PythonPlugin:OutputVariable": {
        "PythonPlugin Coil Speed Level Override On": {
            "python_plugin_variable_name": "CoilSpeedLevelOverrideReport",
            "type_of_data_in_variable": "Averaged",
            "units": "On/Off",
            "update_frequency": "SystemTimestep"
        }
    },
    "PythonPlugin:Variables": {
        "PythonGlobalVars": {
            "global_py_vars": [
                {
                    "variable_name": "CoilSpeedLevelOverrideReport"
                }
            ]
        }
    },
    "RunPeriod": {
        "Jan14": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 14,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 14,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "July7": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 7,
            "begin_month": 7,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 7,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "ActSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 117.239997864
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Clg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 32.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 32.0
                },
                {
                    "field": "For: WeekEnds Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 32.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 32.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "EQUIP-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "FanAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HVACTemplate-Always 1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "HVACTemplate-Always 4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "Htg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 18.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 23.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For: WeekEnds Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "INFIL-SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LIGHTS-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Min OA Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OCCUPY-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ShadeTransSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "FlowRate": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 10
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "HVACTemplate Any Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "Sys 1 Furnace DX Cool Cooling Coil Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Sys 1 Furnace DX Cool Mixed Air Outlet",
            "fan_outlet_node_name": "Sys 1 Furnace DX Cool Supply Fan Outlet",
            "reference_setpoint_node_name": "Sys 1 Furnace DX Cool Heating Coil Outlet",
            "setpoint_node_or_nodelist_name": "Sys 1 Furnace DX Cool Mixed Air Outlet"
        },
        "Sys 2 Furnace DX Cool Cooling Coil Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Sys 2 Furnace DX Cool Heating Coil Outlet",
            "fan_outlet_node_name": "Sys 2 Furnace DX Cool Supply Fan Outlet",
            "reference_setpoint_node_name": "Sys 2 Furnace DX Cool Supply Fan Outlet",
            "setpoint_node_or_nodelist_name": "Sys 2 Furnace DX Cool Mixed Air Outlet"
        },
        "Sys 3 Heat Pump Air Source Cooling Coil Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Sys 3 Heat Pump Air Source Mixed Air Outlet",
            "fan_outlet_node_name": "Sys 3 Heat Pump Air Source Supply Fan Outlet",
            "reference_setpoint_node_name": "Sys 3 Heat Pump Air Source Supp Heat or Reheat Coil Outl",
            "setpoint_node_or_nodelist_name": "Sys 3 Heat Pump Air Source Mixed Air Outlet"
        },
        "Sys 4 Heat Pump Air Source Cooling Coil Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Sys 4 Heat Pump Air Source Mixed Air Outlet",
            "fan_outlet_node_name": "Sys 4 Heat Pump Air Source Supply Fan Outlet",
            "reference_setpoint_node_name": "Sys 4 Heat Pump Air Source Supp Heat or Reheat Coil Outl",
            "setpoint_node_or_nodelist_name": "Sys 4 Heat Pump Air Source Mixed Air Outlet"
        },
        "Sys 5 Furnace DX Cool Cooling Coil Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Sys 5 Furnace DX Cool Mixed Air Outlet",
            "fan_outlet_node_name": "Sys 5 Furnace DX Cool Supply Fan Outlet",
            "reference_setpoint_node_name": "Sys 5 Furnace DX Cool Heating Coil Outlet",
            "setpoint_node_or_nodelist_name": "Sys 5 Furnace DX Cool Mixed Air Outlet"
        }
    },
    "SetpointManager:SingleZone:Cooling": {
        "Sys 1 Furnace DX Cool Economizer Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "control_zone_name": "SPACE1-1",
            "maximum_supply_air_temperature": 45,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Sys 1 Furnace DX Cool Heating Coil Outlet",
            "zone_inlet_node_name": "SPACE1-1 Zone Equip Inlet",
            "zone_node_name": "SPACE1-1 Zone Air Node"
        },
        "Sys 2 Furnace DX Cool Economizer Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "control_zone_name": "SPACE2-1",
            "maximum_supply_air_temperature": 45,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Sys 2 Furnace DX Cool Supply Fan Outlet",
            "zone_inlet_node_name": "SPACE2-1 Zone Equip Inlet",
            "zone_node_name": "SPACE2-1 Zone Air Node"
        },
        "Sys 3 Heat Pump Air Source Economizer Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "control_zone_name": "SPACE3-1",
            "maximum_supply_air_temperature": 45,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Sys 3 Heat Pump Air Source Supp Heat or Reheat Coil Outl",
            "zone_inlet_node_name": "SPACE3-1 Zone Equip Inlet",
            "zone_node_name": "SPACE3-1 Zone Air Node"
        },
        "Sys 4 Heat Pump Air Source Economizer Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "control_zone_name": "SPACE4-1",
            "maximum_supply_air_temperature": 45,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Sys 4 Heat Pump Air Source Supp Heat or Reheat Coil Outl",
            "zone_inlet_node_name": "SPACE4-1 Zone Equip Inlet",
            "zone_node_name": "SPACE4-1 Zone Air Node"
        },
        "Sys 5 Furnace DX Cool Economizer Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "control_zone_name": "SPACE5-1",
            "maximum_supply_air_temperature": 45,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Sys 5 Furnace DX Cool Heating Coil Outlet",
            "zone_inlet_node_name": "SPACE5-1 Zone Equip Inlet",
            "zone_node_name": "SPACE5-1 Zone Air Node"
        }
    },
    "Shading:Zone:Detailed": {
        "Main South Overhang": {
            "base_surface_name": "FRONT-1",
            "number_of_vertices": 4,
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                }
            ]
        },
        "South Door Overhang": {
            "base_surface_name": "FRONT-1",
            "number_of_vertices": 4,
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": -2.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": -2.0,
                    "vertex_z_coordinate": 2.6
                }
            ]
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Sys 1 Furnace DX Cool",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Sys 2 Furnace DX Cool",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Sys 3 Heat Pump Air Source",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Sys 4 Heat Pump Air Source",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Sys 5 Furnace DX Cool",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE1-1",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD SPACE1-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE2-1",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD SPACE2-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE3-1",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD SPACE3-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE4-1",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD SPACE4-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE5-1",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD SPACE5-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "All Zones Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "UnitarySystemPerformance:Multispeed": {
        "Sys 1 Furnace DX Cool Unitary System MultiSpeed Performance": {
            "flow_ratios": [
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                }
            ],
            "number_of_speeds_for_cooling": 2,
            "number_of_speeds_for_heating": 1,
            "single_mode_operation": "No"
        },
        "Sys 2 Furnace DX Cool Unitary System MultiSpeed Performance": {
            "flow_ratios": [
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                }
            ],
            "number_of_speeds_for_cooling": 3,
            "number_of_speeds_for_heating": 1,
            "single_mode_operation": "No"
        },
        "Sys 3 Heat Pump Air Source Unitary System MultiSpeed Performance": {
            "flow_ratios": [
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                }
            ],
            "number_of_speeds_for_cooling": 4,
            "number_of_speeds_for_heating": 4,
            "single_mode_operation": "No"
        },
        "Sys 4 Heat Pump Air Source Unitary System MultiSpeed Performance": {
            "flow_ratios": [
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                }
            ],
            "number_of_speeds_for_cooling": 4,
            "number_of_speeds_for_heating": 4,
            "single_mode_operation": "No"
        },
        "Sys 5 Furnace DX Cool Unitary System MultiSpeed Performance": {
            "flow_ratios": [
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                },
                {
                    "cooling_speed_supply_air_flow_ratio": "Autosize",
                    "heating_speed_supply_air_flow_ratio": "Autosize"
                }
            ],
            "number_of_speeds_for_cooling": 4,
            "number_of_speeds_for_heating": 1,
            "single_mode_operation": "No"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "24.1"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.0063
        },
        "AIR 13MM": {
            "gas_type": "Air",
            "thickness": 0.0127
        },
        "ARGON 13MM": {
            "gas_type": "Argon",
            "thickness": 0.0127
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "GREY 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.061,
            "back_side_visible_reflectance_at_normal_incidence": 0.061,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.061,
            "front_side_visible_reflectance_at_normal_incidence": 0.061,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.626,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.611
        },
        "LoE CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.22,
            "back_side_visible_reflectance_at_normal_incidence": 0.078,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.17,
            "front_side_visible_reflectance_at_normal_incidence": 0.055,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.6,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.84
        }
    },
    "Zone": {
        "PLENUM-1": {
            "ceiling_height": 0.609600067,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 283.2,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE1-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 239.247360229,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE2-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 103.311355591,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE3-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 239.247360229,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE4-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 103.311355591,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE5-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 447.682556152,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "SPACE1-1 Thermostat": {
            "control_1_name": "All Zones Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "SPACE2-1 Thermostat": {
            "control_1_name": "All Zones Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "SPACE3-1 Thermostat": {
            "control_1_name": "All Zones Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "SPACE4-1 Thermostat": {
            "control_1_name": "All Zones Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "SPACE5-1 Thermostat": {
            "control_1_name": "All Zones Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "SPACE1-1 Air Terminal ADU": {
            "air_distribution_unit_outlet_node_name": "SPACE1-1 Zone Equip Inlet",
            "air_terminal_name": "SPACE1-1 Air Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "SPACE2-1 Air Terminal ADU": {
            "air_distribution_unit_outlet_node_name": "SPACE2-1 Zone Equip Inlet",
            "air_terminal_name": "SPACE2-1 Air Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "SPACE3-1 Air Terminal ADU": {
            "air_distribution_unit_outlet_node_name": "SPACE3-1 Zone Equip Inlet",
            "air_terminal_name": "SPACE3-1 Air Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "SPACE4-1 Air Terminal ADU": {
            "air_distribution_unit_outlet_node_name": "SPACE4-1 Zone Equip Inlet",
            "air_terminal_name": "SPACE4-1 Air Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "SPACE5-1 Air Terminal ADU": {
            "air_distribution_unit_outlet_node_name": "SPACE5-1 Zone Equip Inlet",
            "air_terminal_name": "SPACE5-1 Air Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE1-1 Zone Equip Inlet",
            "zone_air_node_name": "SPACE1-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE1-1 Equipment",
            "zone_name": "SPACE1-1",
            "zone_return_air_node_or_nodelist_name": "SPACE1-1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE2-1 Zone Equip Inlet",
            "zone_air_node_name": "SPACE2-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE2-1 Equipment",
            "zone_name": "SPACE2-1",
            "zone_return_air_node_or_nodelist_name": "SPACE2-1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE3-1 Zone Equip Inlet",
            "zone_air_node_name": "SPACE3-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE3-1 Equipment",
            "zone_name": "SPACE3-1",
            "zone_return_air_node_or_nodelist_name": "SPACE3-1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE4-1 Zone Equip Inlet",
            "zone_air_node_name": "SPACE4-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE4-1 Equipment",
            "zone_name": "SPACE4-1",
            "zone_return_air_node_or_nodelist_name": "SPACE4-1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE5-1 Zone Equip Inlet",
            "zone_air_node_name": "SPACE5-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE5-1 Equipment",
            "zone_name": "SPACE5-1",
            "zone_return_air_node_or_nodelist_name": "SPACE5-1 Return Outlet"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "SPACE1-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE1-1 Air Terminal ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE2-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE2-1 Air Terminal ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE3-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE3-1 Air Terminal ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE4-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE4-1 Air Terminal ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE5-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE5-1 Air Terminal ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "SPACE1-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0167,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.00717,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0167,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.00717,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.031089,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    }
}