{
    "AirLoopHVAC": {
        "VAV Sys 1": {
            "availability_manager_list_name": "VAV Sys 1 Avail List",
            "branch_list_name": "VAV Sys 1 Branches",
            "demand_side_inlet_node_names": "Zone Eq In Node",
            "demand_side_outlet_node_name": "PLENUM-1 Out Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV Sys 1 Inlet Node",
            "supply_side_outlet_node_names": "VAV Sys 1 Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "OA Sys 1 Controllers": {
            "controller_1_name": "OA Controller 1",
            "controller_1_object_type": "Controller:OutdoorAir",
            "controller_2_name": "OA HC Controller 1",
            "controller_2_object_type": "Controller:WaterCoil"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "OA Sys 1": {
            "controller_list_name": "OA Sys 1 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 1 Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "OA Sys 1 Equipment": {
            "component_1_name": "OA Heating Coil 1",
            "component_1_object_type": "Coil:Heating:Water",
            "component_2_name": "OA Cooling Coil 1",
            "component_2_object_type": "Coil:UserDefined",
            "component_3_name": "OA Mixing Box 1",
            "component_3_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "ReturnAirPath1": {
            "components": [
                {
                    "component_name": "Return-Plenum-1",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                }
            ],
            "return_air_path_outlet_node_name": "PLENUM-1 Out Node"
        }
    },
    "AirLoopHVAC:ReturnPlenum": {
        "Return-Plenum-1": {
            "nodes": [
                {
                    "inlet_node_name": "SPACE1-1 Out Node"
                },
                {
                    "inlet_node_name": "SPACE2-1 Out Node"
                },
                {
                    "inlet_node_name": "SPACE3-1 Out Node"
                },
                {
                    "inlet_node_name": "SPACE4-1 Out Node"
                },
                {
                    "inlet_node_name": "SPACE5-1 Out Node"
                }
            ],
            "outlet_node_name": "PLENUM-1 Out Node",
            "zone_name": "PLENUM-1",
            "zone_node_name": "PLENUM-1 Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "Zone Supply Air Path 1": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter 1",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Eq In Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Zone Supply Air Splitter 1": {
            "inlet_node_name": "Zone Eq In Node",
            "nodes": [
                {
                    "outlet_node_name": "SPACE1-1 ATU In Node"
                },
                {
                    "outlet_node_name": "SPACE2-1 ATU In Node"
                },
                {
                    "outlet_node_name": "SPACE3-1 ATU In Node"
                },
                {
                    "outlet_node_name": "SPACE4-1 ATU In Node"
                },
                {
                    "outlet_node_name": "SPACE5-1 ATU In Node"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:UserDefined": {
        "SPACE1-1 VAV Reheat": {
            "model_setup_and_sizing_program_calling_manager_name": "Space1 ATU Init Programs",
            "number_of_plant_loop_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Space1 ATU Sim Programs",
            "plant_connection_1_inlet_node_name": "SPACE1-1 Zone Coil Water In Node",
            "plant_connection_1_outlet_node_name": "SPACE1-1 Zone Coil Water Out Node",
            "primary_air_inlet_node_name": "SPACE1-1 ATU In Node",
            "primary_air_outlet_node_name": "SPACE1-1 In Node"
        },
        "SPACE2-1 VAV Reheat": {
            "model_setup_and_sizing_program_calling_manager_name": "Space2 ATU Init Programs",
            "number_of_plant_loop_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Space2 ATU Sim Programs",
            "plant_connection_1_inlet_node_name": "SPACE2-1 Zone Coil Water In Node",
            "plant_connection_1_outlet_node_name": "SPACE2-1 Zone Coil Water Out Node",
            "primary_air_inlet_node_name": "SPACE2-1 ATU In Node",
            "primary_air_outlet_node_name": "SPACE2-1 In Node"
        },
        "SPACE3-1 VAV Reheat": {
            "model_setup_and_sizing_program_calling_manager_name": "Space3 ATU Init Programs",
            "number_of_plant_loop_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Space3 ATU Sim Programs",
            "plant_connection_1_inlet_node_name": "SPACE3-1 Zone Coil Water In Node",
            "plant_connection_1_outlet_node_name": "SPACE3-1 Zone Coil Water Out Node",
            "primary_air_inlet_node_name": "SPACE3-1 ATU In Node",
            "primary_air_outlet_node_name": "SPACE3-1 In Node"
        },
        "SPACE4-1 VAV Reheat": {
            "model_setup_and_sizing_program_calling_manager_name": "Space4 ATU Init Programs",
            "number_of_plant_loop_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Space4 ATU Sim Programs",
            "plant_connection_1_inlet_node_name": "SPACE4-1 Zone Coil Water In Node",
            "plant_connection_1_outlet_node_name": "SPACE4-1 Zone Coil Water Out Node",
            "primary_air_inlet_node_name": "SPACE4-1 ATU In Node",
            "primary_air_outlet_node_name": "SPACE4-1 In Node"
        },
        "SPACE5-1 VAV Reheat": {
            "model_setup_and_sizing_program_calling_manager_name": "Space5 ATU Init Programs",
            "number_of_plant_loop_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Space5 ATU Sim Programs",
            "plant_connection_1_inlet_node_name": "SPACE5-1 Zone Coil Water In Node",
            "plant_connection_1_outlet_node_name": "SPACE5-1 Zone Coil Water Out Node",
            "primary_air_inlet_node_name": "SPACE5-1 ATU In Node",
            "primary_air_outlet_node_name": "SPACE5-1 In Node"
        }
    },
    "AvailabilityManager:LowTemperatureTurnOff": {
        "CW Low Temp Limit": {
            "applicability_schedule_name": "CoolingPumpAvailSched",
            "sensor_node_name": "Outside Air Inlet Node 1",
            "temperature": 2.0
        }
    },
    "AvailabilityManager:Scheduled": {
        "VAV Sys 1 Avail": {
            "schedule_name": "FanAvailSched"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "CW Avail List": {
            "managers": [
                {
                    "availability_manager_name": "CW Low Temp Limit",
                    "availability_manager_object_type": "AvailabilityManager:LowTemperatureTurnOff"
                }
            ]
        },
        "VAV Sys 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "VAV Sys 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "Central Boiler": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "Central Boiler Inlet Node",
            "boiler_water_outlet_node_name": "Central Boiler Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.2,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.8,
            "normalized_boiler_efficiency_curve_name": "BoilerEfficiency",
            "optimum_part_load_ratio": 1.0,
            "water_outlet_upper_temperature_limit": 100.0
        }
    },
    "Branch": {
        "CW Pump Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Supply Inlet Node",
                    "component_name": "CW Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "CW Pump Outlet Node"
                }
            ]
        },
        "Central Boiler Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Central Boiler Inlet Node",
                    "component_name": "Central Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "Central Boiler Outlet Node"
                }
            ]
        },
        "Central Chiller Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Central Chiller Inlet Node",
                    "component_name": "Central Chiller",
                    "component_object_type": "PlantComponent:UserDefined",
                    "component_outlet_node_name": "Central Chiller Outlet Node"
                }
            ]
        },
        "Cooling Coil Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Cooling Coil 1 Water Inlet Node",
                    "component_name": "Main Cooling Coil 1",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Main Cooling Coil 1 Water Outlet Node"
                }
            ]
        },
        "Cooling Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Bypass Inlet Node",
                    "component_name": "Cooling Demand Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Bypass Outlet Node"
                }
            ]
        },
        "Cooling Demand Inlet": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Inlet Node",
                    "component_name": "Cooling Demand Side Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Cooling Demand Outlet": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Exit Pipe Inlet Node",
                    "component_name": "CW Demand Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Outlet Node"
                }
            ]
        },
        "Cooling Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Supply Bypass Inlet Node",
                    "component_name": "Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Supply Bypass Outlet Node"
                }
            ]
        },
        "Cooling Supply Outlet": {
            "components": [
                {
                    "component_inlet_node_name": "Supply Side Exit Pipe Inlet Node",
                    "component_name": "Supply Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Supply Outlet Node"
                }
            ]
        },
        "Heating Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Demand Bypass Inlet Node",
                    "component_name": "Heating Demand Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heating Demand Bypass Outlet Node"
                }
            ]
        },
        "Heating Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand Inlet Node",
                    "component_name": "Heating Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Heating Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand Exit Pipe Inlet Node",
                    "component_name": "Heating Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand Outlet Node"
                }
            ]
        },
        "Heating Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Supply Bypass Inlet Node",
                    "component_name": "Heating Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heating Supply Bypass Outlet Node"
                }
            ]
        },
        "Heating Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Supply Inlet Node",
                    "component_name": "HW Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HW Pump Outlet Node"
                }
            ]
        },
        "Heating Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
                    "component_name": "Heating Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Supply Outlet Node"
                }
            ]
        },
        "Main Heating Coil 1 Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Heating Coil 1 Water Inlet Node",
                    "component_name": "Main Heating Coil 1",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Main Heating Coil 1 Water Outlet Node"
                }
            ]
        },
        "OA Cooling Coil Branch": {
            "components": [
                {
                    "component_inlet_node_name": "OA Cooling Coil 1 Water Inlet Node",
                    "component_name": "OA Cooling Coil 1",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "OA Cooling Coil 1 Water Outlet Node"
                }
            ]
        },
        "OA Heating Coil Branch": {
            "components": [
                {
                    "component_inlet_node_name": "OA Heating Coil 1 Water Inlet Node",
                    "component_name": "OA Heating Coil 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "OA Heating Coil 1 Water Outlet Node"
                }
            ]
        },
        "SPACE1-1 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE1-1 Zone Coil Water In Node",
                    "component_name": "SPACE1-1 VAV Reheat",
                    "component_object_type": "AirTerminal:SingleDuct:UserDefined",
                    "component_outlet_node_name": "SPACE1-1 Zone Coil Water Out Node"
                }
            ]
        },
        "SPACE2-1 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE2-1 Zone Coil Water In Node",
                    "component_name": "SPACE2-1 VAV Reheat",
                    "component_object_type": "AirTerminal:SingleDuct:UserDefined",
                    "component_outlet_node_name": "SPACE2-1 Zone Coil Water Out Node"
                }
            ]
        },
        "SPACE3-1 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE3-1 Zone Coil Water In Node",
                    "component_name": "SPACE3-1 VAV Reheat",
                    "component_object_type": "AirTerminal:SingleDuct:UserDefined",
                    "component_outlet_node_name": "SPACE3-1 Zone Coil Water Out Node"
                }
            ]
        },
        "SPACE4-1 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE4-1 Zone Coil Water In Node",
                    "component_name": "SPACE4-1 VAV Reheat",
                    "component_object_type": "AirTerminal:SingleDuct:UserDefined",
                    "component_outlet_node_name": "SPACE4-1 Zone Coil Water Out Node"
                }
            ]
        },
        "SPACE5-1 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE5-1 Zone Coil Water In Node",
                    "component_name": "SPACE5-1 VAV Reheat",
                    "component_object_type": "AirTerminal:SingleDuct:UserDefined",
                    "component_outlet_node_name": "SPACE5-1 Zone Coil Water Out Node"
                }
            ]
        },
        "VAV Sys 1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV Sys 1 Inlet Node",
                    "component_name": "OA Sys 1",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node 1"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node 1",
                    "component_name": "Main Cooling Coil 1",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Main Cooling Coil 1 Outlet Node"
                },
                {
                    "component_inlet_node_name": "Main Cooling Coil 1 Outlet Node",
                    "component_name": "Main Heating Coil 1",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Main Heating Coil 1 Outlet Node"
                },
                {
                    "component_inlet_node_name": "Main Heating Coil 1 Outlet Node",
                    "component_name": "Supply Fan 1",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV Sys 1 Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Cooling Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Cooling Demand Inlet"
                },
                {
                    "branch_name": "Cooling Coil Branch"
                },
                {
                    "branch_name": "OA Cooling Coil Branch"
                },
                {
                    "branch_name": "Cooling Demand Bypass Branch"
                },
                {
                    "branch_name": "Cooling Demand Outlet"
                }
            ]
        },
        "Cooling Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "CW Pump Branch"
                },
                {
                    "branch_name": "Central Chiller Branch"
                },
                {
                    "branch_name": "Cooling Supply Bypass Branch"
                },
                {
                    "branch_name": "Cooling Supply Outlet"
                }
            ]
        },
        "Heating Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Heating Demand Inlet Branch"
                },
                {
                    "branch_name": "SPACE1-1 Reheat Branch"
                },
                {
                    "branch_name": "SPACE2-1 Reheat Branch"
                },
                {
                    "branch_name": "SPACE3-1 Reheat Branch"
                },
                {
                    "branch_name": "SPACE4-1 Reheat Branch"
                },
                {
                    "branch_name": "SPACE5-1 Reheat Branch"
                },
                {
                    "branch_name": "OA Heating Coil Branch"
                },
                {
                    "branch_name": "Main Heating Coil 1 Branch"
                },
                {
                    "branch_name": "Heating Demand Bypass Branch"
                },
                {
                    "branch_name": "Heating Demand Outlet Branch"
                }
            ]
        },
        "Heating Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Heating Supply Inlet Branch"
                },
                {
                    "branch_name": "Central Boiler Branch"
                },
                {
                    "branch_name": "Heating Supply Bypass Branch"
                },
                {
                    "branch_name": "Heating Supply Outlet Branch"
                }
            ]
        },
        "VAV Sys 1 Branches": {
            "branches": [
                {
                    "branch_name": "VAV Sys 1 Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Building": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 30.0,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "BACK-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE3-1"
        },
        "C1-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "C1-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C2-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "C2-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C3-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "C3-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C4-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "C4-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C5-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "C5-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "F1-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "F2-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "F3-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "F4-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "F5-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "FRONT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE1-1"
        },
        "LEFT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE4-1"
        },
        "RIGHT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE2-1"
        },
        "SB12": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB21",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB14": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB41",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB15": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB51",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB21": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB12",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB23": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB32",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB25": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB52",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB32": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB23",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB34": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB43",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB35": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB53",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB41": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB14",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB43": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB34",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB45": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB54",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB51": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB15",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB52": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB25",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB53": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB35",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB54": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB45",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "TOP-1": {
            "construction_name": "ROOF-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PB": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PF": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PL": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PR": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        }
    },
    "Coil:Heating:Water": {
        "OA Heating Coil 1": {
            "air_inlet_node_name": "Outside Air Inlet Node 1",
            "air_outlet_node_name": "OA Heating Coil 1 Air Outlet Node",
            "availability_schedule_name": "CoolingCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "OA Heating Coil 1 Water Inlet Node",
            "water_outlet_node_name": "OA Heating Coil 1 Water Outlet Node"
        }
    },
    "Coil:UserDefined": {
        "Main Cooling Coil 1": {
            "air_connection_1_inlet_node_name": "Mixed Air Node 1",
            "air_connection_1_outlet_node_name": "Main Cooling Coil 1 Outlet Node",
            "model_setup_and_sizing_program_calling_manager_name": "Main Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Main Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Main Cooling Coil 1 Water Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Main Cooling Coil 1 Water Outlet Node"
        },
        "Main Heating Coil 1": {
            "air_connection_1_inlet_node_name": "Main Cooling Coil 1 Outlet Node",
            "air_connection_1_outlet_node_name": "Main Heating Coil 1 Outlet Node",
            "model_setup_and_sizing_program_calling_manager_name": "Main Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Main Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Main Heating Coil 1 Water Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Main Heating Coil 1 Water Outlet Node"
        },
        "OA Cooling Coil 1": {
            "air_connection_1_inlet_node_name": "OA Heating Coil 1 Air Outlet Node",
            "air_connection_1_outlet_node_name": "OA Mixing Box 1 Inlet Node",
            "model_setup_and_sizing_program_calling_manager_name": "OA Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "OA Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "OA Cooling Coil 1 Water Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "OA Cooling Coil 1 Water Outlet Node"
        }
    },
    "Connector:Mixer": {
        "CW Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Cooling Coil Branch"
                },
                {
                    "inlet_branch_name": "OA Cooling Coil Branch"
                },
                {
                    "inlet_branch_name": "Cooling Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Cooling Demand Outlet"
        },
        "CW Loop Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Central Chiller Branch"
                },
                {
                    "inlet_branch_name": "Cooling Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Cooling Supply Outlet"
        },
        "Heating Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SPACE1-1 Reheat Branch"
                },
                {
                    "inlet_branch_name": "SPACE2-1 Reheat Branch"
                },
                {
                    "inlet_branch_name": "SPACE3-1 Reheat Branch"
                },
                {
                    "inlet_branch_name": "SPACE4-1 Reheat Branch"
                },
                {
                    "inlet_branch_name": "SPACE5-1 Reheat Branch"
                },
                {
                    "inlet_branch_name": "OA Heating Coil Branch"
                },
                {
                    "inlet_branch_name": "Main Heating Coil 1 Branch"
                },
                {
                    "inlet_branch_name": "Heating Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Heating Demand Outlet Branch"
        },
        "Heating Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Central Boiler Branch"
                },
                {
                    "inlet_branch_name": "Heating Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Heating Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CW Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Cooling Coil Branch"
                },
                {
                    "outlet_branch_name": "OA Cooling Coil Branch"
                },
                {
                    "outlet_branch_name": "Cooling Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Cooling Demand Inlet"
        },
        "CW Loop Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Central Chiller Branch"
                },
                {
                    "outlet_branch_name": "Cooling Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "CW Pump Branch"
        },
        "Heating Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SPACE1-1 Reheat Branch"
                },
                {
                    "outlet_branch_name": "SPACE2-1 Reheat Branch"
                },
                {
                    "outlet_branch_name": "SPACE3-1 Reheat Branch"
                },
                {
                    "outlet_branch_name": "SPACE4-1 Reheat Branch"
                },
                {
                    "outlet_branch_name": "SPACE5-1 Reheat Branch"
                },
                {
                    "outlet_branch_name": "OA Heating Coil Branch"
                },
                {
                    "outlet_branch_name": "Main Heating Coil 1 Branch"
                },
                {
                    "outlet_branch_name": "Heating Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Heating Demand Inlet Branch"
        },
        "Heating Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Central Boiler Branch"
                },
                {
                    "outlet_branch_name": "Heating Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Heating Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Cooling Demand Side Connectors": {
            "connector_1_name": "CW Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CW Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Cooling Supply Side Connectors": {
            "connector_1_name": "CW Loop Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CW Loop Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Heating Demand Side Connectors": {
            "connector_1_name": "Heating Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Heating Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Heating Supply Side Connectors": {
            "connector_1_name": "Heating Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Heating Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "CLNG-1": {
            "outside_layer": "MAT-CLNG-1"
        },
        "Dbl Clr 3mm/13mm Air": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "FLOOR-SLAB-1": {
            "outside_layer": "CC03"
        },
        "INT-WALL-1": {
            "layer_2": "AL21",
            "layer_3": "GP02",
            "outside_layer": "GP02"
        },
        "ROOF-1": {
            "layer_2": "BR01",
            "layer_3": "IN46",
            "layer_4": "WD01",
            "outside_layer": "RG01"
        },
        "Sgl Grey 3mm": {
            "outside_layer": "GREY 3MM"
        },
        "WALL-1": {
            "layer_2": "PW03",
            "layer_3": "IN02",
            "layer_4": "GP01",
            "outside_layer": "WD01"
        }
    },
    "Controller:OutdoorAir": {
        "OA Controller 1": {
            "actuator_node_name": "Outside Air Inlet Node 1",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_minimum_limit_dry_bulb_temperature": 4.6,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Min OA Sched",
            "mixed_air_node_name": "Mixed Air Node 1",
            "relief_air_outlet_node_name": "Relief Air Outlet Node 1",
            "return_air_node_name": "VAV Sys 1 Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "OA HC Controller 1": {
            "action": "Normal",
            "actuator_node_name": "OA Heating Coil 1 Water Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.002,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "OA Heating Coil 1 Air Outlet Node"
        }
    },
    "Curve:Quadratic": {
        "BoilerEfficiency": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA SPACE1-1": {
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA SPACE2-1": {
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA SPACE3-1": {
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA SPACE4-1": {
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA SPACE5-1": {
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        }
    },
    "ElectricEquipment": {
        "SPACE1-1 ElecEq 1": {
            "design_level": 1056,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 ElecEq 1": {
            "design_level": 456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 ElecEq 1": {
            "design_level": 1056,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 ElecEq 1": {
            "design_level": 456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 ElecEq 1": {
            "design_level": 1976,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "CWcoil1_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "MAIN COOLING COIL 1"
        },
        "CWcoil1_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "MAIN COOLING COIL 1"
        },
        "CWcoil1_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "MAIN COOLING COIL 1"
        },
        "CWcoil1_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main Cooling Coil 1"
        },
        "CWcoil1_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main Cooling Coil 1"
        },
        "CWcoil1_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main Cooling Coil 1"
        },
        "CWcoil1_Water_MdotRequest": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main Cooling Coil 1"
        },
        "CWcoil1_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main Cooling Coil 1"
        },
        "HWcoil1_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "MAIN Heating COIL 1"
        },
        "HWcoil1_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "MAIN Heating COIL 1"
        },
        "HWcoil1_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "MAIN Heating COIL 1"
        },
        "HWcoil1_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main Heating Coil 1"
        },
        "HWcoil1_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main Heating Coil 1"
        },
        "HWcoil1_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main Heating Coil 1"
        },
        "HWcoil1_Water_MdotRequest": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main Heating Coil 1"
        },
        "HWcoil1_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main Heating Coil 1"
        },
        "OACoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "OA Cooling Coil 1"
        },
        "OACoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "OA Cooling Coil 1"
        },
        "OACoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "OA Cooling Coil 1"
        },
        "OACoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "OA Cooling Coil 1"
        },
        "OACoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "OA Cooling Coil 1"
        },
        "OACoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "OA Cooling Coil 1"
        },
        "OACoil_Water_MdotRequest": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "OA Cooling Coil 1"
        },
        "OACoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "OA Cooling Coil 1"
        },
        "Space1ATU_HW_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE1-1 VAV REHEAT"
        },
        "Space1ATU_HW_MdotMax": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE1-1 VAV REHEAT"
        },
        "Space1ATU_HW_MdotMin": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE1-1 VAV REHEAT"
        },
        "Space1ATU_HW_MdotRequest": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE1-1 VAV REHEAT"
        },
        "Space1ATU_HW_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE1-1 VAV REHEAT"
        },
        "Space1ATU_PrimAir_MdotIn": {
            "actuated_component_control_type": "Inlet Mass Flow Rate",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE1-1 VAV Reheat"
        },
        "Space1ATU_PrimAir_MdotOut": {
            "actuated_component_control_type": "Outlet Mass Flow Rate",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE1-1 VAV Reheat"
        },
        "Space1ATU_PrimAir_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE1-1 VAV Reheat"
        },
        "Space1ATU_PrimAir_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE1-1 VAV Reheat"
        },
        "Space2ATU_HW_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE2-1 VAV REHEAT"
        },
        "Space2ATU_HW_MdotMax": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE2-1 VAV REHEAT"
        },
        "Space2ATU_HW_MdotMin": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE2-1 VAV REHEAT"
        },
        "Space2ATU_HW_MdotRequest": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE2-1 VAV REHEAT"
        },
        "Space2ATU_HW_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE2-1 VAV REHEAT"
        },
        "Space2ATU_PrimAir_MdotIn": {
            "actuated_component_control_type": "Inlet Mass Flow Rate",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE2-1 VAV Reheat"
        },
        "Space2ATU_PrimAir_MdotOut": {
            "actuated_component_control_type": "Outlet Mass Flow Rate",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE2-1 VAV Reheat"
        },
        "Space2ATU_PrimAir_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE2-1 VAV Reheat"
        },
        "Space2ATU_PrimAir_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE2-1 VAV Reheat"
        },
        "Space3ATU_HW_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE3-1 VAV REHEAT"
        },
        "Space3ATU_HW_MdotMax": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE3-1 VAV REHEAT"
        },
        "Space3ATU_HW_MdotMin": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE3-1 VAV REHEAT"
        },
        "Space3ATU_HW_MdotRequest": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE3-1 VAV REHEAT"
        },
        "Space3ATU_HW_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE3-1 VAV REHEAT"
        },
        "Space3ATU_PrimAir_MdotIn": {
            "actuated_component_control_type": "Inlet Mass Flow Rate",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE3-1 VAV Reheat"
        },
        "Space3ATU_PrimAir_MdotOut": {
            "actuated_component_control_type": "Outlet Mass Flow Rate",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE3-1 VAV Reheat"
        },
        "Space3ATU_PrimAir_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE3-1 VAV Reheat"
        },
        "Space3ATU_PrimAir_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE3-1 VAV Reheat"
        },
        "Space4ATU_HW_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE4-1 VAV REHEAT"
        },
        "Space4ATU_HW_MdotMax": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE4-1 VAV REHEAT"
        },
        "Space4ATU_HW_MdotMin": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE4-1 VAV REHEAT"
        },
        "Space4ATU_HW_MdotRequest": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE4-1 VAV REHEAT"
        },
        "Space4ATU_HW_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE4-1 VAV REHEAT"
        },
        "Space4ATU_PrimAir_MdotIn": {
            "actuated_component_control_type": "Inlet Mass Flow Rate",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE4-1 VAV Reheat"
        },
        "Space4ATU_PrimAir_MdotOut": {
            "actuated_component_control_type": "Outlet Mass Flow Rate",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE4-1 VAV Reheat"
        },
        "Space4ATU_PrimAir_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE4-1 VAV Reheat"
        },
        "Space4ATU_PrimAir_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE4-1 VAV Reheat"
        },
        "Space5ATU_HW_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE5-1 VAV REHEAT"
        },
        "Space5ATU_HW_MdotMax": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE5-1 VAV REHEAT"
        },
        "Space5ATU_HW_MdotMin": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE5-1 VAV REHEAT"
        },
        "Space5ATU_HW_MdotRequest": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE5-1 VAV REHEAT"
        },
        "Space5ATU_HW_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection 1",
            "actuated_component_unique_name": "SPACE5-1 VAV REHEAT"
        },
        "Space5ATU_PrimAir_MdotIn": {
            "actuated_component_control_type": "Inlet Mass Flow Rate",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE5-1 VAV Reheat"
        },
        "Space5ATU_PrimAir_MdotOut": {
            "actuated_component_control_type": "Outlet Mass Flow Rate",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE5-1 VAV Reheat"
        },
        "Space5ATU_PrimAir_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE5-1 VAV Reheat"
        },
        "Space5ATU_PrimAir_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Primary Air Connection",
            "actuated_component_unique_name": "SPACE5-1 VAV Reheat"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "Air_Mdot"
                },
                {
                    "erl_variable_name": "Air_Tsp"
                },
                {
                    "erl_variable_name": "Water_Mdot"
                },
                {
                    "erl_variable_name": "Water_cp"
                },
                {
                    "erl_variable_name": "Air_Tinlet"
                },
                {
                    "erl_variable_name": "Water_Tinlet"
                },
                {
                    "erl_variable_name": "Air_Winlet"
                },
                {
                    "erl_variable_name": "Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Coil_Eff"
                },
                {
                    "erl_variable_name": "Water_MdotRequest"
                },
                {
                    "erl_variable_name": "Air_Tout"
                },
                {
                    "erl_variable_name": "Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Air_Wout"
                },
                {
                    "erl_variable_name": "Water_Tout"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 2": {
            "variables": [
                {
                    "erl_variable_name": "DeckAir_Tinlet"
                },
                {
                    "erl_variable_name": "DeckAir_Winlet"
                },
                {
                    "erl_variable_name": "Air_MdotOut"
                },
                {
                    "erl_variable_name": "Air_MdotIn"
                },
                {
                    "erl_variable_name": "TUAir_Tout"
                },
                {
                    "erl_variable_name": "TUAir_Wout"
                },
                {
                    "erl_variable_name": "DamperMin"
                },
                {
                    "erl_variable_name": "Qdot_Req_toCoolSP"
                },
                {
                    "erl_variable_name": "Qdot_Req_toHeatSP"
                },
                {
                    "erl_variable_name": "AirSupMdotDesign"
                },
                {
                    "erl_variable_name": "DamperPosition"
                },
                {
                    "erl_variable_name": "HWCoil_Mdot_Max"
                },
                {
                    "erl_variable_name": "HWCoil_Eff"
                },
                {
                    "erl_variable_name": "HWCoil_Mdot"
                },
                {
                    "erl_variable_name": "HWCoil_MdotRequest"
                },
                {
                    "erl_variable_name": "HWCoil_heat_Power"
                },
                {
                    "erl_variable_name": "HW_Tin"
                },
                {
                    "erl_variable_name": "HW_Cp"
                },
                {
                    "erl_variable_name": "HW_Tout"
                },
                {
                    "erl_variable_name": "HW_MdotRequest"
                },
                {
                    "erl_variable_name": "Zone_T"
                },
                {
                    "erl_variable_name": "Zone_W"
                },
                {
                    "erl_variable_name": "Space1ATU_DesignAirMdot"
                },
                {
                    "erl_variable_name": "Space2ATU_DesignAirMdot"
                },
                {
                    "erl_variable_name": "Space3ATU_DesignAirMdot"
                },
                {
                    "erl_variable_name": "Space4ATU_DesignAirMdot"
                },
                {
                    "erl_variable_name": "Space5ATU_DesignAirMdot"
                },
                {
                    "erl_variable_name": "Zone_Tsp_Cool"
                },
                {
                    "erl_variable_name": "Zone_Tsp_Heat"
                },
                {
                    "erl_variable_name": "tot_heat_Power"
                }
            ]
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "CW_Cp": {
            "internal_data_index_key_name": "Central Chiller",
            "internal_data_type": "Inlet Specific Heat for Plant Connection 1"
        },
        "CW_rho": {
            "internal_data_index_key_name": "Central Chiller",
            "internal_data_type": "Inlet Density for Plant Connection 1"
        },
        "CWcoil1_Air_Mdot": {
            "internal_data_index_key_name": "MAIN COOLING COIL 1",
            "internal_data_type": "Inlet Mass Flow Rate for Air Connection 1"
        },
        "CWcoil1_Air_Tinlet": {
            "internal_data_index_key_name": "MAIN COOLING COIL 1",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "CWcoil1_Air_Winlet": {
            "internal_data_index_key_name": "MAIN COOLING COIL 1",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "CWcoil1_Air_cp": {
            "internal_data_index_key_name": "MAIN COOLING COIL 1",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "CWcoil1_Air_rho": {
            "internal_data_index_key_name": "MAIN COOLING COIL 1",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "CWcoil1_Water_Mdot": {
            "internal_data_index_key_name": "MAIN COOLING COIL 1",
            "internal_data_type": "Inlet Mass Flow Rate for Plant Connection"
        },
        "CWcoil1_Water_Tinlet": {
            "internal_data_index_key_name": "MAIN COOLING COIL 1",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "CWcoil1_Water_cp": {
            "internal_data_index_key_name": "MAIN COOLING COIL 1",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "CWcoil1_Water_rho": {
            "internal_data_index_key_name": "MAIN COOLING COIL 1",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "HWcoil1_Air_Mdot": {
            "internal_data_index_key_name": "MAIN Heating COIL 1",
            "internal_data_type": "Inlet Mass Flow Rate for Air Connection 1"
        },
        "HWcoil1_Air_Tinlet": {
            "internal_data_index_key_name": "MAIN Heating COIL 1",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "HWcoil1_Air_Winlet": {
            "internal_data_index_key_name": "MAIN Heating COIL 1",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "HWcoil1_Air_cp": {
            "internal_data_index_key_name": "MAIN Heating COIL 1",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "HWcoil1_Air_rho": {
            "internal_data_index_key_name": "MAIN Heating COIL 1",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "HWcoil1_Water_Mdot": {
            "internal_data_index_key_name": "MAIN Heating COIL 1",
            "internal_data_type": "Inlet Mass Flow Rate for Plant Connection"
        },
        "HWcoil1_Water_Tinlet": {
            "internal_data_index_key_name": "MAIN Heating COIL 1",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "HWcoil1_Water_cp": {
            "internal_data_index_key_name": "MAIN Heating COIL 1",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "HWcoil1_Water_rho": {
            "internal_data_index_key_name": "MAIN Heating COIL 1",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "OACoil_Air_Mdot": {
            "internal_data_index_key_name": "OA Cooling Coil 1",
            "internal_data_type": "Inlet Mass Flow Rate for Air Connection 1"
        },
        "OACoil_Air_Tinlet": {
            "internal_data_index_key_name": "OA Cooling Coil 1",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "OACoil_Air_Winlet": {
            "internal_data_index_key_name": "OA Cooling Coil 1",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "OACoil_Air_cp": {
            "internal_data_index_key_name": "OA Cooling Coil 1",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "OACoil_Air_rho": {
            "internal_data_index_key_name": "OA Cooling Coil 1",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "OACoil_Water_Mdot": {
            "internal_data_index_key_name": "OA Cooling Coil 1",
            "internal_data_type": "Inlet Mass Flow Rate for Plant Connection"
        },
        "OACoil_Water_Tinlet": {
            "internal_data_index_key_name": "OA Cooling Coil 1",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "OACoil_Water_cp": {
            "internal_data_index_key_name": "OA Cooling Coil 1",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "OACoil_Water_rho": {
            "internal_data_index_key_name": "OA Cooling Coil 1",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "OA_Design_Tdb": {
            "internal_data_index_key_name": "VAV SYS 1",
            "internal_data_type": "Air System Cooling Design Outdoor Air Temperature"
        },
        "OA_Design_Vdot": {
            "internal_data_index_key_name": "VAV SYS 1",
            "internal_data_type": "Air System Outdoor Air Design Volume Flow Rate"
        },
        "OA_Design_W": {
            "internal_data_index_key_name": "VAV SYS 1",
            "internal_data_type": "Air System Cooling Design Outdoor Air Humidity Ratio"
        },
        "Space1ATU_CoolAirMdot": {
            "internal_data_index_key_name": "SPACE1-1",
            "internal_data_type": "Final Zone Design Cooling Air Mass Flow Rate"
        },
        "Space1ATU_HW_MdotIn": {
            "internal_data_index_key_name": "SPACE1-1 VAV REHEAT",
            "internal_data_type": "Inlet Mass Flow Rate for Plant Connection 1"
        },
        "Space1ATU_HW_Tin": {
            "internal_data_index_key_name": "SPACE1-1 VAV REHEAT",
            "internal_data_type": "Inlet Temperature for Plant Connection 1"
        },
        "Space1ATU_HW_cp": {
            "internal_data_index_key_name": "SPACE1-1 VAV REHEAT",
            "internal_data_type": "Inlet Specific Heat for Plant Connection 1"
        },
        "Space1ATU_HW_rho": {
            "internal_data_index_key_name": "SPACE1-1 VAV REHEAT",
            "internal_data_type": "Inlet Density for Plant Connection 1"
        },
        "Space1ATU_HeatAirMdot": {
            "internal_data_index_key_name": "SPACE1-1",
            "internal_data_type": "Final Zone Design Heating Air Mass Flow Rate"
        },
        "Space1ATU_PrimAir_Tinlet": {
            "internal_data_index_key_name": "SPACE1-1 VAV REHEAT",
            "internal_data_type": "Inlet Temperature for Primary Air Connection"
        },
        "Space1ATU_PrimAir_Winlet": {
            "internal_data_index_key_name": "SPACE1-1 VAV REHEAT",
            "internal_data_type": "Inlet Humidity Ratio for Primary Air Connection"
        },
        "Space1ATU_PrimAir_cp": {
            "internal_data_index_key_name": "SPACE1-1 VAV REHEAT",
            "internal_data_type": "Inlet Specific Heat for Primary Air Connection"
        },
        "Space1ATU_PrimAir_rho": {
            "internal_data_index_key_name": "SPACE1-1 VAV REHEAT",
            "internal_data_type": "Inlet Density for Primary Air Connection"
        },
        "Space1ATU_Qdot_ToCoolSP": {
            "internal_data_index_key_name": "SPACE1-1 VAV REHEAT",
            "internal_data_type": "Remaining Sensible Load to Cooling Setpoint"
        },
        "Space1ATU_Qdot_ToHeatSP": {
            "internal_data_index_key_name": "SPACE1-1 VAV REHEAT",
            "internal_data_type": "Remaining Sensible Load to Heating Setpoint"
        },
        "Space2ATU_CoolAirMdot": {
            "internal_data_index_key_name": "SPACE2-1",
            "internal_data_type": "Final Zone Design Cooling Air Mass Flow Rate"
        },
        "Space2ATU_HW_MdotIn": {
            "internal_data_index_key_name": "SPACE2-1 VAV REHEAT",
            "internal_data_type": "Inlet Mass Flow Rate for Plant Connection 1"
        },
        "Space2ATU_HW_Tin": {
            "internal_data_index_key_name": "SPACE2-1 VAV REHEAT",
            "internal_data_type": "Inlet Temperature for Plant Connection 1"
        },
        "Space2ATU_HW_cp": {
            "internal_data_index_key_name": "SPACE2-1 VAV REHEAT",
            "internal_data_type": "Inlet Specific Heat for Plant Connection 1"
        },
        "Space2ATU_HW_rho": {
            "internal_data_index_key_name": "SPACE2-1 VAV REHEAT",
            "internal_data_type": "Inlet Density for Plant Connection 1"
        },
        "Space2ATU_HeatAirMdot": {
            "internal_data_index_key_name": "SPACE2-1",
            "internal_data_type": "Final Zone Design Heating Air Mass Flow Rate"
        },
        "Space2ATU_PrimAir_Tinlet": {
            "internal_data_index_key_name": "SPACE2-1 VAV REHEAT",
            "internal_data_type": "Inlet Temperature for Primary Air Connection"
        },
        "Space2ATU_PrimAir_Winlet": {
            "internal_data_index_key_name": "SPACE2-1 VAV REHEAT",
            "internal_data_type": "Inlet Humidity Ratio for Primary Air Connection"
        },
        "Space2ATU_PrimAir_cp": {
            "internal_data_index_key_name": "SPACE2-1 VAV REHEAT",
            "internal_data_type": "Inlet Specific Heat for Primary Air Connection"
        },
        "Space2ATU_PrimAir_rho": {
            "internal_data_index_key_name": "SPACE2-1 VAV REHEAT",
            "internal_data_type": "Inlet Density for Primary Air Connection"
        },
        "Space2ATU_Qdot_ToCoolSP": {
            "internal_data_index_key_name": "SPACE2-1 VAV REHEAT",
            "internal_data_type": "Remaining Sensible Load to Cooling Setpoint"
        },
        "Space2ATU_Qdot_ToHeatSP": {
            "internal_data_index_key_name": "SPACE2-1 VAV REHEAT",
            "internal_data_type": "Remaining Sensible Load to Heating Setpoint"
        },
        "Space3ATU_CoolAirMdot": {
            "internal_data_index_key_name": "SPACE3-1",
            "internal_data_type": "Final Zone Design Cooling Air Mass Flow Rate"
        },
        "Space3ATU_HW_MdotIn": {
            "internal_data_index_key_name": "SPACE3-1 VAV REHEAT",
            "internal_data_type": "Inlet Mass Flow Rate for Plant Connection 1"
        },
        "Space3ATU_HW_Tin": {
            "internal_data_index_key_name": "SPACE3-1 VAV REHEAT",
            "internal_data_type": "Inlet Temperature for Plant Connection 1"
        },
        "Space3ATU_HW_cp": {
            "internal_data_index_key_name": "SPACE3-1 VAV REHEAT",
            "internal_data_type": "Inlet Specific Heat for Plant Connection 1"
        },
        "Space3ATU_HW_rho": {
            "internal_data_index_key_name": "SPACE3-1 VAV REHEAT",
            "internal_data_type": "Inlet Density for Plant Connection 1"
        },
        "Space3ATU_HeatAirMdot": {
            "internal_data_index_key_name": "SPACE3-1",
            "internal_data_type": "Final Zone Design Heating Air Mass Flow Rate"
        },
        "Space3ATU_PrimAir_Tinlet": {
            "internal_data_index_key_name": "SPACE3-1 VAV REHEAT",
            "internal_data_type": "Inlet Temperature for Primary Air Connection"
        },
        "Space3ATU_PrimAir_Winlet": {
            "internal_data_index_key_name": "SPACE3-1 VAV REHEAT",
            "internal_data_type": "Inlet Humidity Ratio for Primary Air Connection"
        },
        "Space3ATU_PrimAir_cp": {
            "internal_data_index_key_name": "SPACE3-1 VAV REHEAT",
            "internal_data_type": "Inlet Specific Heat for Primary Air Connection"
        },
        "Space3ATU_PrimAir_rho": {
            "internal_data_index_key_name": "SPACE3-1 VAV REHEAT",
            "internal_data_type": "Inlet Density for Primary Air Connection"
        },
        "Space3ATU_Qdot_ToCoolSP": {
            "internal_data_index_key_name": "SPACE3-1 VAV REHEAT",
            "internal_data_type": "Remaining Sensible Load to Cooling Setpoint"
        },
        "Space3ATU_Qdot_ToHeatSP": {
            "internal_data_index_key_name": "SPACE3-1 VAV REHEAT",
            "internal_data_type": "Remaining Sensible Load to Heating Setpoint"
        },
        "Space4ATU_CoolAirMdot": {
            "internal_data_index_key_name": "SPACE4-1",
            "internal_data_type": "Final Zone Design Cooling Air Mass Flow Rate"
        },
        "Space4ATU_HW_MdotIn": {
            "internal_data_index_key_name": "SPACE4-1 VAV REHEAT",
            "internal_data_type": "Inlet Mass Flow Rate for Plant Connection 1"
        },
        "Space4ATU_HW_Tin": {
            "internal_data_index_key_name": "SPACE4-1 VAV REHEAT",
            "internal_data_type": "Inlet Temperature for Plant Connection 1"
        },
        "Space4ATU_HW_cp": {
            "internal_data_index_key_name": "SPACE4-1 VAV REHEAT",
            "internal_data_type": "Inlet Specific Heat for Plant Connection 1"
        },
        "Space4ATU_HW_rho": {
            "internal_data_index_key_name": "SPACE4-1 VAV REHEAT",
            "internal_data_type": "Inlet Density for Plant Connection 1"
        },
        "Space4ATU_HeatAirMdot": {
            "internal_data_index_key_name": "SPACE4-1",
            "internal_data_type": "Final Zone Design Heating Air Mass Flow Rate"
        },
        "Space4ATU_PrimAir_Tinlet": {
            "internal_data_index_key_name": "SPACE4-1 VAV REHEAT",
            "internal_data_type": "Inlet Temperature for Primary Air Connection"
        },
        "Space4ATU_PrimAir_Winlet": {
            "internal_data_index_key_name": "SPACE4-1 VAV REHEAT",
            "internal_data_type": "Inlet Humidity Ratio for Primary Air Connection"
        },
        "Space4ATU_PrimAir_cp": {
            "internal_data_index_key_name": "SPACE4-1 VAV REHEAT",
            "internal_data_type": "Inlet Specific Heat for Primary Air Connection"
        },
        "Space4ATU_PrimAir_rho": {
            "internal_data_index_key_name": "SPACE4-1 VAV REHEAT",
            "internal_data_type": "Inlet Density for Primary Air Connection"
        },
        "Space4ATU_Qdot_ToCoolSP": {
            "internal_data_index_key_name": "SPACE4-1 VAV REHEAT",
            "internal_data_type": "Remaining Sensible Load to Cooling Setpoint"
        },
        "Space4ATU_Qdot_ToHeatSP": {
            "internal_data_index_key_name": "SPACE4-1 VAV REHEAT",
            "internal_data_type": "Remaining Sensible Load to Heating Setpoint"
        },
        "Space5ATU_CoolAirMdot": {
            "internal_data_index_key_name": "SPACE5-1",
            "internal_data_type": "Final Zone Design Cooling Air Mass Flow Rate"
        },
        "Space5ATU_HW_MdotIn": {
            "internal_data_index_key_name": "SPACE5-1 VAV REHEAT",
            "internal_data_type": "Inlet Mass Flow Rate for Plant Connection 1"
        },
        "Space5ATU_HW_Tin": {
            "internal_data_index_key_name": "SPACE5-1 VAV REHEAT",
            "internal_data_type": "Inlet Temperature for Plant Connection 1"
        },
        "Space5ATU_HW_cp": {
            "internal_data_index_key_name": "SPACE5-1 VAV REHEAT",
            "internal_data_type": "Inlet Specific Heat for Plant Connection 1"
        },
        "Space5ATU_HW_rho": {
            "internal_data_index_key_name": "SPACE5-1 VAV REHEAT",
            "internal_data_type": "Inlet Density for Plant Connection 1"
        },
        "Space5ATU_HeatAirMdot": {
            "internal_data_index_key_name": "SPACE5-1",
            "internal_data_type": "Final Zone Design Heating Air Mass Flow Rate"
        },
        "Space5ATU_PrimAir_Tinlet": {
            "internal_data_index_key_name": "SPACE5-1 VAV REHEAT",
            "internal_data_type": "Inlet Temperature for Primary Air Connection"
        },
        "Space5ATU_PrimAir_Winlet": {
            "internal_data_index_key_name": "SPACE5-1 VAV REHEAT",
            "internal_data_type": "Inlet Humidity Ratio for Primary Air Connection"
        },
        "Space5ATU_PrimAir_cp": {
            "internal_data_index_key_name": "SPACE5-1 VAV REHEAT",
            "internal_data_type": "Inlet Specific Heat for Primary Air Connection"
        },
        "Space5ATU_PrimAir_rho": {
            "internal_data_index_key_name": "SPACE5-1 VAV REHEAT",
            "internal_data_type": "Inlet Density for Primary Air Connection"
        },
        "Space5ATU_Qdot_ToCoolSP": {
            "internal_data_index_key_name": "SPACE5-1 VAV REHEAT",
            "internal_data_type": "Remaining Sensible Load to Cooling Setpoint"
        },
        "Space5ATU_Qdot_ToHeatSP": {
            "internal_data_index_key_name": "SPACE5-1 VAV REHEAT",
            "internal_data_type": "Remaining Sensible Load to Heating Setpoint"
        },
        "Sys1_CoolDes_Qdot": {
            "internal_data_index_key_name": "VAV SYS 1",
            "internal_data_type": "Air System Cooling Design Sensible Capacity"
        },
        "Sys1_Design_Vdot": {
            "internal_data_index_key_name": "VAV SYS 1",
            "internal_data_type": "Intermediate Air System Main Supply Volume Flow Rate"
        },
        "Sys1_HeatDes_Qdot": {
            "internal_data_index_key_name": "VAV SYS 1",
            "internal_data_type": "Air System Heating Design Sensible Capacity"
        }
    },
    "EnergyManagementSystem:MeteredOutputVariable": {
        "CWcoil1 tot cool Energy": {
            "ems_program_or_subroutine_name": "MainCWCoil1_ModelOuput",
            "ems_variable_name": "CWcoil1_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "HWcoil1 tot heat Energy": {
            "ems_program_or_subroutine_name": "MainHWCoil1_ModelOuput",
            "ems_variable_name": "HWcoil1_tot_heat_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "OACoil tot cool Energy": {
            "ems_program_or_subroutine_name": "OA_CWCoil_ModelOuput",
            "ems_variable_name": "OACoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "Main CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "MainCWCoil1_ModelOuput",
            "ems_variable_name": "CWcoil1_tot_cool_Power",
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Main HW Coil Total Heating Rate": {
            "ems_program_or_subroutine_name": "MainHWCoil1_ModelOuput",
            "ems_variable_name": "HWcoil1_tot_heat_Power",
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "OA CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Oa_CWCoil_ModelOuput",
            "ems_variable_name": "OACoil_tot_cool_Power",
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Space 1 VAV Reheat Coil Total Heating Rate": {
            "ems_program_or_subroutine_name": "Space1ATU_ModelOutput",
            "ems_variable_name": "Space1ATU_tot_heat_Power",
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Space 2 VAV Reheat Coil Total Heating Rate": {
            "ems_program_or_subroutine_name": "Space2ATU_ModelOutput",
            "ems_variable_name": "Space2ATU_tot_heat_Power",
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Space 3 VAV Reheat Coil Total Heating Rate": {
            "ems_program_or_subroutine_name": "Space3ATU_ModelOutput",
            "ems_variable_name": "Space3ATU_tot_heat_Power",
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Space 4 VAV Reheat Coil Total Heating Rate": {
            "ems_program_or_subroutine_name": "Space4ATU_ModelOutput",
            "ems_variable_name": "Space4ATU_tot_heat_Power",
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Space 5 VAV Reheat Coil Total Heating Rate": {
            "ems_program_or_subroutine_name": "Space5ATU_ModelOutput",
            "ems_variable_name": "Space5ATU_tot_heat_Power",
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "ATU_Sim_Model": {
            "lines": [
                {
                    "program_line": "IF (ATU_Avail_Sched == 0.0)"
                },
                {
                    "program_line": "Set Air_MdotOut     = 0.0"
                },
                {
                    "program_line": "Set HW_MdotRequest  = 0.0"
                },
                {
                    "program_line": "Set HW_Tout    = HW_Tin"
                },
                {
                    "program_line": "Set HWCoil_heat_Power    = 0.0"
                },
                {
                    "program_line": "Set Air_Tout             = DeckAir_Tinlet"
                },
                {
                    "program_line": "Set Air_Wout             = DeckAir_Winlet"
                },
                {
                    "program_line": "Set DamperPosition = DamperMin"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Zone_H = @HFnTdbW Zone_T Zone_W"
                },
                {
                    "program_line": "Set Zone_H_AtCoolSp = @HFnTdbW Zone_Tsp_Cool Zone_W"
                },
                {
                    "program_line": "Set Zone_H_AtHeatSp = @HFnTdbW Zone_Tsp_Heat Zone_W"
                },
                {
                    "program_line": "Set SupAir_H = @HFnTdbW DeckAir_Tinlet DeckAir_Winlet"
                },
                {
                    "program_line": "IF Qdot_Req_toCoolSP < (0 - 10.0)"
                },
                {
                    "program_line": "Set ABS_Qdot_Cool = @ABS Qdot_Req_toCoolSP"
                },
                {
                    "program_line": "Set Air_Mdot = ABS_Qdot_Cool / (Zone_H_AtCoolSp - SupAir_H)"
                },
                {
                    "program_line": "Set Air_Mdot = @MIN AirSupMdotDesign Air_Mdot"
                },
                {
                    "program_line": "Set DamperPosition = Air_Mdot / AirSupMdotDesign"
                },
                {
                    "program_line": "IF DamperPosition < DamperMin"
                },
                {
                    "program_line": "Set Air_Mdot = DamperMin * AirSupMdotDesign"
                },
                {
                    "program_line": "Set HoutDesired = Zone_H_AtHeatSp - ABS_Qdot_Cool/Air_Mdot"
                },
                {
                    "program_line": "Set Air_Tsp = @TdbFnHW HoutDesired DeckAir_Winlet"
                },
                {
                    "program_line": "Set Water_Mdot    = HWCoil_Mdot"
                },
                {
                    "program_line": "Set Air_Tinlet    = DeckAir_Tinlet"
                },
                {
                    "program_line": "Set Air_Winlet    = DeckAir_Winlet"
                },
                {
                    "program_line": "Set Water_Tinlet  = HW_Tin"
                },
                {
                    "program_line": "Set Coil_Eff      = HWCoil_Eff"
                },
                {
                    "program_line": "Set Water_Mdot_Max = HWCoil_Mdot_Max"
                },
                {
                    "program_line": "Set Water_cp       = HW_Cp"
                },
                {
                    "program_line": "RUN HW_Coil_Sim_Model"
                },
                {
                    "program_line": "Set HW_MdotRequest      = Water_MdotRequest"
                },
                {
                    "program_line": "Set Air_Tout            = Air_Tout"
                },
                {
                    "program_line": "Set Air_Wout            = Air_Wout"
                },
                {
                    "program_line": "Set HWCoil_heat_Power   = Tot_heat_Power"
                },
                {
                    "program_line": "Set HW_Tout   = Water_Tout"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set HW_MdotRequest       = 0.0"
                },
                {
                    "program_line": "Set Air_Tout             = DeckAir_Tinlet"
                },
                {
                    "program_line": "Set Air_Wout             = DeckAir_Winlet"
                },
                {
                    "program_line": "Set HWCoil_heat_Power    = 0.0"
                },
                {
                    "program_line": "Set HW_Tout    = HW_Tin"
                },
                {
                    "program_line": "Set Air_MdotOut = Air_Mdot"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF Qdot_Req_toHeatSP > 10.0"
                },
                {
                    "program_line": "Set DamperPosition = 1.0"
                },
                {
                    "program_line": "Set Air_Mdot = AirSupMdotDesign"
                },
                {
                    "program_line": "Set ABS_Qdot_heat = @ABS Qdot_Req_toHeatSP"
                },
                {
                    "program_line": "Set HoutDesired   = Zone_H_AtHeatSp + ABS_Qdot_Heat/Air_Mdot"
                },
                {
                    "program_line": "Set Air_Tsp = @TdbFnHW HoutDesired DeckAir_Winlet"
                },
                {
                    "program_line": "Set Water_Mdot    = HWCoil_Mdot"
                },
                {
                    "program_line": "Set Air_Tinlet    = DeckAir_Tinlet"
                },
                {
                    "program_line": "Set Air_Winlet    = DeckAir_Winlet"
                },
                {
                    "program_line": "Set Water_Tinlet  = HW_Tin"
                },
                {
                    "program_line": "Set Coil_Eff      = HWCoil_Eff"
                },
                {
                    "program_line": "Set Water_Mdot_Max = HWCoil_Mdot_Max"
                },
                {
                    "program_line": "Set Water_cp       = HW_Cp"
                },
                {
                    "program_line": "RUN HW_Coil_Sim_Model"
                },
                {
                    "program_line": "Set HW_MdotRequest      = Water_MdotRequest"
                },
                {
                    "program_line": "Set Air_Tout            = Air_Tout"
                },
                {
                    "program_line": "Set Air_Wout            = Air_Wout"
                },
                {
                    "program_line": "Set HWCoil_heat_Power   = Tot_heat_Power"
                },
                {
                    "program_line": "Set HW_Tout   = Water_Tout"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set DamperPosition = DamperMin"
                },
                {
                    "program_line": "Set Air_Mdot = DamperPosition * AirSupMdotDesign"
                },
                {
                    "program_line": "Set HoutDesired   = Zone_H_AtHeatSp"
                },
                {
                    "program_line": "Set Air_Tsp = @TdbFnHW HoutDesired DeckAir_Winlet"
                },
                {
                    "program_line": "Set Air_Tinlet    = DeckAir_Tinlet"
                },
                {
                    "program_line": "Set Air_Winlet    = DeckAir_Winlet"
                },
                {
                    "program_line": "Set Water_Tinlet  = HW_Tin"
                },
                {
                    "program_line": "Set Coil_Eff      = HWCoil_Eff"
                },
                {
                    "program_line": "Set Water_Mdot_Max = HWCoil_Mdot_Max"
                },
                {
                    "program_line": "Set Water_cp       = HW_Cp"
                },
                {
                    "program_line": "RUN HW_Coil_Sim_Model"
                },
                {
                    "program_line": "Set HW_MdotRequest      = Water_MdotRequest"
                },
                {
                    "program_line": "Set Air_Tout            = Air_Tout"
                },
                {
                    "program_line": "Set Air_Wout            = Air_Wout"
                },
                {
                    "program_line": "Set HWCoil_heat_Power   = Tot_heat_Power"
                },
                {
                    "program_line": "Set HW_Tout   = Water_Tout"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Air_MdotOut = Air_Mdot"
                }
            ]
        },
        "CW_Coil_Sim_Model": {
            "lines": [
                {
                    "program_line": "IF Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Air_Tout = Air_Tinlet"
                },
                {
                    "program_line": "SET Air_Wout = Air_Winlet"
                },
                {
                    "program_line": "Set Air_MdotOut = Air_Mdot"
                },
                {
                    "program_line": "Set tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Water_Tout = Water_Tinlet"
                },
                {
                    "program_line": "Set Water_MdotRequest = 0.0"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Air_Tinlet Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Coil_Eff * Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "IF MaxQdot <= 0.0"
                },
                {
                    "program_line": "SET Air_Tout          = Air_Tinlet"
                },
                {
                    "program_line": "SET Air_Wout          = Air_Winlet"
                },
                {
                    "program_line": "Set Air_MdotOut       = Air_Mdot"
                },
                {
                    "program_line": "Set tot_cool_Power    = 0.0"
                },
                {
                    "program_line": "Set Water_Tout        = Water_Tinlet"
                },
                {
                    "program_line": "Set Water_MdotRequest = 0.0"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Air_Tsp"
                },
                {
                    "program_line": "Set Air_Wout = Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Air_Tsp Air_Wout"
                },
                {
                    "program_line": "Set Qdot_SP    = Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Air_Wout = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Air_Wout = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Air_Tout = @TdbFnHW Air_Hout Air_Wout"
                },
                {
                    "program_line": "Set ActualQdot  = Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Water_partLoad = ActualQdot / MaxQdot"
                },
                {
                    "program_line": "Set Water_MdotRequest = Water_Mdot_Max * Water_PartLoad"
                },
                {
                    "program_line": "IF (Water_Mdot > 0.0)"
                },
                {
                    "program_line": "Set CW_tempRise = ActualQdot/(Water_Mdot * Water_cp)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set CW_tempRise = ActualQdot/(Water_MdotRequest * Water_cp)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Water_Tout = Water_Tinlet + CW_tempRise"
                },
                {
                    "program_line": "Set tot_cool_Power = ActualQdot"
                }
            ]
        },
        "HW_Coil_Sim_Model": {
            "lines": [
                {
                    "program_line": "IF Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Air_Tout = Air_Tinlet"
                },
                {
                    "program_line": "SET Air_Wout = Air_Winlet"
                },
                {
                    "program_line": "Set Air_MdotOut = Air_Mdot"
                },
                {
                    "program_line": "Set tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Water_Tout = Water_Tinlet"
                },
                {
                    "program_line": "Set Water_MdotRequest = 0.0"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF Air_Tinlet > Air_Tsp"
                },
                {
                    "program_line": "SET Air_Tout          = Air_Tinlet"
                },
                {
                    "program_line": "SET Air_Wout          = Air_Winlet"
                },
                {
                    "program_line": "Set Air_MdotOut       = Air_Mdot"
                },
                {
                    "program_line": "Set tot_heat_Power    = 0.0"
                },
                {
                    "program_line": "Set Water_Tout        = Water_Tinlet"
                },
                {
                    "program_line": "Set Water_MdotRequest = 0.0"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Air_Tinlet Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Water_Tinlet Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Coil_Eff * Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "IF MaxQdot <= 0.0"
                },
                {
                    "program_line": "SET Air_Tout          = Air_Tinlet"
                },
                {
                    "program_line": "SET Air_Wout          = Air_Winlet"
                },
                {
                    "program_line": "Set Air_MdotOut       = Air_Mdot"
                },
                {
                    "program_line": "Set tot_heat_Power    = 0.0"
                },
                {
                    "program_line": "Set Water_Tout        = Water_Tinlet"
                },
                {
                    "program_line": "Set Water_MdotRequest = 0.0"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Air_Wout = Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Air_Tsp Air_Wout"
                },
                {
                    "program_line": "Set Qdot_SP    = Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Air_Tout = @TdbFnHW Air_Hout Air_Wout"
                },
                {
                    "program_line": "Set ActualQdot  = Air_Mdot * (Air_Hout - AirIn_Enth)"
                },
                {
                    "program_line": "Set Water_partLoad = ActualQdot / MaxQdot"
                },
                {
                    "program_line": "Set Water_MdotRequest = Water_Mdot_Max * Water_PartLoad"
                },
                {
                    "program_line": "Set HW_tempFall = ActualQdot/(Water_MdotRequest * Water_cp)"
                },
                {
                    "program_line": "Set Water_Tout = Water_Tinlet - HW_tempFall"
                },
                {
                    "program_line": "Set tot_heat_Power = ActualQdot"
                }
            ]
        },
        "InitMainSimpleCoilModel": {
            "lines": [
                {
                    "program_line": "Set CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set CW_CP = @CPCW CWLoopExitTemp"
                },
                {
                    "program_line": "Set CW_rho = @RhoH2O CWLoopExitTemp"
                },
                {
                    "program_line": "Set CWcoil1_Water_DesignVdot = Sys1_CoolDes_Qdot / (( CW_rho * CW_CP) * CWLoopDeltaTemp)"
                },
                {
                    "program_line": "Set CWcoil1_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set CWcoil1_Mdot_Max = CWcoil1_Water_DesignVdot * CW_rho"
                }
            ]
        },
        "InitMainSimpleHWCoilModel": {
            "lines": [
                {
                    "program_line": "Set HWLoopExitTemp = 82.0"
                },
                {
                    "program_line": "Set HWLoopDeltaTemp = 11.0"
                },
                {
                    "program_line": "Set HW_CP = @CPCW HWLoopExitTemp"
                },
                {
                    "program_line": "Set HW_rho = @RhoH2O HWLoopExitTemp"
                },
                {
                    "program_line": "Set HWcoil1_Water_DesignVdot = Sys1_HeatDes_Qdot / (( HW_rho * HW_CP) * HWLoopDeltaTemp)"
                },
                {
                    "program_line": "Set HWcoil1_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set HWcoil1_Mdot_Max = HWcoil1_Water_DesignVdot * HW_rho"
                }
            ]
        },
        "InitOASimpleCoilModel": {
            "lines": [
                {
                    "program_line": "Set CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set CWLoopDeltaTemp = 0.5 * 4.0"
                },
                {
                    "program_line": "Set CW_CP = @CPCW CWLoopExitTemp"
                },
                {
                    "program_line": "Set CW_rho = @RhoH2O CWLoopExitTemp"
                },
                {
                    "program_line": "Set Dummy = OA_Design_Tdb"
                },
                {
                    "program_line": "Set Dummy = OA_Design_W"
                },
                {
                    "program_line": "Set Dummy = OA_Design_Vdot"
                },
                {
                    "program_line": "Set Houtdoor = @HFnTdbW OA_Design_Tdb OA_Design_W"
                },
                {
                    "program_line": "Set OA_rho = @RhoAirFnPbTdbW OA_Press OA_Design_Tdb OA_Design_W"
                },
                {
                    "program_line": "Set OA_mdot = OA_Design_Vdot * OA_rho"
                },
                {
                    "program_line": "Set Hleaving = @HFnTdbW 11.0 0.008"
                },
                {
                    "program_line": "Set OACoil_CoolDes_Qdot = OA_mdot * ( Houtdoor - Hleaving)"
                },
                {
                    "program_line": "Set OACoil_Water_DesignVdot = OACoil_CoolDes_Qdot / (( CW_rho * CW_CP) * CWLoopDeltaTemp)"
                },
                {
                    "program_line": "Set OACoil_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set OACoil_Mdot_Max = OACoil_Water_DesignVdot * CW_rho"
                }
            ]
        },
        "InitSpace1ATU": {
            "lines": [
                {
                    "program_line": "Set Space1ATU_DesignAirMdot = @MAX Space1ATU_HeatAirMdot Space1ATU_CoolAirMdot"
                },
                {
                    "program_line": "Set HWLoopExitTemp = 82.0"
                },
                {
                    "program_line": "Set HWLoopDeltaTemp = 11.0"
                },
                {
                    "program_line": "Set HW_CP = @CPCW HWLoopExitTemp"
                },
                {
                    "program_line": "Set HW_rho = @RhoH2O HWLoopExitTemp"
                },
                {
                    "program_line": "Set HeatCentralSAT = 16.7"
                },
                {
                    "program_line": "Set HeatZoneSAT    = 50.0"
                },
                {
                    "program_line": "Set AvgSAT = (HeatCentralSAT + HeatZoneSAT) / 2"
                },
                {
                    "program_line": "Set HeatingZoneW      = 0.004"
                },
                {
                    "program_line": "Set HeatingAir_CP     = @CpAirFnW HeatingZoneW"
                },
                {
                    "program_line": "Set HWCoil_DesLoad = (HeatingAir_CP * Space1ATU_DesignAirMdot) * (HeatZoneSAT - HeatCentralSAT)"
                },
                {
                    "program_line": "Set Space1ATU_HW_DesignVdot = HWCoil_DesLoad / (( HW_rho * HW_CP) * HWLoopDeltaTemp)"
                },
                {
                    "program_line": "Set Space1ATU_HW_MdotMin = 0.0"
                },
                {
                    "program_line": "Set Space1ATU_HW_MdotMax = Space1ATU_HW_DesignVdot * HW_rho"
                }
            ]
        },
        "InitSpace2ATU": {
            "lines": [
                {
                    "program_line": "Set Space2ATU_DesignAirMdot = @MAX Space2ATU_HeatAirMdot Space2ATU_CoolAirMdot"
                },
                {
                    "program_line": "Set HWLoopExitTemp = 82.0"
                },
                {
                    "program_line": "Set HWLoopDeltaTemp = 11.0"
                },
                {
                    "program_line": "Set HW_CP = @CPCW HWLoopExitTemp"
                },
                {
                    "program_line": "Set HW_rho = @RhoH2O HWLoopExitTemp"
                },
                {
                    "program_line": "Set HeatCentralSAT = 16.7"
                },
                {
                    "program_line": "Set HeatZoneSAT    = 50.0"
                },
                {
                    "program_line": "Set AvgSAT = (HeatCentralSAT + HeatZoneSAT) / 2"
                },
                {
                    "program_line": "Set HeatingZoneW      = 0.004"
                },
                {
                    "program_line": "Set HeatingAir_CP     = @CpAirFnW HeatingZoneW"
                },
                {
                    "program_line": "Set HWCoil_DesLoad = (HeatingAir_CP * Space2ATU_DesignAirMdot) * (HeatZoneSAT - HeatCentralSAT)"
                },
                {
                    "program_line": "Set Space2ATU_HW_DesignVdot = HWCoil_DesLoad / (( HW_rho * HW_CP) * HWLoopDeltaTemp)"
                },
                {
                    "program_line": "Set Space2ATU_HW_MdotMin = 0.0"
                },
                {
                    "program_line": "Set Space2ATU_HW_MdotMax = Space2ATU_HW_DesignVdot * HW_rho"
                }
            ]
        },
        "InitSpace3ATU": {
            "lines": [
                {
                    "program_line": "Set Space3ATU_DesignAirMdot = @MAX Space3ATU_HeatAirMdot Space3ATU_CoolAirMdot"
                },
                {
                    "program_line": "Set HWLoopExitTemp = 82.0"
                },
                {
                    "program_line": "Set HWLoopDeltaTemp = 11.0"
                },
                {
                    "program_line": "Set HW_CP = @CPCW HWLoopExitTemp"
                },
                {
                    "program_line": "Set HW_rho = @RhoH2O HWLoopExitTemp"
                },
                {
                    "program_line": "Set HeatCentralSAT = 16.7"
                },
                {
                    "program_line": "Set HeatZoneSAT    = 50.0"
                },
                {
                    "program_line": "Set AvgSAT = (HeatCentralSAT + HeatZoneSAT) / 2"
                },
                {
                    "program_line": "Set HeatingZoneW      = 0.004"
                },
                {
                    "program_line": "Set HeatingAir_CP     = @CpAirFnW HeatingZoneW"
                },
                {
                    "program_line": "Set HWCoil_DesLoad = (HeatingAir_CP * Space3ATU_DesignAirMdot) * (HeatZoneSAT - HeatCentralSAT)"
                },
                {
                    "program_line": "Set Space3ATU_HW_DesignVdot = HWCoil_DesLoad / (( HW_rho * HW_CP) * HWLoopDeltaTemp)"
                },
                {
                    "program_line": "Set Space3ATU_HW_MdotMin = 0.0"
                },
                {
                    "program_line": "Set Space3ATU_HW_MdotMax = Space3ATU_HW_DesignVdot * HW_rho"
                }
            ]
        },
        "InitSpace4ATU": {
            "lines": [
                {
                    "program_line": "Set Space4ATU_DesignAirMdot = @MAX Space4ATU_HeatAirMdot Space4ATU_CoolAirMdot"
                },
                {
                    "program_line": "Set HWLoopExitTemp = 82.0"
                },
                {
                    "program_line": "Set HWLoopDeltaTemp = 11.0"
                },
                {
                    "program_line": "Set HW_CP = @CPCW HWLoopExitTemp"
                },
                {
                    "program_line": "Set HW_rho = @RhoH2O HWLoopExitTemp"
                },
                {
                    "program_line": "Set HeatCentralSAT = 16.7"
                },
                {
                    "program_line": "Set HeatZoneSAT    = 50.0"
                },
                {
                    "program_line": "Set AvgSAT = (HeatCentralSAT + HeatZoneSAT) / 2"
                },
                {
                    "program_line": "Set HeatingZoneW      = 0.004"
                },
                {
                    "program_line": "Set HeatingAir_CP     = @CpAirFnW HeatingZoneW"
                },
                {
                    "program_line": "Set HWCoil_DesLoad = (HeatingAir_CP * Space4ATU_DesignAirMdot) * (HeatZoneSAT - HeatCentralSAT)"
                },
                {
                    "program_line": "Set Space4ATU_HW_DesignVdot = HWCoil_DesLoad / (( HW_rho * HW_CP) * HWLoopDeltaTemp)"
                },
                {
                    "program_line": "Set Space4ATU_HW_MdotMin = 0.0"
                },
                {
                    "program_line": "Set Space4ATU_HW_MdotMax = Space4ATU_HW_DesignVdot * HW_rho"
                }
            ]
        },
        "InitSpace5ATU": {
            "lines": [
                {
                    "program_line": "Set Space5ATU_DesignAirMdot = @MAX Space5ATU_HeatAirMdot Space5ATU_CoolAirMdot"
                },
                {
                    "program_line": "Set HWLoopExitTemp = 82.0"
                },
                {
                    "program_line": "Set HWLoopDeltaTemp = 11.0"
                },
                {
                    "program_line": "Set HW_CP = @CPCW HWLoopExitTemp"
                },
                {
                    "program_line": "Set HW_rho = @RhoH2O HWLoopExitTemp"
                },
                {
                    "program_line": "Set HeatCentralSAT = 16.7"
                },
                {
                    "program_line": "Set HeatZoneSAT    = 50.0"
                },
                {
                    "program_line": "Set AvgSAT = (HeatCentralSAT + HeatZoneSAT) / 2"
                },
                {
                    "program_line": "Set HeatingZoneW      = 0.004"
                },
                {
                    "program_line": "Set HeatingAir_CP     = @CpAirFnW HeatingZoneW"
                },
                {
                    "program_line": "Set HWCoil_DesLoad = (HeatingAir_CP * Space4ATU_DesignAirMdot) * (HeatZoneSAT - HeatCentralSAT)"
                },
                {
                    "program_line": "Set Space5ATU_HW_DesignVdot = HWCoil_DesLoad / (( HW_rho * HW_CP) * HWLoopDeltaTemp)"
                },
                {
                    "program_line": "Set Space5ATU_HW_MdotMin = 0.0"
                },
                {
                    "program_line": "Set Space5ATU_HW_MdotMax = Space5ATU_HW_DesignVdot * HW_rho"
                }
            ]
        },
        "MainCWCoil1_ModelInput": {
            "lines": [
                {
                    "program_line": "Set Air_Mdot       = CWcoil1_Air_Mdot"
                },
                {
                    "program_line": "Set Air_Tsp        = CWcoil1_Air_Tsp"
                },
                {
                    "program_line": "Set Water_Mdot     = CWcoil1_Water_Mdot"
                },
                {
                    "program_line": "Set Water_cp       = CWcoil1_Water_cp"
                },
                {
                    "program_line": "SEt Air_Tinlet     = CWcoil1_Air_Tinlet"
                },
                {
                    "program_line": "Set Water_Tinlet   = CWcoil1_Water_Tinlet"
                },
                {
                    "program_line": "SEt Air_Winlet     = CWcoil1_Air_Winlet"
                },
                {
                    "program_line": "Set Water_Mdot_Max = CWcoil1_Mdot_Max"
                },
                {
                    "program_line": "Set Coil_Eff       = 0.7"
                }
            ]
        },
        "MainCWCoil1_ModelOuput": {
            "lines": [
                {
                    "program_line": "Set CWcoil1_Water_MdotRequest = Water_MdotRequest"
                },
                {
                    "program_line": "Set CWcoil1_Air_Tout          = Air_Tout"
                },
                {
                    "program_line": "Set CWcoil1_Air_Wout          = Air_Wout"
                },
                {
                    "program_line": "Set CWcoil1_tot_cool_Power    = Tot_Cool_Power"
                },
                {
                    "program_line": "Set CWcoil1_tot_cool_Energy   = Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set CWcoil1_Air_MdotOut       = Air_Mdot"
                },
                {
                    "program_line": "Set CWcoil1_Water_Tout        = Water_Tout"
                }
            ]
        },
        "MainHWCoil1_ModelInput": {
            "lines": [
                {
                    "program_line": "Set Air_Mdot       = HWcoil1_Air_Mdot"
                },
                {
                    "program_line": "Set Air_Tsp        = HWcoil1_Air_Tsp - 0.5"
                },
                {
                    "program_line": "Set Water_Mdot     = HWcoil1_Water_Mdot"
                },
                {
                    "program_line": "Set Water_cp       = HWcoil1_Water_cp"
                },
                {
                    "program_line": "SEt Air_Tinlet     = HWcoil1_Air_Tinlet"
                },
                {
                    "program_line": "Set Water_Tinlet   = HWcoil1_Water_Tinlet"
                },
                {
                    "program_line": "SEt Air_Winlet     = HWcoil1_Air_Winlet"
                },
                {
                    "program_line": "Set Water_Mdot_Max = HWcoil1_Mdot_Max"
                },
                {
                    "program_line": "Set Coil_Eff       = 0.7"
                }
            ]
        },
        "MainHWCoil1_ModelOuput": {
            "lines": [
                {
                    "program_line": "Set HWcoil1_Water_MdotRequest = Water_MdotRequest"
                },
                {
                    "program_line": "Set HWcoil1_Air_Tout          = Air_Tout"
                },
                {
                    "program_line": "Set HWcoil1_Air_Wout          = Air_Wout"
                },
                {
                    "program_line": "Set HWcoil1_tot_heat_Power    = Tot_heat_Power"
                },
                {
                    "program_line": "Set HWcoil1_tot_heat_Energy   = Tot_heat_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set HWcoil1_Air_MdotOut       = Air_Mdot"
                },
                {
                    "program_line": "Set HWcoil1_Water_Tout        = Water_Tout"
                }
            ]
        },
        "OA_CWCoil_ModelInput": {
            "lines": [
                {
                    "program_line": "Set Air_Mdot       = OACoil_Air_Mdot"
                },
                {
                    "program_line": "Set Air_Tsp        = OACoil_Air_Tsp"
                },
                {
                    "program_line": "Set Water_Mdot     = OACoil_Water_Mdot"
                },
                {
                    "program_line": "Set Water_cp       = OACoil_Water_cp"
                },
                {
                    "program_line": "Set Air_Tinlet     = OACoil_Air_Tinlet"
                },
                {
                    "program_line": "Set Water_Tinlet   = OACoil_Water_Tinlet"
                },
                {
                    "program_line": "Set Air_Winlet     = OACoil_Air_Winlet"
                },
                {
                    "program_line": "Set Water_Mdot_Max = OACoil_Mdot_Max"
                },
                {
                    "program_line": "Set Coil_Eff       = 0.68"
                }
            ]
        },
        "OA_CWCoil_ModelOuput": {
            "lines": [
                {
                    "program_line": "Set OACoil_Water_MdotRequest = Water_MdotRequest"
                },
                {
                    "program_line": "Set OACoil_Air_Tout          = Air_Tout"
                },
                {
                    "program_line": "Set OACoil_Air_Wout          = Air_Wout"
                },
                {
                    "program_line": "Set OACoil_tot_cool_Power    = Tot_Cool_Power"
                },
                {
                    "program_line": "Set OACoil_tot_cool_Energy   = Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set OACoil_Air_MdotOut       = Air_Mdot"
                },
                {
                    "program_line": "Set OACoil_Water_Tout        = Water_Tout"
                }
            ]
        },
        "Space1ATU_ModelInput": {
            "lines": [
                {
                    "program_line": "Set DeckAir_Tinlet    = Space1ATU_PrimAir_Tinlet"
                },
                {
                    "program_line": "Set DeckAir_Winlet    = Space1ATU_PrimAir_Winlet"
                },
                {
                    "program_line": "Set Zone_T            = Space1_Tdb"
                },
                {
                    "program_line": "Set Zone_W            = Space1_W"
                },
                {
                    "program_line": "Set Zone_Tsp_Cool     = Space1_Tsp_cool"
                },
                {
                    "program_line": "Set Zone_Tsp_Heat     = Space1_Tsp_heat"
                },
                {
                    "program_line": "Set AirSupMdotDesign  = Space1ATU_DesignAirMdot"
                },
                {
                    "program_line": "Set DamperMin         = 0.3"
                },
                {
                    "program_line": "Set Qdot_Req_toCoolSP = Space1ATU_Qdot_ToCoolSP"
                },
                {
                    "program_line": "Set Qdot_Req_toHeatSP = Space1ATU_Qdot_ToHeatSP"
                },
                {
                    "program_line": "Set HWCoil_Mdot_Max   = Space1ATU_HW_MdotMax"
                },
                {
                    "program_line": "Set HW_Tin            = Space1ATU_HW_Tin"
                },
                {
                    "program_line": "Set HW_Cp             = Space1ATU_HW_cp"
                },
                {
                    "program_line": "Set HWCoil_Eff        = 0.7"
                },
                {
                    "program_line": "Set HWCoil_Mdot       = Space1ATU_HW_MdotIn"
                }
            ]
        },
        "Space1ATU_ModelOutput": {
            "lines": [
                {
                    "program_line": "Set Space1ATU_PrimAir_Tout = Air_Tout"
                },
                {
                    "program_line": "Set Space1ATU_PrimAir_Wout = Air_Wout"
                },
                {
                    "program_line": "Set Space1ATU_PrimAir_MdotOut = Air_MdotOut"
                },
                {
                    "program_line": "Set Space1ATU_PrimAir_MdotIn = Air_MdotOut"
                },
                {
                    "program_line": "Set Space1ATU_tot_heat_Power = HWCoil_heat_Power"
                },
                {
                    "program_line": "SEt Space1ATU_HW_MdotRequest = HW_MdotRequest"
                },
                {
                    "program_line": "Set Space1ATU_HW_Tout = HW_Tout"
                }
            ]
        },
        "Space2ATU_ModelInput": {
            "lines": [
                {
                    "program_line": "Set DeckAir_Tinlet    = Space2ATU_PrimAir_Tinlet"
                },
                {
                    "program_line": "Set DeckAir_Winlet    = Space2ATU_PrimAir_Winlet"
                },
                {
                    "program_line": "Set Zone_T            = Space2_Tdb"
                },
                {
                    "program_line": "Set Zone_W            = Space2_W"
                },
                {
                    "program_line": "Set Zone_Tsp_Cool     = Space2_Tsp_cool"
                },
                {
                    "program_line": "Set Zone_Tsp_Heat     = Space2_Tsp_heat"
                },
                {
                    "program_line": "Set AirSupMdotDesign  = Space2ATU_DesignAirMdot"
                },
                {
                    "program_line": "Set DamperMin         = 0.3"
                },
                {
                    "program_line": "Set Qdot_Req_toCoolSP = Space2ATU_Qdot_ToCoolSP"
                },
                {
                    "program_line": "Set Qdot_Req_toHeatSP = Space2ATU_Qdot_ToHeatSP"
                },
                {
                    "program_line": "Set HWCoil_Mdot_Max   = Space2ATU_HW_MdotMax"
                },
                {
                    "program_line": "Set HW_Tin            = Space2ATU_HW_Tin"
                },
                {
                    "program_line": "Set HW_Cp             = Space2ATU_HW_cp"
                },
                {
                    "program_line": "Set HWCoil_Eff        = 0.7"
                },
                {
                    "program_line": "Set HWCoil_Mdot       = Space2ATU_HW_MdotIn"
                }
            ]
        },
        "Space2ATU_ModelOutput": {
            "lines": [
                {
                    "program_line": "Set Space2ATU_PrimAir_Tout = Air_Tout"
                },
                {
                    "program_line": "Set Space2ATU_PrimAir_Wout = Air_Wout"
                },
                {
                    "program_line": "Set Space2ATU_PrimAir_MdotOut = Air_MdotOut"
                },
                {
                    "program_line": "Set Space2ATU_PrimAir_MdotIn = Air_MdotOut"
                },
                {
                    "program_line": "Set Space2ATU_tot_heat_Power = HWCoil_heat_Power"
                },
                {
                    "program_line": "SEt Space2ATU_HW_MdotRequest = HW_MdotRequest"
                },
                {
                    "program_line": "Set Space2ATU_HW_Tout = HW_Tout"
                }
            ]
        },
        "Space3ATU_ModelInput": {
            "lines": [
                {
                    "program_line": "Set DeckAir_Tinlet    = Space3ATU_PrimAir_Tinlet"
                },
                {
                    "program_line": "Set DeckAir_Winlet    = Space3ATU_PrimAir_Winlet"
                },
                {
                    "program_line": "Set Zone_T            = Space3_Tdb"
                },
                {
                    "program_line": "Set Zone_W            = Space3_W"
                },
                {
                    "program_line": "Set Zone_Tsp_Cool     = Space3_Tsp_cool"
                },
                {
                    "program_line": "Set Zone_Tsp_Heat     = Space3_Tsp_heat"
                },
                {
                    "program_line": "Set AirSupMdotDesign  = Space3ATU_DesignAirMdot"
                },
                {
                    "program_line": "Set DamperMin         = 0.3"
                },
                {
                    "program_line": "Set Qdot_Req_toCoolSP = Space3ATU_Qdot_ToCoolSP"
                },
                {
                    "program_line": "Set Qdot_Req_toHeatSP = Space3ATU_Qdot_ToHeatSP"
                },
                {
                    "program_line": "Set HWCoil_Mdot_Max   = Space3ATU_HW_MdotMax"
                },
                {
                    "program_line": "Set HW_Tin            = Space3ATU_HW_Tin"
                },
                {
                    "program_line": "Set HW_Cp             = Space3ATU_HW_cp"
                },
                {
                    "program_line": "Set HWCoil_Eff        = 0.7"
                },
                {
                    "program_line": "Set HWCoil_Mdot       = Space3ATU_HW_MdotIn"
                }
            ]
        },
        "Space3ATU_ModelOutput": {
            "lines": [
                {
                    "program_line": "Set Space3ATU_PrimAir_Tout = Air_Tout"
                },
                {
                    "program_line": "Set Space3ATU_PrimAir_Wout = Air_Wout"
                },
                {
                    "program_line": "Set Space3ATU_PrimAir_MdotOut = Air_MdotOut"
                },
                {
                    "program_line": "Set Space3ATU_PrimAir_MdotIn = Air_MdotOut"
                },
                {
                    "program_line": "Set Space3ATU_tot_heat_Power = HWCoil_heat_Power"
                },
                {
                    "program_line": "SEt Space3ATU_HW_MdotRequest = HW_MdotRequest"
                },
                {
                    "program_line": "Set Space3ATU_HW_Tout = HW_Tout"
                }
            ]
        },
        "Space4ATU_ModelInput": {
            "lines": [
                {
                    "program_line": "Set DeckAir_Tinlet    = Space4ATU_PrimAir_Tinlet"
                },
                {
                    "program_line": "Set DeckAir_Winlet    = Space4ATU_PrimAir_Winlet"
                },
                {
                    "program_line": "Set Zone_T            = Space4_Tdb"
                },
                {
                    "program_line": "Set Zone_W            = Space4_W"
                },
                {
                    "program_line": "Set Zone_Tsp_Cool     = Space4_Tsp_cool"
                },
                {
                    "program_line": "Set Zone_Tsp_Heat     = Space4_Tsp_heat"
                },
                {
                    "program_line": "Set AirSupMdotDesign  = Space4ATU_DesignAirMdot"
                },
                {
                    "program_line": "Set DamperMin         = 0.3"
                },
                {
                    "program_line": "Set Qdot_Req_toCoolSP = Space4ATU_Qdot_ToCoolSP"
                },
                {
                    "program_line": "Set Qdot_Req_toHeatSP = Space4ATU_Qdot_ToHeatSP"
                },
                {
                    "program_line": "Set HWCoil_Mdot_Max   = Space4ATU_HW_MdotMax"
                },
                {
                    "program_line": "Set HW_Tin            = Space4ATU_HW_Tin"
                },
                {
                    "program_line": "Set HW_Cp             = Space4ATU_HW_cp"
                },
                {
                    "program_line": "Set HWCoil_Eff        = 0.7"
                },
                {
                    "program_line": "Set HWCoil_Mdot       = Space4ATU_HW_MdotIn"
                }
            ]
        },
        "Space4ATU_ModelOutput": {
            "lines": [
                {
                    "program_line": "Set Space4ATU_PrimAir_Tout = Air_Tout"
                },
                {
                    "program_line": "Set Space4ATU_PrimAir_Wout = Air_Wout"
                },
                {
                    "program_line": "Set Space4ATU_PrimAir_MdotOut = Air_MdotOut"
                },
                {
                    "program_line": "Set Space4ATU_PrimAir_MdotIn = Air_MdotOut"
                },
                {
                    "program_line": "Set Space4ATU_tot_heat_Power = HWCoil_heat_Power"
                },
                {
                    "program_line": "SEt Space4ATU_HW_MdotRequest = HW_MdotRequest"
                },
                {
                    "program_line": "Set Space4ATU_HW_Tout = HW_Tout"
                }
            ]
        },
        "Space5ATU_ModelInput": {
            "lines": [
                {
                    "program_line": "Set DeckAir_Tinlet    = Space5ATU_PrimAir_Tinlet"
                },
                {
                    "program_line": "Set DeckAir_Winlet    = Space5ATU_PrimAir_Winlet"
                },
                {
                    "program_line": "Set Zone_T            = Space5_Tdb"
                },
                {
                    "program_line": "Set Zone_W            = Space5_W"
                },
                {
                    "program_line": "Set Zone_Tsp_Cool     = Space5_Tsp_cool"
                },
                {
                    "program_line": "Set Zone_Tsp_Heat     = Space5_Tsp_heat"
                },
                {
                    "program_line": "Set AirSupMdotDesign  = Space5ATU_DesignAirMdot"
                },
                {
                    "program_line": "Set DamperMin         = 0.3"
                },
                {
                    "program_line": "Set Qdot_Req_toCoolSP = Space5ATU_Qdot_ToCoolSP"
                },
                {
                    "program_line": "Set Qdot_Req_toHeatSP = Space5ATU_Qdot_ToHeatSP"
                },
                {
                    "program_line": "Set HWCoil_Mdot_Max   = Space5ATU_HW_MdotMax"
                },
                {
                    "program_line": "Set HW_Tin            = Space5ATU_HW_Tin"
                },
                {
                    "program_line": "Set HW_Cp             = Space5ATU_HW_cp"
                },
                {
                    "program_line": "Set HWCoil_Eff        = 0.7"
                },
                {
                    "program_line": "Set HWCoil_Mdot       = Space5ATU_HW_MdotIn"
                }
            ]
        },
        "Space5ATU_ModelOutput": {
            "lines": [
                {
                    "program_line": "Set Space5ATU_PrimAir_Tout = Air_Tout"
                },
                {
                    "program_line": "Set Space5ATU_PrimAir_Wout = Air_Wout"
                },
                {
                    "program_line": "Set Space5ATU_PrimAir_MdotOut = Air_MdotOut"
                },
                {
                    "program_line": "Set Space5ATU_PrimAir_MdotIn = Air_MdotOut"
                },
                {
                    "program_line": "Set Space5ATU_tot_heat_Power = HWCoil_heat_Power"
                },
                {
                    "program_line": "SEt Space5ATU_HW_MdotRequest = HW_MdotRequest"
                },
                {
                    "program_line": "Set Space5ATU_HW_Tout = HW_Tout"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "Main Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "InitMainSimpleCoilModel"
                }
            ]
        },
        "Main Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "MainCWCoil1_ModelInput"
                },
                {
                    "program_name": "CW_Coil_Sim_Model"
                },
                {
                    "program_name": "MainCWCoil1_ModelOuput"
                }
            ]
        },
        "Main Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "InitMainSimpleHWCoilModel"
                }
            ]
        },
        "Main Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "MainHWCoil1_ModelInput"
                },
                {
                    "program_name": "HW_Coil_Sim_Model"
                },
                {
                    "program_name": "MainHWCoil1_ModelOuput"
                }
            ]
        },
        "OA Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "InitOASimpleCoilModel"
                }
            ]
        },
        "OA Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "OA_CWCoil_ModelInput"
                },
                {
                    "program_name": "CW_Coil_Sim_Model"
                },
                {
                    "program_name": "OA_CWCoil_ModelOuput"
                }
            ]
        },
        "Space1 ATU Init Programs": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "InitSpace1ATU"
                }
            ]
        },
        "Space1 ATU Sim Programs": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "Space1ATU_ModelInput"
                },
                {
                    "program_name": "ATU_Sim_Model"
                },
                {
                    "program_name": "Space1ATU_ModelOutput"
                }
            ]
        },
        "Space2 ATU Init Programs": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "InitSpace2ATU"
                }
            ]
        },
        "Space2 ATU Sim Programs": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "Space2ATU_ModelInput"
                },
                {
                    "program_name": "ATU_Sim_Model"
                },
                {
                    "program_name": "Space2ATU_ModelOutput"
                }
            ]
        },
        "Space3 ATU Init Programs": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "InitSpace3ATU"
                }
            ]
        },
        "Space3 ATU Sim Programs": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "Space3ATU_ModelInput"
                },
                {
                    "program_name": "ATU_Sim_Model"
                },
                {
                    "program_name": "Space3ATU_ModelOutput"
                }
            ]
        },
        "Space4 ATU Init Programs": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "InitSpace4ATU"
                }
            ]
        },
        "Space4 ATU Sim Programs": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "Space4ATU_ModelInput"
                },
                {
                    "program_name": "ATU_Sim_Model"
                },
                {
                    "program_name": "Space4ATU_ModelOutput"
                }
            ]
        },
        "Space5 ATU Init Programs": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "InitSpace5ATU"
                }
            ]
        },
        "Space5 ATU Sim Programs": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "programs": [
                {
                    "program_name": "Space5ATU_ModelInput"
                },
                {
                    "program_name": "ATU_Sim_Model"
                },
                {
                    "program_name": "Space5ATU_ModelOutput"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "ATU_Avail_Sched": {
            "output_variable_or_output_meter_index_key_name": "ReheatCoilAvailSched",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "CWcoil1_Air_Tsp": {
            "output_variable_or_output_meter_index_key_name": "Main Cooling Coil 1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "HWcoil1_Air_Tsp": {
            "output_variable_or_output_meter_index_key_name": "Main Heating Coil 1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "OACoil_Air_Tsp": {
            "output_variable_or_output_meter_index_key_name": "OA Mixing Box 1 Inlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "OA_Press": {
            "output_variable_or_output_meter_index_key_name": "Environment",
            "output_variable_or_output_meter_name": "Site Outdoor Air Barometric Pressure"
        },
        "Space1_Tdb": {
            "output_variable_or_output_meter_index_key_name": "SPACE1-1",
            "output_variable_or_output_meter_name": "Zone Air Temperature"
        },
        "Space1_Tsp_cool": {
            "output_variable_or_output_meter_index_key_name": "SPACE1-1",
            "output_variable_or_output_meter_name": "Zone Thermostat Cooling Setpoint Temperature"
        },
        "Space1_Tsp_heat": {
            "output_variable_or_output_meter_index_key_name": "SPACE1-1",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Space1_W": {
            "output_variable_or_output_meter_index_key_name": "SPACE1-1",
            "output_variable_or_output_meter_name": "Zone Air Humidity Ratio"
        },
        "Space2_Tdb": {
            "output_variable_or_output_meter_index_key_name": "SPACE2-1",
            "output_variable_or_output_meter_name": "Zone Air Temperature"
        },
        "Space2_Tsp_cool": {
            "output_variable_or_output_meter_index_key_name": "SPACE2-1",
            "output_variable_or_output_meter_name": "Zone Thermostat Cooling Setpoint Temperature"
        },
        "Space2_Tsp_heat": {
            "output_variable_or_output_meter_index_key_name": "SPACE2-1",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Space2_W": {
            "output_variable_or_output_meter_index_key_name": "SPACE2-1",
            "output_variable_or_output_meter_name": "Zone Air Humidity Ratio"
        },
        "Space3_Tdb": {
            "output_variable_or_output_meter_index_key_name": "SPACE3-1",
            "output_variable_or_output_meter_name": "Zone Air Temperature"
        },
        "Space3_Tsp_cool": {
            "output_variable_or_output_meter_index_key_name": "SPACE3-1",
            "output_variable_or_output_meter_name": "Zone Thermostat Cooling Setpoint Temperature"
        },
        "Space3_Tsp_heat": {
            "output_variable_or_output_meter_index_key_name": "SPACE3-1",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Space3_W": {
            "output_variable_or_output_meter_index_key_name": "SPACE3-1",
            "output_variable_or_output_meter_name": "Zone Air Humidity Ratio"
        },
        "Space4_Tdb": {
            "output_variable_or_output_meter_index_key_name": "SPACE4-1",
            "output_variable_or_output_meter_name": "Zone Air Temperature"
        },
        "Space4_Tsp_cool": {
            "output_variable_or_output_meter_index_key_name": "SPACE4-1",
            "output_variable_or_output_meter_name": "Zone Thermostat Cooling Setpoint Temperature"
        },
        "Space4_Tsp_heat": {
            "output_variable_or_output_meter_index_key_name": "SPACE4-1",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Space4_W": {
            "output_variable_or_output_meter_index_key_name": "SPACE4-1",
            "output_variable_or_output_meter_name": "Zone Air Humidity Ratio"
        },
        "Space5_Tdb": {
            "output_variable_or_output_meter_index_key_name": "SPACE5-1",
            "output_variable_or_output_meter_name": "Zone Air Temperature"
        },
        "Space5_Tsp_cool": {
            "output_variable_or_output_meter_index_key_name": "SPACE5-1",
            "output_variable_or_output_meter_name": "Zone Thermostat Cooling Setpoint Temperature"
        },
        "Space5_Tsp_heat": {
            "output_variable_or_output_meter_index_key_name": "SPACE5-1",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Space5_W": {
            "output_variable_or_output_meter_index_key_name": "SPACE5-1",
            "output_variable_or_output_meter_name": "Zone Air Humidity Ratio"
        }
    },
    "Fan:VariableVolume": {
        "Supply Fan 1": {
            "air_inlet_node_name": "Main Heating Coil 1 Outlet Node",
            "air_outlet_node_name": "VAV Sys 1 Outlet Node",
            "availability_schedule_name": "FanAvailSched",
            "fan_power_coefficient_1": 0.35071223,
            "fan_power_coefficient_2": 0.30850535,
            "fan_power_coefficient_3": -0.54137364,
            "fan_power_coefficient_4": 0.87198823,
            "fan_power_coefficient_5": 0.0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600.0
        }
    },
    "FenestrationSurface:Detailed": {
        "DB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 9.1,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 9.1,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 7.0,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 7.0,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "DF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 21.3,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 21.3,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 23.8,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 23.8,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.4,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 27.4,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 13.7,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 13.7,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 3.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 16.8,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 16.8,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WL-1": {
            "building_surface_name": "LEFT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 11.4,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 11.4,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 3.8,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 3.8,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WR-1": {
            "building_surface_name": "RIGHT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.5,
            "vertex_1_y_coordinate": 3.8,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 30.5,
            "vertex_2_y_coordinate": 3.8,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 30.5,
            "vertex_3_y_coordinate": 11.4,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 30.5,
            "vertex_4_y_coordinate": 11.4,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "SPACE1-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1584,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 684,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1584,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 684,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 2964,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "Material": {
        "BR01": {
            "conductivity": 0.162,
            "density": 1121.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1464.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0094999997,
            "visible_absorptance": 0.7
        },
        "CC03": {
            "conductivity": 1.31,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.65
        },
        "GP01": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.75
        },
        "GP02": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.015900001,
            "visible_absorptance": 0.75
        },
        "IN02": {
            "conductivity": 0.043000001,
            "density": 10.0,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.090099998,
            "visible_absorptance": 0.75
        },
        "IN46": {
            "conductivity": 0.023,
            "density": 24.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 1590.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.076200001,
            "visible_absorptance": 0.5
        },
        "PW03": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.78
        },
        "RG01": {
            "conductivity": 1.442,
            "density": 881.0,
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "specific_heat": 1674.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.65
        },
        "WD01": {
            "conductivity": 0.115,
            "density": 513.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.019099999,
            "visible_absorptance": 0.78
        },
        "WD10": {
            "conductivity": 0.115,
            "density": 513,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381,
            "thermal_absorptance": 0.9,
            "thickness": 0.667,
            "visible_absorptance": 0.78
        }
    },
    "Material:AirGap": {
        "AL21": {
            "thermal_resistance": 0.157
        },
        "AL23": {
            "thermal_resistance": 0.153
        }
    },
    "Material:NoMass": {
        "CP01": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.367,
            "visible_absorptance": 0.75
        },
        "MAT-CLNG-1": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 0.65225929,
            "visible_absorptance": 0.65
        },
        "MAT-FLOOR-1": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 3.522199631,
            "visible_absorptance": 0.65
        },
        "MAT-SB-U": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 0.117406666,
            "visible_absorptance": 0.65
        }
    },
    "Meter:Custom": {
        "MyBuildingElectric": {
            "resource_type": "Electricity",
            "variable_details": [
                {
                    "output_variable_or_meter_name": "Electricity:Building"
                }
            ]
        },
        "MyGeneralLights": {
            "resource_type": "Electricity",
            "variable_details": [
                {
                    "key_name": "SPACE1-1 Lights 1",
                    "output_variable_or_meter_name": "Lights Electricity Energy"
                },
                {
                    "key_name": "SPACE2-1 Lights 1",
                    "output_variable_or_meter_name": "Lights Electricity Energy"
                },
                {
                    "key_name": "SPACE3-1 Lights 1",
                    "output_variable_or_meter_name": "Lights Electricity Energy"
                },
                {
                    "key_name": "SPACE4-1 Lights 1",
                    "output_variable_or_meter_name": "Lights Electricity Energy"
                },
                {
                    "key_name": "SPACE5-1 Lights 1",
                    "output_variable_or_meter_name": "Lights Electricity Energy"
                }
            ]
        }
    },
    "Meter:CustomDecrement": {
        "MyBuildingOther": {
            "resource_type": "Electricity",
            "source_meter_name": "Electricity:Building",
            "variable_details": [
                {
                    "output_variable_or_meter_name": "MyGeneralLights"
                }
            ]
        }
    },
    "NodeList": {
        "OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node 1"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "OA Mixing Box 1": {
            "mixed_air_node_name": "Mixed Air Node 1",
            "outdoor_air_stream_node_name": "OA Mixing Box 1 Inlet Node",
            "relief_air_stream_node_name": "Relief Air Outlet Node 1",
            "return_air_stream_node_name": "VAV Sys 1 Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "Central Chiller Condenser Inlet Node": {
            "height_above_ground": -1.0
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes"
                }
            ]
        }
    },
    "Output:EnergyManagementSystem": {
        "Output:EnergyManagementSystem 1": {
            "actuator_availability_dictionary_reporting": "Verbose",
            "ems_runtime_language_debug_output_level": "ErrorsOnly",
            "internal_variable_availability_dictionary_reporting": "Verbose"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "NaturalGas:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 11": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 12": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 13": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 14": {
            "key_name": "NaturalGas:Plant",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 15": {
            "key_name": "MyGeneralLights",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 16": {
            "key_name": "MyGeneralLights",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 17": {
            "key_name": "MyBuildingElectric",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 18": {
            "key_name": "MyBuildingElectric",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 19": {
            "key_name": "MyBuildingOther",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 20": {
            "key_name": "MyBuildingOther",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "Simple"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "VRML"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Dewpoint Temperature"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Cooling Rate"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Heating Rate"
        },
        "Output:Variable 6": {
            "key_value": "OA Mixing Box 1 Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 7": {
            "key_value": "OA Mixing Box 1 Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 8": {
            "key_value": "OA Mixing Box 1 Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint Temperature"
        },
        "Output:Variable 9": {
            "key_value": "OA Mixing Box 1 Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 10": {
            "key_value": "OA Heating Coil 1 Air Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 11": {
            "key_value": "OA Heating Coil 1 Air Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 12": {
            "key_value": "OA Heating Coil 1 Air Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint Temperature"
        },
        "Output:Variable 13": {
            "key_value": "OA Heating Coil 1 Air Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 14": {
            "key_value": "Mixed Air Node 1",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 15": {
            "key_value": "Mixed Air Node 1",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 16": {
            "key_value": "Mixed Air Node 1",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Dewpoint Temperature"
        },
        "Output:Variable 17": {
            "key_value": "VAV Sys 1 Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 18": {
            "key_value": "VAV Sys 1 Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 19": {
            "key_value": "VAV Sys 1 Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 20": {
            "key_value": "VAV Sys 1 Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint Temperature"
        },
        "Output:Variable 21": {
            "key_value": "OA Cooling Coil 1 Water Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 22": {
            "key_value": "OA Cooling Coil 1 Water Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 23": {
            "key_value": "Main Cooling Coil 1 Water Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 24": {
            "key_value": "OA Heating Coil 1 Water Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 25": {
            "key_value": "OA Heating Coil 1 Water Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 26": {
            "key_value": "Main Heating Coil 1 Water Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heating Coil Heating Rate"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Cooling Demand Rate"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Heating Demand Rate"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler NaturalGas Rate"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Heating Rate"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Mass Flow Rate"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Outlet Temperature"
        },
        "Output:Variable 34": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Space 1 VAV Reheat Coil Total Heating Rate"
        },
        "Output:Variable 35": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Space 2 VAV Reheat Coil Total Heating Rate"
        },
        "Output:Variable 36": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Space 3 VAV Reheat Coil Total Heating Rate"
        },
        "Output:Variable 37": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Space 4 VAV Reheat Coil Total Heating Rate"
        },
        "Output:Variable 38": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Space 5 VAV Reheat Coil Total Heating Rate"
        },
        "Output:Variable 39": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "OA CW Coil Total Cooling Rate"
        },
        "Output:Variable 40": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Main CW Coil Total Cooling Rate"
        },
        "Output:Variable 41": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Main HW Coil Total Heating Rate"
        },
        "Output:Variable 42": {
            "key_value": "Chiller Electricity Consumption",
            "reporting_frequency": "Hourly",
            "variable_name": "PythonPlugin:OutputVariable"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "SPACE1-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 20,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "Pipe:Adiabatic": {
        "CW Demand Side Outlet Pipe": {
            "inlet_node_name": "CW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "CW Demand Outlet Node"
        },
        "Cooling Demand Side Bypass": {
            "inlet_node_name": "CW Demand Bypass Inlet Node",
            "outlet_node_name": "CW Demand Bypass Outlet Node"
        },
        "Cooling Demand Side Inlet Pipe": {
            "inlet_node_name": "CW Demand Inlet Node",
            "outlet_node_name": "CW Demand Entrance Pipe Outlet Node"
        },
        "Heating Demand Bypass": {
            "inlet_node_name": "Heating Demand Bypass Inlet Node",
            "outlet_node_name": "Heating Demand Bypass Outlet Node"
        },
        "Heating Demand Inlet Pipe": {
            "inlet_node_name": "HW Demand Inlet Node",
            "outlet_node_name": "HW Demand Entrance Pipe Outlet Node"
        },
        "Heating Demand Outlet Pipe": {
            "inlet_node_name": "HW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "HW Demand Outlet Node"
        },
        "Heating Supply Outlet": {
            "inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
            "outlet_node_name": "HW Supply Outlet Node"
        },
        "Heating Supply Side Bypass": {
            "inlet_node_name": "Heating Supply Bypass Inlet Node",
            "outlet_node_name": "Heating Supply Bypass Outlet Node"
        },
        "Supply Side Bypass": {
            "inlet_node_name": "CW Supply Bypass Inlet Node",
            "outlet_node_name": "CW Supply Bypass Outlet Node"
        },
        "Supply Side Outlet Pipe": {
            "inlet_node_name": "Supply Side Exit Pipe Inlet Node",
            "outlet_node_name": "CW Supply Outlet Node"
        }
    },
    "PlantComponent:UserDefined": {
        "Central Chiller": {
            "air_connection_inlet_node_name": "Central Chiller Condenser Inlet Node",
            "air_connection_outlet_node_name": "Central Chiller Condenser Outlet Node",
            "number_of_plant_loop_connections": 1,
            "plant_connection_1_initialization_program_calling_manager_name": "Chiller Initialization",
            "plant_connection_1_inlet_node_name": "Central Chiller Inlet Node",
            "plant_connection_1_loading_mode": "MeetsLoadWithNominalCapacityLowOutLimit",
            "plant_connection_1_loop_flow_request_mode": "NeedsFlowIfLoopOn",
            "plant_connection_1_outlet_node_name": "Central Chiller Outlet Node",
            "plant_connection_1_simulation_program_calling_manager_name": "Chiller Simulation"
        }
    },
    "PlantEquipmentList": {
        "Cooling Plant": {
            "equipment": [
                {
                    "equipment_name": "Central Chiller",
                    "equipment_object_type": "PlantComponent:UserDefined"
                }
            ]
        },
        "heating plant": {
            "equipment": [
                {
                    "equipment_name": "Central Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "Central Chiller Only": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 900000,
            "range_1_equipment_list_name": "Cooling Plant"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Central Boiler Only": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000,
            "range_1_equipment_list_name": "heating plant"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CW Loop Operation": {
            "control_scheme_1_name": "Central Chiller Only",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "Hot Loop Operation": {
            "control_scheme_1_name": "Central Boiler Only",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "Chilled Water Loop": {
            "availability_manager_list_name": "CW Avail List",
            "demand_side_branch_list_name": "Cooling Demand Side Branches",
            "demand_side_connector_list_name": "Cooling Demand Side Connectors",
            "demand_side_inlet_node_name": "CW Demand Inlet Node",
            "demand_side_outlet_node_name": "CW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "loop_temperature_setpoint_node_name": "CW Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 1,
            "plant_equipment_operation_scheme_name": "CW Loop Operation",
            "plant_side_branch_list_name": "Cooling Supply Side Branches",
            "plant_side_connector_list_name": "Cooling Supply Side Connectors",
            "plant_side_inlet_node_name": "CW Supply Inlet Node",
            "plant_side_outlet_node_name": "CW Supply Outlet Node"
        },
        "Hot Water Loop": {
            "demand_side_branch_list_name": "Heating Demand Side Branches",
            "demand_side_connector_list_name": "Heating Demand Side Connectors",
            "demand_side_inlet_node_name": "HW Demand Inlet Node",
            "demand_side_outlet_node_name": "HW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "loop_temperature_setpoint_node_name": "HW Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Hot Loop Operation",
            "plant_side_branch_list_name": "Heating Supply Side Branches",
            "plant_side_connector_list_name": "Heating Supply Side Connectors",
            "plant_side_inlet_node_name": "HW Supply Inlet Node",
            "plant_side_outlet_node_name": "HW Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "CW Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CW Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "CW Pump Outlet Node",
            "pump_control_type": "Intermittent",
            "pump_flow_rate_schedule_name": "CoolingPumpAvailSched"
        },
        "HW Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HW Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "HW Pump Outlet Node",
            "pump_control_type": "Intermittent"
        }
    },
    "PythonPlugin:Instance": {
        "Chiller Initialization": {
            "plugin_class_name": "InitChiller",
            "python_module_name": "PythonPluginUserDefined5ZoneAirCooled",
            "run_during_warmup_days": "Yes"
        },
        "Chiller Simulation": {
            "plugin_class_name": "SimChiller",
            "python_module_name": "PythonPluginUserDefined5ZoneAirCooled",
            "run_during_warmup_days": "Yes"
        }
    },
    "PythonPlugin:OutputVariable": {
        "Chiller Electricity Consumption": {
            "end_use_category": "Cooling",
            "end_use_subcategory": "Custom air cooled chiller",
            "group_type": "HVAC",
            "python_plugin_variable_name": "Chiller_ElectEnergy",
            "resource_type": "Electricity",
            "type_of_data_in_variable": "Metered",
            "units": "J",
            "update_frequency": "SystemTimestep"
        }
    },
    "PythonPlugin:Variables": {
        "ChillerGlobalVars": {
            "global_py_vars": [
                {
                    "variable_name": "Chiller_ElectEnergy"
                }
            ]
        }
    },
    "RunPeriod": {
        "Jan14": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 14,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 14,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "Jul7": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 7,
            "begin_month": 7,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 7,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "ActSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 117.239997864
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CW Loop Temp Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.22
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Clg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "For: WeekEnds Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.4
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CoolingCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CoolingPumpAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "EQUIP-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "FanAvailSched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HW Loop Temp Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 82
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Htg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.7
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.2
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 16.7
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 22.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.7
                },
                {
                    "field": "For: WeekEnds Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.7
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "INFIL-SCH": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 10/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LIGHTS-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Min OA Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OA Cooling Supply Air Temp Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.5
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "OA Heating Supply Air Temp Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4.5
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "OCCUPY-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PlantOnSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PlenumClg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PlenumHtg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ReheatCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Seasonal Reset Supply Air Temp Sch": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Seasonal Reset Supply Air heating Temp Sch": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.5
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.5
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ShadeTransSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "FlowRate": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 10
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "Mixed Air Temp Manager 1": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Main Heating Coil 1 Outlet Node",
            "fan_outlet_node_name": "VAV Sys 1 Outlet Node",
            "reference_setpoint_node_name": "VAV Sys 1 Outlet Node",
            "setpoint_node_or_nodelist_name": "Mixed Air Node 1"
        },
        "Mixed Air Temp Manager 2": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Main Heating Coil 1 Outlet Node",
            "fan_outlet_node_name": "VAV Sys 1 Outlet Node",
            "reference_setpoint_node_name": "VAV Sys 1 Outlet Node",
            "setpoint_node_or_nodelist_name": "Main Cooling Coil 1 Outlet Node"
        },
        "Mixed Air Temp Manager Heating": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Main Heating Coil 1 Outlet Node",
            "fan_outlet_node_name": "VAV Sys 1 Outlet Node",
            "reference_setpoint_node_name": "Zone Eq In Node",
            "setpoint_node_or_nodelist_name": "Main Heating Coil 1 Outlet Node"
        }
    },
    "SetpointManager:Scheduled": {
        "Central Boiler Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Central Boiler Outlet Node"
        },
        "Central Chiller Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Central Chiller Outlet Node"
        },
        "Chilled Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "CW Supply Outlet Node"
        },
        "Hot Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "HW Supply Outlet Node"
        },
        "OA Air Temp Manager 1": {
            "control_variable": "Temperature",
            "schedule_name": "OA Cooling Supply Air Temp Sch",
            "setpoint_node_or_nodelist_name": "OA Mixing Box 1 Inlet Node"
        },
        "OA Air Temp Manager 2": {
            "control_variable": "Temperature",
            "schedule_name": "OA Heating Supply Air Temp Sch",
            "setpoint_node_or_nodelist_name": "OA Heating Coil 1 Air Outlet Node"
        },
        "Supply Air Temp Manager 1": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal Reset Supply Air Temp Sch",
            "setpoint_node_or_nodelist_name": "VAV Sys 1 Outlet Node"
        },
        "Supply Air Temp Manager heating": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal Reset Supply Air heating Temp Sch",
            "setpoint_node_or_nodelist_name": "Zone Eq In Node"
        }
    },
    "Shading:Zone:Detailed": {
        "Main South Overhang": {
            "base_surface_name": "FRONT-1",
            "number_of_vertices": 4,
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                }
            ]
        },
        "South Door Overhang": {
            "base_surface_name": "FRONT-1",
            "number_of_vertices": 4,
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": -2.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": -2.0,
                    "vertex_z_coordinate": 2.6
                }
            ]
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.0,
            "heating_sizing_factor": 1.0
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 82.0,
            "loop_design_temperature_difference": 11,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Hot Water Loop"
        },
        "Sizing:Plant 2": {
            "design_loop_exit_temperature": 7.0,
            "loop_design_temperature_difference": 4.0,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "Chilled Water Loop"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV Sys 1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE1-1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "Sizing:Zone 2": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE2-1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "Sizing:Zone 3": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE3-1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "Sizing:Zone 4": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE4-1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "Sizing:Zone 5": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE5-1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "Simple"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "SimpleCombined"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "DualSetPoint": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        }
    },
    "ThermostatSetpoint:SingleCooling": {
        "CoolingSetpoint": {
            "setpoint_temperature_schedule_name": "Clg-SetP-Sch"
        },
        "PlenumCoolingSetpoint": {
            "setpoint_temperature_schedule_name": "PlenumClg-SetP-Sch"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "HeatingSetpoint": {
            "setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        },
        "PlenumHeatingSetpoint": {
            "setpoint_temperature_schedule_name": "PlenumHtg-SetP-Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "24.1"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.0063
        },
        "AIR 13MM": {
            "gas_type": "Air",
            "thickness": 0.0127
        },
        "ARGON 13MM": {
            "gas_type": "Argon",
            "thickness": 0.0127
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "GREY 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.061,
            "back_side_visible_reflectance_at_normal_incidence": 0.061,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.061,
            "front_side_visible_reflectance_at_normal_incidence": 0.061,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.626,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.611
        },
        "LoE CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.22,
            "back_side_visible_reflectance_at_normal_incidence": 0.078,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.17,
            "front_side_visible_reflectance_at_normal_incidence": 0.055,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.6,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.84
        }
    },
    "Zone": {
        "PLENUM-1": {
            "ceiling_height": 0.609600067,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 283.2,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE1-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 239.247360229,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE2-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 103.311355591,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE3-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 239.247360229,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE4-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 103.311355591,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE5-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 447.682556152,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "SPACE1-1 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "SPACE2-1 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "SPACE3-1 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "SPACE4-1 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "SPACE5-1 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "SPACE1-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE1-1 In Node",
            "air_terminal_name": "SPACE1-1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:UserDefined"
        },
        "SPACE2-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE2-1 In Node",
            "air_terminal_name": "SPACE2-1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:UserDefined"
        },
        "SPACE3-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE3-1 In Node",
            "air_terminal_name": "SPACE3-1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:UserDefined"
        },
        "SPACE4-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE4-1 In Node",
            "air_terminal_name": "SPACE4-1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:UserDefined"
        },
        "SPACE5-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE5-1 In Node",
            "air_terminal_name": "SPACE5-1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:UserDefined"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE1-1 In Node",
            "zone_air_node_name": "SPACE1-1 Node",
            "zone_conditioning_equipment_list_name": "SPACE1-1 Eq",
            "zone_name": "SPACE1-1",
            "zone_return_air_node_or_nodelist_name": "SPACE1-1 Out Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE2-1 In Node",
            "zone_air_node_name": "SPACE2-1 Node",
            "zone_conditioning_equipment_list_name": "SPACE2-1 Eq",
            "zone_name": "SPACE2-1",
            "zone_return_air_node_or_nodelist_name": "SPACE2-1 Out Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE3-1 In Node",
            "zone_air_node_name": "SPACE3-1 Node",
            "zone_conditioning_equipment_list_name": "SPACE3-1 Eq",
            "zone_name": "SPACE3-1",
            "zone_return_air_node_or_nodelist_name": "SPACE3-1 Out Node"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE4-1 In Node",
            "zone_air_node_name": "SPACE4-1 Node",
            "zone_conditioning_equipment_list_name": "SPACE4-1 Eq",
            "zone_name": "SPACE4-1",
            "zone_return_air_node_or_nodelist_name": "SPACE4-1 Out Node"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE5-1 In Node",
            "zone_air_node_name": "SPACE5-1 Node",
            "zone_conditioning_equipment_list_name": "SPACE5-1 Eq",
            "zone_name": "SPACE5-1",
            "zone_return_air_node_or_nodelist_name": "SPACE5-1 Out Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "SPACE1-1 Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE1-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE2-1 Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE2-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE3-1 Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE3-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE4-1 Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE4-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE5-1 Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE5-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "SPACE1-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.032,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.014,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.032,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.014,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.062,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    }
}