{
    "AirLoopHVAC": {
        "Direct DX air Loop ZN1": {
            "availability_manager_list_name": "System ZN1 Avail List",
            "branch_list_name": "Air Loop Branches ZN1",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN1",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet ZN1",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN1",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN1"
        },
        "Direct DX air Loop ZN3": {
            "availability_manager_list_name": "System ZN3 Avail List",
            "branch_list_name": "Air Loop Branches ZN3",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN3",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet ZN3",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN3",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN3"
        },
        "Direct DX air Loop ZN5": {
            "availability_manager_list_name": "System ZN5 Avail List",
            "branch_list_name": "Air Loop Branches ZN5",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN5",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet ZN5",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN5",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN5"
        },
        "Direct DX air Loop ZN7": {
            "availability_manager_list_name": "System ZN7 Avail List",
            "branch_list_name": "Air Loop Branches ZN7",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN7",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet ZN7",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN7",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN7"
        },
        "Direct DX air Loop ZN9": {
            "availability_manager_list_name": "System ZN9 Avail List",
            "branch_list_name": "Air Loop Branches ZN9",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN9",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet ZN9",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN9",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN9"
        },
        "Direct DX air Loop ZN11": {
            "availability_manager_list_name": "System ZN11 Avail List",
            "branch_list_name": "Air Loop Branches ZN11",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN11",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet ZN11",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN11",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN11"
        },
        "Direct DX air Loop ZN13": {
            "availability_manager_list_name": "System ZN13 Avail List",
            "branch_list_name": "Air Loop Branches ZN13",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN13",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet ZN13",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN13",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN13"
        },
        "Direct DX air Loop ZN15": {
            "availability_manager_list_name": "System ZN15 Avail List",
            "branch_list_name": "Air Loop Branches ZN15",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN15",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet ZN15",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN15",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN15"
        },
        "Direct DX air Loop ZN17": {
            "availability_manager_list_name": "System ZN17 Avail List",
            "branch_list_name": "Air Loop Branches ZN17",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN17",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet ZN17",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN17",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN17"
        },
        "Direct DX air Loop ZN19": {
            "availability_manager_list_name": "System ZN19 Avail List",
            "branch_list_name": "Air Loop Branches ZN19",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node ZN19",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet ZN19",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Air Loop Inlet Node ZN19",
            "supply_side_outlet_node_names": "Air Loop Outlet Node ZN19"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "OA Sys ZN1 Controllers": {
            "controller_1_name": "OA Controller ZN1",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys ZN3 Controllers": {
            "controller_1_name": "OA Controller ZN3",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys ZN5 Controllers": {
            "controller_1_name": "OA Controller ZN5",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys ZN7 Controllers": {
            "controller_1_name": "OA Controller ZN7",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys ZN9 Controllers": {
            "controller_1_name": "OA Controller ZN9",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys ZN11 Controllers": {
            "controller_1_name": "OA Controller ZN11",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys ZN13 Controllers": {
            "controller_1_name": "OA Controller ZN13",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys ZN15 Controllers": {
            "controller_1_name": "OA Controller ZN15",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys ZN17 Controllers": {
            "controller_1_name": "OA Controller ZN17",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys ZN19 Controllers": {
            "controller_1_name": "OA Controller ZN19",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "OA Sys ZN1": {
            "controller_list_name": "OA Sys ZN1 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN1 Equipment"
        },
        "OA Sys ZN3": {
            "controller_list_name": "OA Sys ZN3 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN3 Equipment"
        },
        "OA Sys ZN5": {
            "controller_list_name": "OA Sys ZN5 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN5 Equipment"
        },
        "OA Sys ZN7": {
            "controller_list_name": "OA Sys ZN7 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN7 Equipment"
        },
        "OA Sys ZN9": {
            "controller_list_name": "OA Sys ZN9 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN9 Equipment"
        },
        "OA Sys ZN11": {
            "controller_list_name": "OA Sys ZN11 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN11 Equipment"
        },
        "OA Sys ZN13": {
            "controller_list_name": "OA Sys ZN13 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN13 Equipment"
        },
        "OA Sys ZN15": {
            "controller_list_name": "OA Sys ZN15 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN15 Equipment"
        },
        "OA Sys ZN17": {
            "controller_list_name": "OA Sys ZN17 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN17 Equipment"
        },
        "OA Sys ZN19": {
            "controller_list_name": "OA Sys ZN19 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys ZN19 Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "OA Sys ZN1 Equipment": {
            "component_1_name": "OA Mixing Box ZN1",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys ZN3 Equipment": {
            "component_1_name": "OA Mixing Box ZN3",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys ZN5 Equipment": {
            "component_1_name": "OA Mixing Box ZN5",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys ZN7 Equipment": {
            "component_1_name": "OA Mixing Box ZN7",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys ZN9 Equipment": {
            "component_1_name": "OA Mixing Box ZN9",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys ZN11 Equipment": {
            "component_1_name": "OA Mixing Box ZN11",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys ZN13 Equipment": {
            "component_1_name": "OA Mixing Box ZN13",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys ZN15 Equipment": {
            "component_1_name": "OA Mixing Box ZN15",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys ZN17 Equipment": {
            "component_1_name": "OA Mixing Box ZN17",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys ZN19 Equipment": {
            "component_1_name": "OA Mixing Box ZN19",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "TermReheatReturnPath ZN1": {
            "components": [
                {
                    "component_name": "ZN1 return plenum",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet ZN1"
        },
        "TermReheatReturnPath ZN3": {
            "components": [
                {
                    "component_name": "ZN3 return plenum",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet ZN3"
        },
        "TermReheatReturnPath ZN5": {
            "components": [
                {
                    "component_name": "ZN5 return plenum",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet ZN5"
        },
        "TermReheatReturnPath ZN7": {
            "components": [
                {
                    "component_name": "ZN7 return plenum",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet ZN7"
        },
        "TermReheatReturnPath ZN9": {
            "components": [
                {
                    "component_name": "ZN9 return plenum",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet ZN9"
        },
        "TermReheatReturnPath ZN11": {
            "components": [
                {
                    "component_name": "ZN11 return plenum",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet ZN11"
        },
        "TermReheatReturnPath ZN13": {
            "components": [
                {
                    "component_name": "ZN13 return plenum",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet ZN13"
        },
        "TermReheatReturnPath ZN15": {
            "components": [
                {
                    "component_name": "ZN15 return plenum",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet ZN15"
        },
        "TermReheatReturnPath ZN17": {
            "components": [
                {
                    "component_name": "ZN17 return plenum",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet ZN17"
        },
        "TermReheatReturnPath ZN19": {
            "components": [
                {
                    "component_name": "ZN19 return plenum",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet ZN19"
        }
    },
    "AirLoopHVAC:ReturnPlenum": {
        "ZN1 return plenum": {
            "nodes": [
                {
                    "inlet_node_name": "ZN1 Outlet node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet ZN1",
            "zone_name": "ZN2_Fl1_S_Plen",
            "zone_node_name": "ZN2 Node"
        },
        "ZN3 return plenum": {
            "nodes": [
                {
                    "inlet_node_name": "ZN3 Outlet node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet ZN3",
            "zone_name": "ZN4_Fl1_E_Plen",
            "zone_node_name": "ZN4 Node"
        },
        "ZN5 return plenum": {
            "nodes": [
                {
                    "inlet_node_name": "ZN5 Outlet node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet ZN5",
            "zone_name": "ZN6_Fl1_W_Plen",
            "zone_node_name": "ZN6 Node"
        },
        "ZN7 return plenum": {
            "nodes": [
                {
                    "inlet_node_name": "ZN7 Outlet node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet ZN7",
            "zone_name": "ZN8_Fl1_N_Plen",
            "zone_node_name": "ZN8 Node"
        },
        "ZN9 return plenum": {
            "nodes": [
                {
                    "inlet_node_name": "ZN9 Outlet node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet ZN9",
            "zone_name": "ZN10_Fl1_Core_Plen",
            "zone_node_name": "ZN10 Node"
        },
        "ZN11 return plenum": {
            "nodes": [
                {
                    "inlet_node_name": "ZN11 Outlet node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet ZN11",
            "zone_name": "ZN12_Fl2_S_Plen",
            "zone_node_name": "ZN12 Node"
        },
        "ZN13 return plenum": {
            "nodes": [
                {
                    "inlet_node_name": "ZN13 Outlet node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet ZN13",
            "zone_name": "ZN14_Fl2_E_Plen",
            "zone_node_name": "ZN14 Node"
        },
        "ZN15 return plenum": {
            "nodes": [
                {
                    "inlet_node_name": "ZN15 Outlet node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet ZN15",
            "zone_name": "ZN16_Fl2_W_Plen",
            "zone_node_name": "ZN16 Node"
        },
        "ZN17 return plenum": {
            "nodes": [
                {
                    "inlet_node_name": "ZN17 Outlet node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet ZN17",
            "zone_name": "ZN18_Fl2_N_Plen",
            "zone_node_name": "ZN18 Node"
        },
        "ZN19 return plenum": {
            "nodes": [
                {
                    "inlet_node_name": "ZN19 Outlet node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet ZN19",
            "zone_name": "ZN20_Fl2_Core_Plen",
            "zone_node_name": "ZN20 Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "DirectSupplyPath ZN1": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN1",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN1"
        },
        "DirectSupplyPath ZN3": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN3",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN3"
        },
        "DirectSupplyPath ZN5": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN5",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN5"
        },
        "DirectSupplyPath ZN7": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN7",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN7"
        },
        "DirectSupplyPath ZN9": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN9",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN9"
        },
        "DirectSupplyPath ZN11": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN11",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN11"
        },
        "DirectSupplyPath ZN13": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN13",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN13"
        },
        "DirectSupplyPath ZN15": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN15",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN15"
        },
        "DirectSupplyPath ZN17": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN17",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN17"
        },
        "DirectSupplyPath ZN19": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter ZN19",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node ZN19"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Zone Supply Air Splitter ZN1": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN1",
            "nodes": [
                {
                    "outlet_node_name": "ZN1 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter ZN3": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN3",
            "nodes": [
                {
                    "outlet_node_name": "ZN3 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter ZN5": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN5",
            "nodes": [
                {
                    "outlet_node_name": "ZN5 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter ZN7": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN7",
            "nodes": [
                {
                    "outlet_node_name": "ZN7 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter ZN9": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN9",
            "nodes": [
                {
                    "outlet_node_name": "ZN9 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter ZN11": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN11",
            "nodes": [
                {
                    "outlet_node_name": "ZN11 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter ZN13": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN13",
            "nodes": [
                {
                    "outlet_node_name": "ZN13 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter ZN15": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN15",
            "nodes": [
                {
                    "outlet_node_name": "ZN15 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter ZN17": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN17",
            "nodes": [
                {
                    "outlet_node_name": "ZN17 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter ZN19": {
            "inlet_node_name": "Zone Equipment Inlet Node ZN19",
            "nodes": [
                {
                    "outlet_node_name": "ZN19 Inlet Node ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Zone ZN1 DirectAir": {
            "air_inlet_node_name": "ZN1 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN1 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Zone ZN3 DirectAir": {
            "air_inlet_node_name": "ZN3 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN3 Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Zone ZN5 DirectAir": {
            "air_inlet_node_name": "ZN5 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN5 Inlet Node",
            "availability_schedule_name": "Always_on",
            "maximum_air_flow_rate": "Autosize"
        },
        "Zone ZN7 DirectAir": {
            "air_inlet_node_name": "ZN7 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN7 Inlet Node",
            "availability_schedule_name": "Always_on",
            "maximum_air_flow_rate": "Autosize"
        },
        "Zone ZN9 DirectAir": {
            "air_inlet_node_name": "ZN9 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN9 Inlet Node",
            "availability_schedule_name": "Always_on",
            "maximum_air_flow_rate": "Autosize"
        },
        "Zone ZN11 DirectAir": {
            "air_inlet_node_name": "ZN11 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN11 Inlet Node",
            "availability_schedule_name": "Always_on",
            "maximum_air_flow_rate": "Autosize"
        },
        "Zone ZN13 DirectAir": {
            "air_inlet_node_name": "ZN13 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN13 Inlet Node",
            "availability_schedule_name": "Always_on",
            "maximum_air_flow_rate": "Autosize"
        },
        "Zone ZN15 DirectAir": {
            "air_inlet_node_name": "ZN15 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN15 Inlet Node",
            "availability_schedule_name": "Always_on",
            "maximum_air_flow_rate": "Autosize"
        },
        "Zone ZN17 DirectAir": {
            "air_inlet_node_name": "ZN17 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN17 Inlet Node",
            "availability_schedule_name": "Always_on",
            "maximum_air_flow_rate": "Autosize"
        },
        "Zone ZN19 DirectAir": {
            "air_inlet_node_name": "ZN19 Inlet Node ATInlet",
            "air_outlet_node_name": "ZN19 Inlet Node",
            "availability_schedule_name": "Always_on",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:NightCycle": {
        "System ZN1 Avail": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACoperationSchd",
            "thermostat_tolerance": 1.0
        },
        "System ZN3 Avail": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACoperationSchd",
            "thermostat_tolerance": 1.0
        },
        "System ZN5 Avail": {
            "applicability_schedule_name": "Always_on",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACoperationSchd",
            "thermostat_tolerance": 1.0
        },
        "System ZN7 Avail": {
            "applicability_schedule_name": "Always_on",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACoperationSchd",
            "thermostat_tolerance": 1.0
        },
        "System ZN9 Avail": {
            "applicability_schedule_name": "Always_on",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACoperationSchd",
            "thermostat_tolerance": 1.0
        },
        "System ZN11 Avail": {
            "applicability_schedule_name": "Always_on",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACoperationSchd",
            "thermostat_tolerance": 1.0
        },
        "System ZN13 Avail": {
            "applicability_schedule_name": "Always_on",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACoperationSchd",
            "thermostat_tolerance": 1.0
        },
        "System ZN15 Avail": {
            "applicability_schedule_name": "Always_on",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACoperationSchd",
            "thermostat_tolerance": 1.0
        },
        "System ZN17 Avail": {
            "applicability_schedule_name": "Always_on",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACoperationSchd",
            "thermostat_tolerance": 1.0
        },
        "System ZN19 Avail": {
            "applicability_schedule_name": "Always_on",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACoperationSchd",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "System ZN1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "System ZN3 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN3 Avail",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "System ZN5 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN5 Avail",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "System ZN7 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN7 Avail",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "System ZN9 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN9 Avail",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "System ZN11 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN11 Avail",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "System ZN13 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN13 Avail",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "System ZN15 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN15 Avail",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "System ZN17 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN17 Avail",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "System ZN19 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "System ZN19 Avail",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Branch": {
        "Air Loop Main Branch ZN1": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN1",
                    "component_name": "OA Sys ZN1",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN1"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN1",
                    "component_name": "Indirect Evap ZN1",
                    "component_object_type": "EvaporativeCooler:Indirect:ResearchSpecial",
                    "component_outlet_node_name": "Evap Cooler Outlet Node ZN1"
                },
                {
                    "component_inlet_node_name": "Evap Cooler Outlet Node ZN1",
                    "component_name": "DX Cooling Coil System ZN1",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Cooling Coil Air Outlet Node ZN1"
                },
                {
                    "component_inlet_node_name": "Cooling Coil Air Outlet Node ZN1",
                    "component_name": "Main Heating Coil ZN1",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN1"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN1",
                    "component_name": "Supply Fan ZN1",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN1"
                }
            ]
        },
        "Air Loop Main Branch ZN3": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN3",
                    "component_name": "OA Sys ZN3",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN3"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN3",
                    "component_name": "Indirect Evap ZN3",
                    "component_object_type": "EvaporativeCooler:Indirect:ResearchSpecial",
                    "component_outlet_node_name": "Evap Cooler Outlet Node ZN3"
                },
                {
                    "component_inlet_node_name": "Evap Cooler Outlet Node ZN3",
                    "component_name": "DX Cooling Coil System ZN3",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Cooling Coil Air Outlet Node ZN3"
                },
                {
                    "component_inlet_node_name": "Cooling Coil Air Outlet Node ZN3",
                    "component_name": "Main Heating Coil ZN3",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN3"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN3",
                    "component_name": "Supply Fan ZN3",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN3"
                }
            ]
        },
        "Air Loop Main Branch ZN5": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN5",
                    "component_name": "OA Sys ZN5",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN5"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN5",
                    "component_name": "Indirect Evap ZN5",
                    "component_object_type": "EvaporativeCooler:Indirect:ResearchSpecial",
                    "component_outlet_node_name": "Evap Cooler Outlet Node ZN5"
                },
                {
                    "component_inlet_node_name": "Evap Cooler Outlet Node ZN5",
                    "component_name": "DX Cooling Coil System ZN5",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Cooling Coil Air Outlet Node ZN5"
                },
                {
                    "component_inlet_node_name": "Cooling Coil Air Outlet Node ZN5",
                    "component_name": "Main Heating Coil ZN5",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN5"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN5",
                    "component_name": "Supply Fan ZN5",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN5"
                }
            ]
        },
        "Air Loop Main Branch ZN7": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN7",
                    "component_name": "OA Sys ZN7",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN7"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN7",
                    "component_name": "Indirect Evap ZN7",
                    "component_object_type": "EvaporativeCooler:Indirect:ResearchSpecial",
                    "component_outlet_node_name": "Evap Cooler Outlet Node ZN7"
                },
                {
                    "component_inlet_node_name": "Evap Cooler Outlet Node ZN7",
                    "component_name": "DX Cooling Coil System ZN7",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Cooling Coil Air Outlet Node ZN7"
                },
                {
                    "component_inlet_node_name": "Cooling Coil Air Outlet Node ZN7",
                    "component_name": "Main Heating Coil ZN7",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN7"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN7",
                    "component_name": "Supply Fan ZN7",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN7"
                }
            ]
        },
        "Air Loop Main Branch ZN9": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN9",
                    "component_name": "OA Sys ZN9",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN9"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN9",
                    "component_name": "Indirect Evap ZN9",
                    "component_object_type": "EvaporativeCooler:Indirect:ResearchSpecial",
                    "component_outlet_node_name": "Evap Cooler Outlet Node ZN9"
                },
                {
                    "component_inlet_node_name": "Evap Cooler Outlet Node ZN9",
                    "component_name": "DX Cooling Coil System ZN9",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Cooling Coil Air Outlet Node ZN9"
                },
                {
                    "component_inlet_node_name": "Cooling Coil Air Outlet Node ZN9",
                    "component_name": "Main Heating Coil ZN9",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN9"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN9",
                    "component_name": "Supply Fan ZN9",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN9"
                }
            ]
        },
        "Air Loop Main Branch ZN11": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN11",
                    "component_name": "OA Sys ZN11",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN11"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN11",
                    "component_name": "Indirect Evap ZN11",
                    "component_object_type": "EvaporativeCooler:Indirect:ResearchSpecial",
                    "component_outlet_node_name": "Evap Cooler Outlet Node ZN11"
                },
                {
                    "component_inlet_node_name": "Evap Cooler Outlet Node ZN11",
                    "component_name": "DX Cooling Coil System ZN11",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Cooling Coil Air Outlet Node ZN11"
                },
                {
                    "component_inlet_node_name": "Cooling Coil Air Outlet Node ZN11",
                    "component_name": "Main Heating Coil ZN11",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN11"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN11",
                    "component_name": "Supply Fan ZN11",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN11"
                }
            ]
        },
        "Air Loop Main Branch ZN13": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN13",
                    "component_name": "OA Sys ZN13",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN13"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN13",
                    "component_name": "Indirect Evap ZN13",
                    "component_object_type": "EvaporativeCooler:Indirect:ResearchSpecial",
                    "component_outlet_node_name": "Evap Cooler Outlet Node ZN13"
                },
                {
                    "component_inlet_node_name": "Evap Cooler Outlet Node ZN13",
                    "component_name": "DX Cooling Coil System ZN13",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Cooling Coil Air Outlet Node ZN13"
                },
                {
                    "component_inlet_node_name": "Cooling Coil Air Outlet Node ZN13",
                    "component_name": "Main Heating Coil ZN13",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN13"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN13",
                    "component_name": "Supply Fan ZN13",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN13"
                }
            ]
        },
        "Air Loop Main Branch ZN15": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN15",
                    "component_name": "OA Sys ZN15",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN15"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN15",
                    "component_name": "Indirect Evap ZN15",
                    "component_object_type": "EvaporativeCooler:Indirect:ResearchSpecial",
                    "component_outlet_node_name": "Evap Cooler Outlet Node ZN15"
                },
                {
                    "component_inlet_node_name": "Evap Cooler Outlet Node ZN15",
                    "component_name": "DX Cooling Coil System ZN15",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Cooling Coil Air Outlet Node ZN15"
                },
                {
                    "component_inlet_node_name": "Cooling Coil Air Outlet Node ZN15",
                    "component_name": "Main Heating Coil ZN15",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN15"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN15",
                    "component_name": "Supply Fan ZN15",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN15"
                }
            ]
        },
        "Air Loop Main Branch ZN17": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN17",
                    "component_name": "OA Sys ZN17",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN17"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN17",
                    "component_name": "Indirect Evap ZN17",
                    "component_object_type": "EvaporativeCooler:Indirect:ResearchSpecial",
                    "component_outlet_node_name": "Evap Cooler Outlet Node ZN17"
                },
                {
                    "component_inlet_node_name": "Evap Cooler Outlet Node ZN17",
                    "component_name": "DX Cooling Coil System ZN17",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Cooling Coil Air Outlet Node ZN17"
                },
                {
                    "component_inlet_node_name": "Cooling Coil Air Outlet Node ZN17",
                    "component_name": "Main Heating Coil ZN17",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN17"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN17",
                    "component_name": "Supply Fan ZN17",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN17"
                }
            ]
        },
        "Air Loop Main Branch ZN19": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node ZN19",
                    "component_name": "OA Sys ZN19",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node ZN19"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node ZN19",
                    "component_name": "Indirect Evap ZN19",
                    "component_object_type": "EvaporativeCooler:Indirect:ResearchSpecial",
                    "component_outlet_node_name": "Evap Cooler Outlet Node ZN19"
                },
                {
                    "component_inlet_node_name": "Evap Cooler Outlet Node ZN19",
                    "component_name": "DX Cooling Coil System ZN19",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Cooling Coil Air Outlet Node ZN19"
                },
                {
                    "component_inlet_node_name": "Cooling Coil Air Outlet Node ZN19",
                    "component_name": "Main Heating Coil ZN19",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Heating Coil Air Outlet Node ZN19"
                },
                {
                    "component_inlet_node_name": "Heating Coil Air Outlet Node ZN19",
                    "component_name": "Supply Fan ZN19",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop Outlet Node ZN19"
                }
            ]
        }
    },
    "BranchList": {
        "Air Loop Branches ZN1": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN1"
                }
            ]
        },
        "Air Loop Branches ZN3": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN3"
                }
            ]
        },
        "Air Loop Branches ZN5": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN5"
                }
            ]
        },
        "Air Loop Branches ZN7": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN7"
                }
            ]
        },
        "Air Loop Branches ZN9": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN9"
                }
            ]
        },
        "Air Loop Branches ZN11": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN11"
                }
            ]
        },
        "Air Loop Branches ZN13": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN13"
                }
            ]
        },
        "Air Loop Branches ZN15": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN15"
                }
            ]
        },
        "Air Loop Branches ZN17": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN17"
                }
            ]
        },
        "Air Loop Branches ZN19": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch ZN19"
                }
            ]
        }
    },
    "Building": {
        "Base Case": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Country"
        }
    },
    "BuildingSurface:Detailed": {
        "ZN1_Fl1_S_Space:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_Fl1_S_Plen:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_Fl1_S_Space"
        },
        "ZN1_Fl1_S_Space:ExtWall:South": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_Fl1_S_Space"
        },
        "ZN1_Fl1_S_Space:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_Fl1_E_Space:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_Fl1_S_Space"
        },
        "ZN1_Fl1_S_Space:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Fl1_Core_Space:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_Fl1_S_Space"
        },
        "ZN1_Fl1_S_Space:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_Fl1_W_Space:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_Fl1_S_Space"
        },
        "ZN1_Fl1_S_Space:floor": {
            "construction_name": "Ext-Slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_Fl1_S_Space"
        },
        "ZN2_Fl1_S_Plen:Ceiling": {
            "construction_name": "Int-Floor-underside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN11_Fl2_S_Space:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_Fl1_S_Plen"
        },
        "ZN2_Fl1_S_Plen:ExtWall:South": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN2_Fl1_S_Plen"
        },
        "ZN2_Fl1_S_Plen:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_Fl1_E_Plen:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_Fl1_S_Plen"
        },
        "ZN2_Fl1_S_Plen:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_Fl1_Core_Plen:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_Fl1_S_Plen"
        },
        "ZN2_Fl1_S_Plen:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_Fl1_W_Plen:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_Fl1_S_Plen"
        },
        "ZN2_Fl1_S_Plen:floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_Fl1_S_Space:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_Fl1_S_Plen"
        },
        "ZN3_Fl1_E_Space:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_Fl1_E_Plen:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_Fl1_E_Space"
        },
        "ZN3_Fl1_E_Space:ExtWall:East": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_Fl1_E_Space"
        },
        "ZN3_Fl1_E_Space:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_Fl1_N_Space:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_Fl1_E_Space"
        },
        "ZN3_Fl1_E_Space:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_Fl1_S_Space:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_Fl1_E_Space"
        },
        "ZN3_Fl1_E_Space:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Fl1_Core_Space:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_Fl1_E_Space"
        },
        "ZN3_Fl1_E_Space:floor": {
            "construction_name": "Ext-Slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_Fl1_E_Space"
        },
        "ZN4_Fl1_E_Plen:Ceiling": {
            "construction_name": "Int-Floor-Underside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN13_Fl2_E_Space:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_Fl1_E_Plen"
        },
        "ZN4_Fl1_E_Plen:ExtWall:East": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN4_Fl1_E_Plen"
        },
        "ZN4_Fl1_E_Plen:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_Fl1_N_Plen:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_Fl1_E_Plen"
        },
        "ZN4_Fl1_E_Plen:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_Fl1_S_Plen:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_Fl1_E_Plen"
        },
        "ZN4_Fl1_E_Plen:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_Fl1_Core_Plen:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_Fl1_E_Plen"
        },
        "ZN4_Fl1_E_Plen:floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_Fl1_E_Space:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_Fl1_E_Plen"
        },
        "ZN5_Fl1_W_Space:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_Fl1_W_Plen:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_Fl1_W_Space"
        },
        "ZN5_Fl1_W_Space:ExtWall:West": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_Fl1_W_Space"
        },
        "ZN5_Fl1_W_Space:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Fl1_Core_Space:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_Fl1_W_Space"
        },
        "ZN5_Fl1_W_Space:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_Fl1_N_Space:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_Fl1_W_Space"
        },
        "ZN5_Fl1_W_Space:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_Fl1_S_Space:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_Fl1_W_Space"
        },
        "ZN5_Fl1_W_Space:floor": {
            "construction_name": "EXT-Slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_Fl1_W_Space"
        },
        "ZN6_Fl1_W_Plen:Ceiling": {
            "construction_name": "Int-Floor-Underside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN15_Fl2_W_Space:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_Fl1_W_Plen"
        },
        "ZN6_Fl1_W_Plen:ExtWall:West": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN6_Fl1_W_Plen"
        },
        "ZN6_Fl1_W_Plen:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_Fl1_Core_Plen:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_Fl1_W_Plen"
        },
        "ZN6_Fl1_W_Plen:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_Fl1_N_Plen:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_Fl1_W_Plen"
        },
        "ZN6_Fl1_W_Plen:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_Fl1_S_Plen:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_Fl1_W_Plen"
        },
        "ZN6_Fl1_W_Plen:floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_Fl1_W_Space:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_Fl1_W_Plen"
        },
        "ZN7_Fl1_N_Space:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_Fl1_N_Plen:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_Fl1_N_Space"
        },
        "ZN7_Fl1_N_Space:ExtWall:North": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_Fl1_N_Space"
        },
        "ZN7_Fl1_N_Space:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_Fl1_E_Space:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_Fl1_N_Space"
        },
        "ZN7_Fl1_N_Space:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Fl1_Core_Space:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_Fl1_N_Space"
        },
        "ZN7_Fl1_N_Space:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_Fl1_W_Space:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_Fl1_N_Space"
        },
        "ZN7_Fl1_N_Space:floor": {
            "construction_name": "EXT-Slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_Fl1_N_Space"
        },
        "ZN8_Fl1_N_Plen:Ceiling": {
            "construction_name": "Int-Floor-Underside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN17_Fl2_N_Space:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_Fl1_N_Plen"
        },
        "ZN8_Fl1_N_Plen:ExtWall:North": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN8_Fl1_N_Plen"
        },
        "ZN8_Fl1_N_Plen:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_Fl1_E_Plen:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_Fl1_N_Plen"
        },
        "ZN8_Fl1_N_Plen:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_Fl1_Core_Plen:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_Fl1_N_Plen"
        },
        "ZN8_Fl1_N_Plen:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_Fl1_W_Plen:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_Fl1_N_Plen"
        },
        "ZN8_Fl1_N_Plen:floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_Fl1_N_Space:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_Fl1_N_Plen"
        },
        "ZN9_Fl1_Core_Space:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_Fl1_Core_Plen:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Fl1_Core_Space"
        },
        "ZN9_Fl1_Core_Space:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_Fl1_E_Space:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Fl1_Core_Space"
        },
        "ZN9_Fl1_Core_Space:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_Fl1_N_Space:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Fl1_Core_Space"
        },
        "ZN9_Fl1_Core_Space:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_Fl1_S_Space:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Fl1_Core_Space"
        },
        "ZN9_Fl1_Core_Space:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_Fl1_W_Space:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Fl1_Core_Space"
        },
        "ZN9_Fl1_Core_Space:floor": {
            "construction_name": "EXT-Slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Fl1_Core_Space"
        },
        "ZN10_Fl1_Core_Plen:Ceiling": {
            "construction_name": "Int-Floor-underside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN19_Fl2_Core_Space:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_Fl1_Core_Plen"
        },
        "ZN10_Fl1_Core_Plen:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_Fl1_E_Plen:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_Fl1_Core_Plen"
        },
        "ZN10_Fl1_Core_Plen:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_Fl1_N_Plen:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_Fl1_Core_Plen"
        },
        "ZN10_Fl1_Core_Plen:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_Fl1_S_Plen:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_Fl1_Core_Plen"
        },
        "ZN10_Fl1_Core_Plen:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_Fl1_W_Plen:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_Fl1_Core_Plen"
        },
        "ZN10_Fl1_Core_Plen:floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Fl1_Core_Space:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_Fl1_Core_Plen"
        },
        "ZN11_Fl2_S_Space:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN12_Fl2_S_Plen:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_Fl2_S_Space"
        },
        "ZN11_Fl2_S_Space:ExtWall:South": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN11_Fl2_S_Space"
        },
        "ZN11_Fl2_S_Space:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN13_Fl2_E_Space:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_Fl2_S_Space"
        },
        "ZN11_Fl2_S_Space:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN19_Fl2_Core_Space:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_Fl2_S_Space"
        },
        "ZN11_Fl2_S_Space:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN15_Fl2_W_Space:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_Fl2_S_Space"
        },
        "ZN11_Fl2_S_Space:floor": {
            "construction_name": "Int-floor-topside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_Fl1_S_Plen:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN11_Fl2_S_Space"
        },
        "ZN12_Fl2_S_Plen:ExtWall:South": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN12_Fl2_S_Plen"
        },
        "ZN12_Fl2_S_Plen:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN14_Fl2_E_Plen:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN12_Fl2_S_Plen"
        },
        "ZN12_Fl2_S_Plen:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN20_Fl2_Core_Plen:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN12_Fl2_S_Plen"
        },
        "ZN12_Fl2_S_Plen:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN16_Fl2_W_Plen:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN12_Fl2_S_Plen"
        },
        "ZN12_Fl2_S_Plen:Roof": {
            "construction_name": "Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN12_Fl2_S_Plen"
        },
        "ZN12_Fl2_S_Plen:floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN11_Fl2_S_Space:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN12_Fl2_S_Plen"
        },
        "ZN13_Fl2_E_Space:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN14_Fl2_E_Plen:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN13_Fl2_E_Space"
        },
        "ZN13_Fl2_E_Space:ExtWall:East": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN13_Fl2_E_Space"
        },
        "ZN13_Fl2_E_Space:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN17_Fl2_N_Space:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN13_Fl2_E_Space"
        },
        "ZN13_Fl2_E_Space:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN11_Fl2_S_Space:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN13_Fl2_E_Space"
        },
        "ZN13_Fl2_E_Space:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN19_Fl2_Core_Space:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN13_Fl2_E_Space"
        },
        "ZN13_Fl2_E_Space:floor": {
            "construction_name": "Int-floor-topside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_Fl1_E_Plen:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN13_Fl2_E_Space"
        },
        "ZN14_Fl2_E_Plen:ExtWall:East": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN14_Fl2_E_Plen"
        },
        "ZN14_Fl2_E_Plen:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN18_Fl2_N_Plen:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN14_Fl2_E_Plen"
        },
        "ZN14_Fl2_E_Plen:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN12_Fl2_S_Plen:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN14_Fl2_E_Plen"
        },
        "ZN14_Fl2_E_Plen:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN20_Fl2_Core_Plen:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN14_Fl2_E_Plen"
        },
        "ZN14_Fl2_E_Plen:Roof": {
            "construction_name": "Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN14_Fl2_E_Plen"
        },
        "ZN14_Fl2_E_Plen:floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN13_Fl2_E_Space:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN14_Fl2_E_Plen"
        },
        "ZN15_Fl2_W_Space:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN16_Fl2_W_Plen:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN15_Fl2_W_Space"
        },
        "ZN15_Fl2_W_Space:ExtWall:West": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN15_Fl2_W_Space"
        },
        "ZN15_Fl2_W_Space:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN19_Fl2_Core_Space:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN15_Fl2_W_Space"
        },
        "ZN15_Fl2_W_Space:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN17_Fl2_N_Space:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN15_Fl2_W_Space"
        },
        "ZN15_Fl2_W_Space:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN11_Fl2_S_Space:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN15_Fl2_W_Space"
        },
        "ZN15_Fl2_W_Space:floor": {
            "construction_name": "Int-Floor-Topside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_Fl1_W_Plen:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN15_Fl2_W_Space"
        },
        "ZN16_Fl2_W_Plen:ExtWall:West": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN16_Fl2_W_Plen"
        },
        "ZN16_Fl2_W_Plen:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN20_Fl2_Core_Plen:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN16_Fl2_W_Plen"
        },
        "ZN16_Fl2_W_Plen:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN18_Fl2_N_Plen:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN16_Fl2_W_Plen"
        },
        "ZN16_Fl2_W_Plen:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN12_Fl2_S_Plen:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN16_Fl2_W_Plen"
        },
        "ZN16_Fl2_W_Plen:Roof": {
            "construction_name": "Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN16_Fl2_W_Plen"
        },
        "ZN16_Fl2_W_Plen:floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN15_Fl2_W_Space:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 25.908,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN16_Fl2_W_Plen"
        },
        "ZN17_Fl2_N_Space:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN18_Fl2_N_Plen:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN17_Fl2_N_Space"
        },
        "ZN17_Fl2_N_Space:ExtWall:North": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN17_Fl2_N_Space"
        },
        "ZN17_Fl2_N_Space:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN13_Fl2_E_Space:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN17_Fl2_N_Space"
        },
        "ZN17_Fl2_N_Space:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN19_Fl2_Core_Space:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN17_Fl2_N_Space"
        },
        "ZN17_Fl2_N_Space:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN15_Fl2_W_Space:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN17_Fl2_N_Space"
        },
        "ZN17_Fl2_N_Space:floor": {
            "construction_name": "Int-Floor-Topside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_Fl1_N_Plen:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN17_Fl2_N_Space"
        },
        "ZN18_Fl2_N_Plen:ExtWall:North": {
            "construction_name": "Ext-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN18_Fl2_N_Plen"
        },
        "ZN18_Fl2_N_Plen:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN14_Fl2_E_Plen:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN18_Fl2_N_Plen"
        },
        "ZN18_Fl2_N_Plen:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN20_Fl2_Core_Plen:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN18_Fl2_N_Plen"
        },
        "ZN18_Fl2_N_Plen:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN16_Fl2_W_Plen:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN18_Fl2_N_Plen"
        },
        "ZN18_Fl2_N_Plen:Roof": {
            "construction_name": "Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN18_Fl2_N_Plen"
        },
        "ZN18_Fl2_N_Plen:floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN17_Fl2_N_Space:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.908,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN18_Fl2_N_Plen"
        },
        "ZN19_Fl2_Core_Space:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN20_Fl2_Core_Plen:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN19_Fl2_Core_Space"
        },
        "ZN19_Fl2_Core_Space:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN13_Fl2_E_Space:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN19_Fl2_Core_Space"
        },
        "ZN19_Fl2_Core_Space:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN17_Fl2_N_Space:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN19_Fl2_Core_Space"
        },
        "ZN19_Fl2_Core_Space:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN11_Fl2_S_Space:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN19_Fl2_Core_Space"
        },
        "ZN19_Fl2_Core_Space:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN15_Fl2_W_Space:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 3.658
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.658
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN19_Fl2_Core_Space"
        },
        "ZN19_Fl2_Core_Space:floor": {
            "construction_name": "INT-Floor-topside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_Fl1_Core_Plen:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN19_Fl2_Core_Space"
        },
        "ZN20_Fl2_Core_Plen:IntWall:East": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN14_Fl2_E_Plen:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN20_Fl2_Core_Plen"
        },
        "ZN20_Fl2_Core_Plen:IntWall:North": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN18_Fl2_N_Plen:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN20_Fl2_Core_Plen"
        },
        "ZN20_Fl2_Core_Plen:IntWall:South": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN12_Fl2_S_Plen:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN20_Fl2_Core_Plen"
        },
        "ZN20_Fl2_Core_Plen:IntWall:West": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN16_Fl2_W_Plen:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN20_Fl2_Core_Plen"
        },
        "ZN20_Fl2_Core_Plen:Roof": {
            "construction_name": "Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.914
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.914
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN20_Fl2_Core_Plen"
        },
        "ZN20_Fl2_Core_Plen:floor": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN19_Fl2_Core_Space:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 21.336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN20_Fl2_Core_Plen"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "ACDXCoil ZN1": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Evap Cooler Outlet Node ZN1",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node ZN1",
            "availability_schedule_name": "On_Except_Winter_Night",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "Carrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 3.1,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "IEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Carrier48TM014_12tons_CapFT"
        },
        "ACDXCoil ZN3": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Evap Cooler Outlet Node ZN3",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node ZN3",
            "availability_schedule_name": "On_Except_Winter_Night",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "Carrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 3.1,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "IEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Carrier48TM014_12tons_CapFT"
        },
        "ACDXCoil ZN5": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Evap Cooler Outlet Node ZN5",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node ZN5",
            "availability_schedule_name": "On_Except_Winter_Night",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "Carrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 3.1,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "IEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Carrier48TM014_12tons_CapFT"
        },
        "ACDXCoil ZN7": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Evap Cooler Outlet Node ZN7",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node ZN7",
            "availability_schedule_name": "On_Except_Winter_Night",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "Carrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 3.1,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "IEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Carrier48TM014_12tons_CapFT"
        },
        "ACDXCoil ZN9": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Evap Cooler Outlet Node ZN9",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node ZN9",
            "availability_schedule_name": "On_Except_Winter_Night",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "Carrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 3.1,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "IEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Carrier48TM014_12tons_CapFT"
        },
        "ACDXCoil ZN11": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Evap Cooler Outlet Node ZN11",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node ZN11",
            "availability_schedule_name": "On_Except_Winter_Night",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "Carrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 3.1,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "IEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Carrier48TM014_12tons_CapFT"
        },
        "ACDXCoil ZN13": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Evap Cooler Outlet Node ZN13",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node ZN13",
            "availability_schedule_name": "On_Except_Winter_Night",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "Carrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 3.1,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "IEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Carrier48TM014_12tons_CapFT"
        },
        "ACDXCoil ZN15": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Evap Cooler Outlet Node ZN15",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node ZN15",
            "availability_schedule_name": "On_Except_Winter_Night",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "Carrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 3.1,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "IEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Carrier48TM014_12tons_CapFT"
        },
        "ACDXCoil ZN17": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Evap Cooler Outlet Node ZN17",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node ZN17",
            "availability_schedule_name": "On_Except_Winter_Night",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "Carrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 3.1,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "IEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Carrier48TM014_12tons_CapFT"
        },
        "ACDXCoil ZN19": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Evap Cooler Outlet Node ZN19",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node ZN19",
            "availability_schedule_name": "On_Except_Winter_Night",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "Carrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 3.1,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "IEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Carrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Carrier48TM014_12tons_CapFT"
        }
    },
    "Coil:Heating:Fuel": {
        "Main Heating Coil ZN1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node ZN1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN1",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN1"
        },
        "Main Heating Coil ZN3": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node ZN3",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN3",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN3"
        },
        "Main Heating Coil ZN5": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node ZN5",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN5",
            "availability_schedule_name": "Always_on",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN5"
        },
        "Main Heating Coil ZN7": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node ZN7",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN7",
            "availability_schedule_name": "Always_on",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN7"
        },
        "Main Heating Coil ZN9": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node ZN9",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN9",
            "availability_schedule_name": "Always_on",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN9"
        },
        "Main Heating Coil ZN11": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node ZN11",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN11",
            "availability_schedule_name": "Always_on",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN11"
        },
        "Main Heating Coil ZN13": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node ZN13",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN13",
            "availability_schedule_name": "Always_on",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN13"
        },
        "Main Heating Coil ZN15": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node ZN15",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN15",
            "availability_schedule_name": "Always_on",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN15"
        },
        "Main Heating Coil ZN17": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node ZN17",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN17",
            "availability_schedule_name": "Always_on",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN17"
        },
        "Main Heating Coil ZN19": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node ZN19",
            "air_outlet_node_name": "Heating Coil Air Outlet Node ZN19",
            "availability_schedule_name": "Always_on",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Air Loop Outlet Node ZN19"
        }
    },
    "CoilSystem:Cooling:DX": {
        "DX Cooling Coil System ZN1": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "ACDXCoil ZN1",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Evap Cooler Outlet Node ZN1",
            "dx_cooling_coil_system_outlet_node_name": "Cooling Coil Air Outlet Node ZN1",
            "dx_cooling_coil_system_sensor_node_name": "Air Loop Outlet Node ZN1"
        },
        "DX Cooling Coil System ZN3": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "ACDXCoil ZN3",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Evap Cooler Outlet Node ZN3",
            "dx_cooling_coil_system_outlet_node_name": "Cooling Coil Air Outlet Node ZN3",
            "dx_cooling_coil_system_sensor_node_name": "Air Loop Outlet Node ZN3"
        },
        "DX Cooling Coil System ZN5": {
            "availability_schedule_name": "Always_on",
            "cooling_coil_name": "ACDXCoil ZN5",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Evap Cooler Outlet Node ZN5",
            "dx_cooling_coil_system_outlet_node_name": "Cooling Coil Air Outlet Node ZN5",
            "dx_cooling_coil_system_sensor_node_name": "Air Loop Outlet Node ZN5"
        },
        "DX Cooling Coil System ZN7": {
            "availability_schedule_name": "Always_on",
            "cooling_coil_name": "ACDXCoil ZN7",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Evap Cooler Outlet Node ZN7",
            "dx_cooling_coil_system_outlet_node_name": "Cooling Coil Air Outlet Node ZN7",
            "dx_cooling_coil_system_sensor_node_name": "Air Loop Outlet Node ZN7"
        },
        "DX Cooling Coil System ZN9": {
            "availability_schedule_name": "Always_on",
            "cooling_coil_name": "ACDXCoil ZN9",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Evap Cooler Outlet Node ZN9",
            "dx_cooling_coil_system_outlet_node_name": "Cooling Coil Air Outlet Node ZN9",
            "dx_cooling_coil_system_sensor_node_name": "Air Loop Outlet Node ZN9"
        },
        "DX Cooling Coil System ZN11": {
            "availability_schedule_name": "Always_on",
            "cooling_coil_name": "ACDXCoil ZN11",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Evap Cooler Outlet Node ZN11",
            "dx_cooling_coil_system_outlet_node_name": "Cooling Coil Air Outlet Node ZN11",
            "dx_cooling_coil_system_sensor_node_name": "Air Loop Outlet Node ZN11"
        },
        "DX Cooling Coil System ZN13": {
            "availability_schedule_name": "Always_on",
            "cooling_coil_name": "ACDXCoil ZN13",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Evap Cooler Outlet Node ZN13",
            "dx_cooling_coil_system_outlet_node_name": "Cooling Coil Air Outlet Node ZN13",
            "dx_cooling_coil_system_sensor_node_name": "Air Loop Outlet Node ZN13"
        },
        "DX Cooling Coil System ZN15": {
            "availability_schedule_name": "Always_on",
            "cooling_coil_name": "ACDXCoil ZN15",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Evap Cooler Outlet Node ZN15",
            "dx_cooling_coil_system_outlet_node_name": "Cooling Coil Air Outlet Node ZN15",
            "dx_cooling_coil_system_sensor_node_name": "Air Loop Outlet Node ZN15"
        },
        "DX Cooling Coil System ZN17": {
            "availability_schedule_name": "Always_on",
            "cooling_coil_name": "ACDXCoil ZN17",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Evap Cooler Outlet Node ZN17",
            "dx_cooling_coil_system_outlet_node_name": "Cooling Coil Air Outlet Node ZN17",
            "dx_cooling_coil_system_sensor_node_name": "Air Loop Outlet Node ZN17"
        },
        "DX Cooling Coil System ZN19": {
            "availability_schedule_name": "Always_on",
            "cooling_coil_name": "ACDXCoil ZN19",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Evap Cooler Outlet Node ZN19",
            "dx_cooling_coil_system_outlet_node_name": "Cooling Coil Air Outlet Node ZN19",
            "dx_cooling_coil_system_sensor_node_name": "Air Loop Outlet Node ZN19"
        }
    },
    "Construction": {
        "DropCeiling": {
            "outside_layer": "AC02"
        },
        "Ext-slab": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 8  HW CONCRETE"
        },
        "Ext-wall": {
            "layer_2": "INS-wall-R_13",
            "layer_3": "GP01 1/2  GYPSUM",
            "outside_layer": "MAT-SHEATH"
        },
        "INT-FLOOR-TOPSIDE": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 4  MW CONCRETE"
        },
        "INT-FLOOR-UNDERSIDE": {
            "layer_2": "MAT-CC05 4  MW CONCRETE",
            "outside_layer": "CP02 CARPET PAD"
        },
        "Int-Wall": {
            "layer_2": "INS-wall-R_13",
            "layer_3": "GP01 1/2  GYPSUM",
            "outside_layer": "GP01 1/2  GYPSUM"
        },
        "North_window": {
            "outside_layer": "1334 Grey_60.vgs"
        },
        "Roof": {
            "layer_2": "INS-Roof-R_15",
            "layer_3": "MAT-METAL",
            "outside_layer": "ROOFING - BUILT UP ROOFING - 3 / 8 IN"
        },
        "nonnorth_window": {
            "outside_layer": "703 B220.AFG"
        }
    },
    "Controller:OutdoorAir": {
        "OA Controller ZN1": {
            "actuator_node_name": "Outside Air Inlet Node ZN1",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": -20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "Mixed Air Node ZN1",
            "relief_air_outlet_node_name": "Relief Air Outlet Node ZN1",
            "return_air_node_name": "Air Loop Inlet Node ZN1"
        },
        "OA Controller ZN3": {
            "actuator_node_name": "Outside Air Inlet Node ZN3",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": -20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "Mixed Air Node ZN3",
            "relief_air_outlet_node_name": "Relief Air Outlet Node ZN3",
            "return_air_node_name": "Air Loop Inlet Node ZN3"
        },
        "OA Controller ZN5": {
            "actuator_node_name": "Outside Air Inlet Node ZN5",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": -20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "Mixed Air Node ZN5",
            "relief_air_outlet_node_name": "Relief Air Outlet Node ZN5",
            "return_air_node_name": "Air Loop Inlet Node ZN5"
        },
        "OA Controller ZN7": {
            "actuator_node_name": "Outside Air Inlet Node ZN7",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": -20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "Mixed Air Node ZN7",
            "relief_air_outlet_node_name": "Relief Air Outlet Node ZN7",
            "return_air_node_name": "Air Loop Inlet Node ZN7"
        },
        "OA Controller ZN9": {
            "actuator_node_name": "Outside Air Inlet Node ZN9",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": -20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "Mixed Air Node ZN9",
            "relief_air_outlet_node_name": "Relief Air Outlet Node ZN9",
            "return_air_node_name": "Air Loop Inlet Node ZN9"
        },
        "OA Controller ZN11": {
            "actuator_node_name": "Outside Air Inlet Node ZN11",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": -20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "Mixed Air Node ZN11",
            "relief_air_outlet_node_name": "Relief Air Outlet Node ZN11",
            "return_air_node_name": "Air Loop Inlet Node ZN11"
        },
        "OA Controller ZN13": {
            "actuator_node_name": "Outside Air Inlet Node ZN13",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": -20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "Mixed Air Node ZN13",
            "relief_air_outlet_node_name": "Relief Air Outlet Node ZN13",
            "return_air_node_name": "Air Loop Inlet Node ZN13"
        },
        "OA Controller ZN15": {
            "actuator_node_name": "Outside Air Inlet Node ZN15",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": -20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "Mixed Air Node ZN15",
            "relief_air_outlet_node_name": "Relief Air Outlet Node ZN15",
            "return_air_node_name": "Air Loop Inlet Node ZN15"
        },
        "OA Controller ZN17": {
            "actuator_node_name": "Outside Air Inlet Node ZN17",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": -20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "Mixed Air Node ZN17",
            "relief_air_outlet_node_name": "Relief Air Outlet Node ZN17",
            "return_air_node_name": "Air Loop Inlet Node ZN17"
        },
        "OA Controller ZN19": {
            "actuator_node_name": "Outside Air Inlet Node ZN19",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19,
            "economizer_minimum_limit_dry_bulb_temperature": -20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "Mixed Air Node ZN19",
            "relief_air_outlet_node_name": "Relief Air Outlet Node ZN19",
            "return_air_node_name": "Air Loop Inlet Node ZN19"
        }
    },
    "Curve:Biquadratic": {
        "Carrier48TM014_12tons_CapFT": {
            "coefficient1_constant": 1.39072,
            "coefficient2_x": -0.0529058,
            "coefficient3_x_2": 0.0018423,
            "coefficient4_y": 0.00058267,
            "coefficient5_y_2": -0.000186814,
            "coefficient6_x_y": 0.000265159,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "Carrier48TM014_12tons_EIRFT": {
            "coefficient1_constant": -0.536161,
            "coefficient2_x": 0.105138,
            "coefficient3_x_2": -0.00172659,
            "coefficient4_y": 0.0149848,
            "coefficient5_y_2": 0.000659948,
            "coefficient6_x_y": -0.0017385,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "Carrier48TM014_12tons_EIRFFF": {
            "coefficient1_constant": 1.19525,
            "coefficient2_x": -0.306138,
            "coefficient3_x_2": 0.110973,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "Carrier48TM014_12tons_FFF": {
            "coefficient1_constant": 0.718954,
            "coefficient2_x": 0.435436,
            "coefficient3_x_2": -0.154193,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "IEA_HVAC_BESTEST_9ton-PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA ZN1_Fl1_S_Space": {
            "outdoor_air_flow_per_person": 0.02,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN3_Fl1_E_Space": {
            "outdoor_air_flow_per_person": 0.02,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN5_Fl1_W_Space": {
            "outdoor_air_flow_per_person": 0.02,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN7_fl1_N_Space": {
            "outdoor_air_flow_per_person": 0.02,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN9_Fl1_Core_Space": {
            "outdoor_air_flow_per_person": 0.02,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN11_Fl2_S_Space": {
            "outdoor_air_flow_per_person": 0.02,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN13_Fl2_E_Space": {
            "outdoor_air_flow_per_person": 0.02,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN15_Fl2_W_Space": {
            "outdoor_air_flow_per_person": 0.02,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN17_Fl2_N_Space": {
            "outdoor_air_flow_per_person": 0.02,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN19_Fl2_Core_Space": {
            "outdoor_air_flow_per_person": 0.02,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "ElectricEquipment": {
        "ZN1_Fl1_S_Space ElecEq 1": {
            "design_level": 1243.715,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.3,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN1_Fl1_S_Space"
        },
        "ZN3_Fl1_E_Space ElecEq 1": {
            "design_level": 1243.716,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.3,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN3_Fl1_E_Space"
        },
        "ZN5_Fl1_W_Space ElecEq 1": {
            "design_level": 1243.715,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.3,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN5_Fl1_W_Space"
        },
        "ZN7_Fl1_N_Space ElecEq 1": {
            "design_level": 1243.715,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.3,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN7_Fl1_N_Space"
        },
        "ZN9_Fl1_Core_Space ElecEq 1": {
            "design_level": 4779.639,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.3,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN9_Fl1_Core_Space"
        },
        "ZN11_Fl2_S_Space ElecEq 1": {
            "design_level": 1243.715,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.3,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN11_Fl2_S_Space"
        },
        "ZN13_Fl2_E_Space ElecEq 1": {
            "design_level": 1243.716,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.3,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN13_Fl2_E_Space"
        },
        "ZN15_Fl2_W_Space ElecEq 1": {
            "design_level": 1243.715,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.3,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN15_Fl2_W_Space"
        },
        "ZN17_Fl2_N_Space ElecEq 1": {
            "design_level": 1243.715,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.3,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN17_Fl2_N_Space"
        },
        "ZN19_Fl2_Core_Space ElecEq 1": {
            "design_level": 4779.639,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.3,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN19_Fl2_Core_Space"
        }
    },
    "EvaporativeCooler:Indirect:ResearchSpecial": {
        "Indirect Evap ZN1": {
            "availability_schedule_name": "On_Except_Winter_Night",
            "cooler_wetbulb_design_effectiveness": 1.2,
            "dewpoint_effectiveness_factor": 0.9,
            "primary_air_design_flow_rate": "Autosize",
            "primary_air_inlet_node_name": "Mixed Air Node ZN1",
            "primary_air_outlet_node_name": "Evap Cooler Outlet Node ZN1",
            "recirculating_water_pump_design_power": 30.0,
            "relief_air_inlet_node_name": "Relief Air Outlet Node ZN1",
            "secondary_air_design_flow_rate": 0.8,
            "secondary_air_fan_design_power": "Autosize",
            "secondary_air_fan_sizing_specific_power": 428.571428571429,
            "secondary_air_flow_scaling_factor": 1.0,
            "secondary_air_inlet_node_name": "Purge Air Inlet ZN1",
            "secondary_air_outlet_node_name": "Purge Air Inlet ZN1 Outlet Node",
            "sensor_node_name": "Air Loop Outlet Node ZN1"
        },
        "Indirect Evap ZN3": {
            "availability_schedule_name": "On_Except_Winter_Night",
            "cooler_wetbulb_design_effectiveness": 1.2,
            "dewpoint_effectiveness_factor": 0.9,
            "primary_air_design_flow_rate": "Autosize",
            "primary_air_inlet_node_name": "Mixed Air Node ZN3",
            "primary_air_outlet_node_name": "Evap Cooler Outlet Node ZN3",
            "recirculating_water_pump_design_power": 30.0,
            "relief_air_inlet_node_name": "Relief Air Outlet Node ZN3",
            "secondary_air_design_flow_rate": 1.0,
            "secondary_air_fan_design_power": "Autosize",
            "secondary_air_fan_sizing_specific_power": 428.571428571429,
            "secondary_air_flow_scaling_factor": 1.0,
            "secondary_air_inlet_node_name": "Purge Air Inlet ZN3",
            "secondary_air_outlet_node_name": "Purge Air Inlet ZN3 Outlet Node",
            "sensor_node_name": "Air Loop Outlet Node ZN3"
        },
        "Indirect Evap ZN5": {
            "availability_schedule_name": "On_Except_Winter_Night",
            "cooler_wetbulb_design_effectiveness": 1.2,
            "dewpoint_effectiveness_factor": 0.9,
            "primary_air_design_flow_rate": "Autosize",
            "primary_air_inlet_node_name": "Mixed Air Node ZN5",
            "primary_air_outlet_node_name": "Evap Cooler Outlet Node ZN5",
            "recirculating_water_pump_design_power": 30.0,
            "relief_air_inlet_node_name": "Relief Air Outlet Node ZN5",
            "secondary_air_design_flow_rate": 1.4,
            "secondary_air_fan_design_power": "Autosize",
            "secondary_air_fan_sizing_specific_power": 428.571428571429,
            "secondary_air_flow_scaling_factor": 1.0,
            "secondary_air_inlet_node_name": "Purge Air Inlet ZN5",
            "secondary_air_outlet_node_name": "Purge Air Inlet ZN5 Outlet Node",
            "sensor_node_name": "Air Loop Outlet Node ZN5"
        },
        "Indirect Evap ZN7": {
            "availability_schedule_name": "On_Except_Winter_Night",
            "cooler_wetbulb_design_effectiveness": 1.2,
            "dewpoint_effectiveness_factor": 0.9,
            "primary_air_design_flow_rate": "Autosize",
            "primary_air_inlet_node_name": "Mixed Air Node ZN7",
            "primary_air_outlet_node_name": "Evap Cooler Outlet Node ZN7",
            "recirculating_water_pump_design_power": 30.0,
            "relief_air_inlet_node_name": "Relief Air Outlet Node ZN7",
            "secondary_air_design_flow_rate": 0.8,
            "secondary_air_fan_design_power": "Autosize",
            "secondary_air_fan_sizing_specific_power": 428.571428571429,
            "secondary_air_flow_scaling_factor": 1.0,
            "secondary_air_inlet_node_name": "Purge Air Inlet ZN7",
            "secondary_air_outlet_node_name": "Purge Air Inlet ZN7 Outlet Node",
            "sensor_node_name": "Air Loop Outlet Node ZN7"
        },
        "Indirect Evap ZN9": {
            "availability_schedule_name": "On_Except_Winter_Night",
            "cooler_wetbulb_design_effectiveness": 1.2,
            "dewpoint_effectiveness_factor": 0.9,
            "primary_air_design_flow_rate": "Autosize",
            "primary_air_inlet_node_name": "Mixed Air Node ZN9",
            "primary_air_outlet_node_name": "Evap Cooler Outlet Node ZN9",
            "recirculating_water_pump_design_power": 30.0,
            "relief_air_inlet_node_name": "Relief Air Outlet Node ZN9",
            "secondary_air_design_flow_rate": 1.1,
            "secondary_air_fan_design_power": "Autosize",
            "secondary_air_fan_sizing_specific_power": 428.571428571429,
            "secondary_air_flow_scaling_factor": 1.0,
            "secondary_air_inlet_node_name": "Purge Air Inlet ZN9",
            "secondary_air_outlet_node_name": "Purge Air Inlet ZN9 Outlet Node",
            "sensor_node_name": "Air Loop Outlet Node ZN9"
        },
        "Indirect Evap ZN11": {
            "availability_schedule_name": "On_Except_Winter_Night",
            "cooler_wetbulb_design_effectiveness": 1.2,
            "dewpoint_effectiveness_factor": 0.9,
            "primary_air_design_flow_rate": "Autosize",
            "primary_air_inlet_node_name": "Mixed Air Node ZN11",
            "primary_air_outlet_node_name": "Evap Cooler Outlet Node ZN11",
            "recirculating_water_pump_design_power": 30.0,
            "relief_air_inlet_node_name": "Relief Air Outlet Node ZN11",
            "secondary_air_design_flow_rate": 0.9,
            "secondary_air_fan_design_power": "Autosize",
            "secondary_air_fan_sizing_specific_power": 428.571428571429,
            "secondary_air_flow_scaling_factor": 1.0,
            "secondary_air_inlet_node_name": "Purge Air Inlet ZN11",
            "secondary_air_outlet_node_name": "Purge Air Inlet ZN11 Outlet Node",
            "sensor_node_name": "Air Loop Outlet Node ZN11"
        },
        "Indirect Evap ZN13": {
            "availability_schedule_name": "On_Except_Winter_Night",
            "cooler_wetbulb_design_effectiveness": 1.2,
            "dewpoint_effectiveness_factor": 0.9,
            "primary_air_design_flow_rate": "Autosize",
            "primary_air_inlet_node_name": "Mixed Air Node ZN13",
            "primary_air_outlet_node_name": "Evap Cooler Outlet Node ZN13",
            "recirculating_water_pump_design_power": 30.0,
            "relief_air_inlet_node_name": "Relief Air Outlet Node ZN13",
            "secondary_air_design_flow_rate": 1.2,
            "secondary_air_fan_design_power": "Autosize",
            "secondary_air_fan_sizing_specific_power": 428.571428571429,
            "secondary_air_flow_scaling_factor": 1.0,
            "secondary_air_inlet_node_name": "Purge Air Inlet ZN13",
            "secondary_air_outlet_node_name": "Purge Air Inlet ZN13 Outlet Node",
            "sensor_node_name": "Air Loop Outlet Node ZN13"
        },
        "Indirect Evap ZN15": {
            "availability_schedule_name": "On_Except_Winter_Night",
            "cooler_wetbulb_design_effectiveness": 1.2,
            "dewpoint_effectiveness_factor": 0.9,
            "primary_air_design_flow_rate": "Autosize",
            "primary_air_inlet_node_name": "Mixed Air Node ZN15",
            "primary_air_outlet_node_name": "Evap Cooler Outlet Node ZN15",
            "recirculating_water_pump_design_power": 30.0,
            "relief_air_inlet_node_name": "Relief Air Outlet Node ZN15",
            "secondary_air_design_flow_rate": 1.5,
            "secondary_air_fan_design_power": "Autosize",
            "secondary_air_fan_sizing_specific_power": 428.571428571429,
            "secondary_air_flow_scaling_factor": 1.0,
            "secondary_air_inlet_node_name": "Purge Air Inlet ZN15",
            "secondary_air_outlet_node_name": "Purge Air Inlet ZN15 Outlet Node",
            "sensor_node_name": "Air Loop Outlet Node ZN15"
        },
        "Indirect Evap ZN17": {
            "availability_schedule_name": "On_Except_Winter_Night",
            "cooler_wetbulb_design_effectiveness": 1.2,
            "dewpoint_effectiveness_factor": 0.9,
            "primary_air_design_flow_rate": "Autosize",
            "primary_air_inlet_node_name": "Mixed Air Node ZN17",
            "primary_air_outlet_node_name": "Evap Cooler Outlet Node ZN17",
            "recirculating_water_pump_design_power": 30.0,
            "relief_air_inlet_node_name": "Relief Air Outlet Node ZN17",
            "secondary_air_design_flow_rate": 0.9,
            "secondary_air_fan_design_power": "Autosize",
            "secondary_air_fan_sizing_specific_power": 428.571428571429,
            "secondary_air_flow_scaling_factor": 1.0,
            "secondary_air_inlet_node_name": "Purge Air Inlet ZN17",
            "secondary_air_outlet_node_name": "Purge Air Inlet ZN17 Outlet Node",
            "sensor_node_name": "Air Loop Outlet Node ZN17"
        },
        "Indirect Evap ZN19": {
            "availability_schedule_name": "On_Except_Winter_Night",
            "cooler_wetbulb_design_effectiveness": 1.2,
            "dewpoint_effectiveness_factor": 0.9,
            "primary_air_design_flow_rate": "Autosize",
            "primary_air_inlet_node_name": "Mixed Air Node ZN19",
            "primary_air_outlet_node_name": "Evap Cooler Outlet Node ZN19",
            "recirculating_water_pump_design_power": 30.0,
            "relief_air_inlet_node_name": "Relief Air Outlet Node ZN19",
            "secondary_air_design_flow_rate": 1.8,
            "secondary_air_fan_design_power": "Autosize",
            "secondary_air_fan_sizing_specific_power": 428.571428571429,
            "secondary_air_flow_scaling_factor": 1.0,
            "secondary_air_inlet_node_name": "Purge Air Inlet ZN19",
            "secondary_air_outlet_node_name": "Purge Air Inlet ZN19 Outlet Node",
            "sensor_node_name": "Air Loop Outlet Node ZN19"
        }
    },
    "Fan:ConstantVolume": {
        "Supply Fan ZN1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN1",
            "air_outlet_node_name": "Air Loop Outlet Node ZN1",
            "availability_schedule_name": "HVACoperationSchd",
            "fan_total_efficiency": 0.53,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 700
        },
        "Supply Fan ZN3": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN3",
            "air_outlet_node_name": "Air Loop Outlet Node ZN3",
            "availability_schedule_name": "HVACoperationSchd",
            "fan_total_efficiency": 0.53,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 700
        },
        "Supply Fan ZN5": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN5",
            "air_outlet_node_name": "Air Loop Outlet Node ZN5",
            "availability_schedule_name": "HVACoperationSchd",
            "fan_total_efficiency": 0.53,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 750
        },
        "Supply Fan ZN7": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN7",
            "air_outlet_node_name": "Air Loop Outlet Node ZN7",
            "availability_schedule_name": "HVACoperationSchd",
            "fan_total_efficiency": 0.53,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 700
        },
        "Supply Fan ZN9": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN9",
            "air_outlet_node_name": "Air Loop Outlet Node ZN9",
            "availability_schedule_name": "HVACoperationSchd",
            "fan_total_efficiency": 0.53,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 700
        },
        "Supply Fan ZN11": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN11",
            "air_outlet_node_name": "Air Loop Outlet Node ZN11",
            "availability_schedule_name": "HVACoperationSchd",
            "fan_total_efficiency": 0.53,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 700
        },
        "Supply Fan ZN13": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN13",
            "air_outlet_node_name": "Air Loop Outlet Node ZN13",
            "availability_schedule_name": "HVACoperationSchd",
            "fan_total_efficiency": 0.53,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 700
        },
        "Supply Fan ZN15": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN15",
            "air_outlet_node_name": "Air Loop Outlet Node ZN15",
            "availability_schedule_name": "HVACoperationSchd",
            "fan_total_efficiency": 0.53,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 700
        },
        "Supply Fan ZN17": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN17",
            "air_outlet_node_name": "Air Loop Outlet Node ZN17",
            "availability_schedule_name": "HVACoperationSchd",
            "fan_total_efficiency": 0.53,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 700
        },
        "Supply Fan ZN19": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node ZN19",
            "air_outlet_node_name": "Air Loop Outlet Node ZN19",
            "availability_schedule_name": "HVACoperationSchd",
            "fan_total_efficiency": 0.53,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 700
        }
    },
    "FenestrationSurface:Detailed": {
        "ZN1_Fl1_S_Space:S_Window": {
            "building_surface_name": "ZN1_Fl1_S_Space:ExtWall:South",
            "construction_name": "nonNorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.835,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0,
            "vertex_3_x_coordinate": 30.43,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0,
            "vertex_4_x_coordinate": 30.43,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.835,
            "view_factor_to_ground": 0.5
        },
        "ZN3_Fl1_E_Space:E_Window": {
            "building_surface_name": "ZN3_Fl1_E_Space:ExtWall:East",
            "construction_name": "nonNorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.572,
            "vertex_1_y_coordinate": -4.522,
            "vertex_1_z_coordinate": 2.835,
            "vertex_2_x_coordinate": 4.572,
            "vertex_2_y_coordinate": -4.522,
            "vertex_2_z_coordinate": 1.0,
            "vertex_3_x_coordinate": 4.572,
            "vertex_3_y_coordinate": 25.858,
            "vertex_3_z_coordinate": 1.0,
            "vertex_4_x_coordinate": 4.572,
            "vertex_4_y_coordinate": 25.858,
            "vertex_4_z_coordinate": 2.835,
            "view_factor_to_ground": 0.5
        },
        "ZN5_Fl1_W_Space:W_Window": {
            "building_surface_name": "ZN5_Fl1_W_Space:ExtWall:West",
            "construction_name": "nonNorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 30.43,
            "vertex_1_z_coordinate": 2.835,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 30.43,
            "vertex_2_z_coordinate": 1.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.835,
            "view_factor_to_ground": 0.5
        },
        "ZN7_Fl1_N_Space:N_Window": {
            "building_surface_name": "ZN7_Fl1_N_Space:ExtWall:North",
            "construction_name": "North_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25.858,
            "vertex_1_y_coordinate": 4.572,
            "vertex_1_z_coordinate": 2.835,
            "vertex_2_x_coordinate": 25.858,
            "vertex_2_y_coordinate": 4.572,
            "vertex_2_z_coordinate": 1.0,
            "vertex_3_x_coordinate": -4.522,
            "vertex_3_y_coordinate": 4.572,
            "vertex_3_z_coordinate": 1.0,
            "vertex_4_x_coordinate": -4.522,
            "vertex_4_y_coordinate": 4.572,
            "vertex_4_z_coordinate": 2.835,
            "view_factor_to_ground": 0.5
        },
        "ZN11_Fl2_S_Space:S_Window": {
            "building_surface_name": "ZN11_Fl2_S_Space:ExtWall:South",
            "construction_name": "nonNorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.835,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0,
            "vertex_3_x_coordinate": 30.43,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0,
            "vertex_4_x_coordinate": 30.43,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.835,
            "view_factor_to_ground": 0.5
        },
        "ZN13_Fl2_E_Space:E_Window": {
            "building_surface_name": "ZN13_Fl2_E_Space:ExtWall:East",
            "construction_name": "nonNorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.572,
            "vertex_1_y_coordinate": -4.522,
            "vertex_1_z_coordinate": 2.835,
            "vertex_2_x_coordinate": 4.572,
            "vertex_2_y_coordinate": -4.522,
            "vertex_2_z_coordinate": 1.0,
            "vertex_3_x_coordinate": 4.572,
            "vertex_3_y_coordinate": 25.858,
            "vertex_3_z_coordinate": 1.0,
            "vertex_4_x_coordinate": 4.572,
            "vertex_4_y_coordinate": 25.858,
            "vertex_4_z_coordinate": 2.835,
            "view_factor_to_ground": 0.5
        },
        "ZN15_Fl2_W_Space:W_Window": {
            "building_surface_name": "ZN15_Fl2_W_Space:ExtWall:West",
            "construction_name": "nonNorth_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 30.43,
            "vertex_1_z_coordinate": 2.835,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 30.43,
            "vertex_2_z_coordinate": 1.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.835,
            "view_factor_to_ground": 0.5
        },
        "ZN17_Fl2_N_Space:N_Window": {
            "building_surface_name": "ZN17_Fl2_N_Space:ExtWall:North",
            "construction_name": "North_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25.858,
            "vertex_1_y_coordinate": 4.572,
            "vertex_1_z_coordinate": 2.835,
            "vertex_2_x_coordinate": 25.858,
            "vertex_2_y_coordinate": 4.572,
            "vertex_2_z_coordinate": 1.0,
            "vertex_3_x_coordinate": -4.522,
            "vertex_3_y_coordinate": 4.572,
            "vertex_3_z_coordinate": 1.0,
            "vertex_4_x_coordinate": -4.522,
            "vertex_4_y_coordinate": 4.572,
            "vertex_4_z_coordinate": 2.835,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "ZN1_Fl1_S_Space Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 1302.94,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN1_Fl1_S_Space"
        },
        "ZN3_Fl1_E_Space Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 1302.94,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN3_Fl1_E_Space"
        },
        "ZN5_Fl1_W_Space Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 1302.94,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN5_Fl1_W_Space"
        },
        "ZN7_Fl1_N_Space Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 1302.94,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN7_Fl1_N_Space"
        },
        "ZN9_Fl1_Core_Space Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 5007.24,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN9_Fl1_Core_Space"
        },
        "ZN11_Fl2_S_Space Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 1302.94,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN11_Fl2_S_Space"
        },
        "ZN13_Fl2_E_Space Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 1302.94,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN13_Fl2_E_Space"
        },
        "ZN15_Fl2_W_Space Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 1302.94,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN15_Fl2_W_Space"
        },
        "ZN17_Fl2_N_Space Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 1302.94,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN17_Fl2_N_Space"
        },
        "ZN19_Fl2_Core_Space Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0.0,
            "fraction_visible": 0.2,
            "lighting_level": 5007.24,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN19_Fl2_Core_Space"
        }
    },
    "Material": {
        "AC02": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.7
        },
        "GP01 1/2  GYPSUM": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.01271,
            "visible_absorptance": 0.7
        },
        "INS-Roof-R_15": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1295,
            "visible_absorptance": 0.7
        },
        "INS-wall-R_13": {
            "conductivity": 0.045,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0812,
            "visible_absorptance": 0.7
        },
        "MAT-CC05 4  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.7
        },
        "MAT-CC05 8  HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.20321,
            "visible_absorptance": 0.7
        },
        "MAT-METAL": {
            "conductivity": 45.006,
            "density": 7680,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.001524,
            "visible_absorptance": 0.7
        },
        "ROOFING - BUILT UP ROOFING - 3 / 8 IN": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0094999997,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.7
        },
        "MAT-SHEATH": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.36256,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "Mixed Air Nodes ZN1": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN1"
                }
            ]
        },
        "Mixed Air Nodes ZN3": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN3"
                }
            ]
        },
        "Mixed Air Nodes ZN5": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN5"
                }
            ]
        },
        "Mixed Air Nodes ZN7": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN7"
                }
            ]
        },
        "Mixed Air Nodes ZN9": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN9"
                }
            ]
        },
        "Mixed Air Nodes ZN11": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN11"
                }
            ]
        },
        "Mixed Air Nodes ZN13": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN13"
                }
            ]
        },
        "Mixed Air Nodes ZN15": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN15"
                }
            ]
        },
        "Mixed Air Nodes ZN17": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN17"
                }
            ]
        },
        "Mixed Air Nodes ZN19": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node ZN19"
                }
            ]
        },
        "OutsideAirInletNodes ZN1": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN1"
                },
                {
                    "node_name": "Purge Air Inlet ZN1"
                }
            ]
        },
        "OutsideAirInletNodes ZN3": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN3"
                },
                {
                    "node_name": "Purge Air Inlet ZN3"
                }
            ]
        },
        "OutsideAirInletNodes ZN5": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN5"
                },
                {
                    "node_name": "Purge Air Inlet ZN5"
                }
            ]
        },
        "OutsideAirInletNodes ZN7": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN7"
                },
                {
                    "node_name": "Purge Air Inlet ZN7"
                }
            ]
        },
        "OutsideAirInletNodes ZN9": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN9"
                },
                {
                    "node_name": "Purge Air Inlet ZN9"
                }
            ]
        },
        "OutsideAirInletNodes ZN11": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN11"
                },
                {
                    "node_name": "Purge Air Inlet ZN11"
                }
            ]
        },
        "OutsideAirInletNodes ZN13": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN13"
                },
                {
                    "node_name": "Purge Air Inlet ZN13"
                }
            ]
        },
        "OutsideAirInletNodes ZN15": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN15"
                },
                {
                    "node_name": "Purge Air Inlet ZN15"
                }
            ]
        },
        "OutsideAirInletNodes ZN17": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN17"
                },
                {
                    "node_name": "Purge Air Inlet ZN17"
                }
            ]
        },
        "OutsideAirInletNodes ZN19": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node ZN19"
                },
                {
                    "node_name": "Purge Air Inlet ZN19"
                }
            ]
        },
        "Supply Air Temp Nodes ZN1": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN1"
                }
            ]
        },
        "Supply Air Temp Nodes ZN3": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN3"
                }
            ]
        },
        "Supply Air Temp Nodes ZN5": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN5"
                }
            ]
        },
        "Supply Air Temp Nodes ZN7": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN7"
                }
            ]
        },
        "Supply Air Temp Nodes ZN9": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN9"
                }
            ]
        },
        "Supply Air Temp Nodes ZN11": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN11"
                }
            ]
        },
        "Supply Air Temp Nodes ZN13": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN13"
                }
            ]
        },
        "Supply Air Temp Nodes ZN15": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN15"
                }
            ]
        },
        "Supply Air Temp Nodes ZN17": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN17"
                }
            ]
        },
        "Supply Air Temp Nodes ZN19": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node ZN19"
                }
            ]
        },
        "Zone ZN1 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN1 Inlet Node"
                }
            ]
        },
        "Zone ZN3 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN3 Inlet Node"
                }
            ]
        },
        "Zone ZN5 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN5 Inlet Node"
                }
            ]
        },
        "Zone ZN7 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN7 Inlet Node"
                }
            ]
        },
        "Zone ZN9 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN9 Inlet Node"
                }
            ]
        },
        "Zone ZN11 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN11 Inlet Node"
                }
            ]
        },
        "Zone ZN13 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN13 Inlet Node"
                }
            ]
        },
        "Zone ZN15 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN15 Inlet Node"
                }
            ]
        },
        "Zone ZN17 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN17 Inlet Node"
                }
            ]
        },
        "Zone ZN19 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN19 Inlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "OA Mixing Box ZN1": {
            "mixed_air_node_name": "Mixed Air Node ZN1",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node ZN1",
            "relief_air_stream_node_name": "Relief Air Outlet Node ZN1",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN1"
        },
        "OA Mixing Box ZN3": {
            "mixed_air_node_name": "Mixed Air Node ZN3",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node ZN3",
            "relief_air_stream_node_name": "Relief Air Outlet Node ZN3",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN3"
        },
        "OA Mixing Box ZN5": {
            "mixed_air_node_name": "Mixed Air Node ZN5",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node ZN5",
            "relief_air_stream_node_name": "Relief Air Outlet Node ZN5",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN5"
        },
        "OA Mixing Box ZN7": {
            "mixed_air_node_name": "Mixed Air Node ZN7",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node ZN7",
            "relief_air_stream_node_name": "Relief Air Outlet Node ZN7",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN7"
        },
        "OA Mixing Box ZN9": {
            "mixed_air_node_name": "Mixed Air Node ZN9",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node ZN9",
            "relief_air_stream_node_name": "Relief Air Outlet Node ZN9",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN9"
        },
        "OA Mixing Box ZN11": {
            "mixed_air_node_name": "Mixed Air Node ZN11",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node ZN11",
            "relief_air_stream_node_name": "Relief Air Outlet Node ZN11",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN11"
        },
        "OA Mixing Box ZN13": {
            "mixed_air_node_name": "Mixed Air Node ZN13",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node ZN13",
            "relief_air_stream_node_name": "Relief Air Outlet Node ZN13",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN13"
        },
        "OA Mixing Box ZN15": {
            "mixed_air_node_name": "Mixed Air Node ZN15",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node ZN15",
            "relief_air_stream_node_name": "Relief Air Outlet Node ZN15",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN15"
        },
        "OA Mixing Box ZN17": {
            "mixed_air_node_name": "Mixed Air Node ZN17",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node ZN17",
            "relief_air_stream_node_name": "Relief Air Outlet Node ZN17",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN17"
        },
        "OA Mixing Box ZN19": {
            "mixed_air_node_name": "Mixed Air Node ZN19",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node ZN19",
            "relief_air_stream_node_name": "Relief Air Outlet Node ZN19",
            "return_air_stream_node_name": "Air Loop Inlet Node ZN19"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN1"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN3"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN5"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN7"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN9"
                }
            ]
        },
        "OutdoorAir:NodeList 6": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN11"
                }
            ]
        },
        "OutdoorAir:NodeList 7": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN13"
                }
            ]
        },
        "OutdoorAir:NodeList 8": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN15"
                }
            ]
        },
        "OutdoorAir:NodeList 9": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN17"
                }
            ]
        },
        "OutdoorAir:NodeList 10": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes ZN19"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 2": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 3": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 4": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 5": {
            "key_name": "Fans:Electricity",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Evaporative Cooler Water Volume"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Evaporative Cooler Electricity Energy"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Zone Electric Equipment Electricity Energy"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Zone Lights Electricity Energy"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Cooling Coil Electricity Energy"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Heating Coil NaturalGas Energy"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "ZN1_Fl1_S_Space": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 10,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN1_Fl1_S_Space"
        },
        "ZN3_Fl1_E_Space": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 10,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN3_Fl1_E_Space"
        },
        "ZN5_Fl1_W_Space": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 10,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN5_Fl1_W_Space"
        },
        "ZN7_Fl1_N_Space": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 10,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN7_Fl1_N_Space"
        },
        "ZN9_Fl1_Core_Space": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 40,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN9_Fl1_Core_Space"
        },
        "ZN11_Fl2_S_Space": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 10,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN11_Fl2_S_Space"
        },
        "ZN13_Fl2_E_Space": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 10,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN13_Fl2_E_Space"
        },
        "ZN15_Fl2_W_Space": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 10,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN15_Fl2_W_Space"
        },
        "ZN17_Fl2_N_Space": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 10,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN17_Fl2_N_Space"
        },
        "ZN19_Fl2_Core_Space": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 40,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN19_Fl2_Core_Space"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "Yes",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "No",
            "use_weather_file_snow_indicators": "No"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "Last Sunday in October",
            "start_date": "1st Sunday in April"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "INFIL_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "On_Except_Winter_Night": {
            "data": [
                {
                    "field": "Through: 03/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any number"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "Mixed Air Temp Manager ZN1": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN1",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN1",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN1",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN1"
        },
        "Mixed Air Temp Manager ZN3": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN3",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN3",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN3",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN3"
        },
        "Mixed Air Temp Manager ZN5": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN5",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN5",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN5",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN5"
        },
        "Mixed Air Temp Manager ZN7": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN7",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN7",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN7",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN7"
        },
        "Mixed Air Temp Manager ZN9": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN9",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN9",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN9",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN9"
        },
        "Mixed Air Temp Manager ZN11": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN11",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN11",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN11",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN11"
        },
        "Mixed Air Temp Manager ZN13": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN13",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN13",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN13",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN13"
        },
        "Mixed Air Temp Manager ZN15": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN15",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN15",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN15",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN15"
        },
        "Mixed Air Temp Manager ZN17": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN17",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN17",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN17",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN17"
        },
        "Mixed Air Temp Manager ZN19": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Heating Coil Air Outlet Node ZN19",
            "fan_outlet_node_name": "Air Loop Outlet Node ZN19",
            "reference_setpoint_node_name": "Air Loop Outlet Node ZN19",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes ZN19"
        }
    },
    "SetpointManager:SingleZone:Reheat": {
        "Supply Air Temp Manager ZN1": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN1_Fl1_S_Space",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN1",
            "zone_inlet_node_name": "ZN1 Inlet Node",
            "zone_node_name": "ZN1 Node"
        },
        "Supply Air Temp Manager ZN3": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN3_Fl1_E_Space",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN3",
            "zone_inlet_node_name": "ZN3 Inlet Node",
            "zone_node_name": "ZN3 Node"
        },
        "Supply Air Temp Manager ZN5": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN5_Fl1_W_Space",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN5",
            "zone_inlet_node_name": "ZN5 Inlet Node",
            "zone_node_name": "ZN5 Node"
        },
        "Supply Air Temp Manager ZN7": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN7_fl1_N_Space",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN7",
            "zone_inlet_node_name": "ZN7 Inlet Node",
            "zone_node_name": "ZN7 Node"
        },
        "Supply Air Temp Manager ZN9": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN9_Fl1_Core_Space",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN9",
            "zone_inlet_node_name": "ZN9 Inlet Node",
            "zone_node_name": "ZN9 Node"
        },
        "Supply Air Temp Manager ZN11": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN11_Fl2_S_Space",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN11",
            "zone_inlet_node_name": "ZN11 Inlet Node",
            "zone_node_name": "ZN11 Node"
        },
        "Supply Air Temp Manager ZN13": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN13_Fl2_E_Space",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN13",
            "zone_inlet_node_name": "ZN13 Inlet Node",
            "zone_node_name": "ZN13 Node"
        },
        "Supply Air Temp Manager ZN15": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN15_Fl2_W_Space",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN15",
            "zone_inlet_node_name": "ZN15 Inlet Node",
            "zone_node_name": "ZN15 Node"
        },
        "Supply Air Temp Manager ZN17": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN17_Fl2_N_Space",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN17",
            "zone_inlet_node_name": "ZN17 Inlet Node",
            "zone_node_name": "ZN17 Node"
        },
        "Supply Air Temp Manager ZN19": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN19_Fl2_Core_Space",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes ZN19",
            "zone_inlet_node_name": "ZN19 Inlet Node",
            "zone_node_name": "ZN19 Node"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 20,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.32,
            "august_ground_temperature": 22.2,
            "december_ground_temperature": 20.37,
            "february_ground_temperature": 20.38,
            "january_ground_temperature": 20.39,
            "july_ground_temperature": 21.99,
            "june_ground_temperature": 22.11,
            "march_ground_temperature": 20.37,
            "may_ground_temperature": 22.22,
            "november_ground_temperature": 20.35,
            "october_ground_temperature": 20.47,
            "september_ground_temperature": 22.34
        }
    },
    "Site:Location": {
        "Phoenix Intl Airport": {
            "elevation": 337,
            "latitude": 33.43,
            "longitude": -112.02,
            "time_zone": -7
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.15
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Direct DX air Loop ZN1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 13.0,
            "central_heating_design_supply_air_humidity_ratio": 0.004,
            "central_heating_design_supply_air_temperature": 50.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Direct DX air Loop ZN3",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 13.0,
            "central_heating_design_supply_air_humidity_ratio": 0.004,
            "central_heating_design_supply_air_temperature": 50.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Direct DX air Loop ZN5",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 13.0,
            "central_heating_design_supply_air_humidity_ratio": 0.004,
            "central_heating_design_supply_air_temperature": 50.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Direct DX air Loop ZN7",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 13.0,
            "central_heating_design_supply_air_humidity_ratio": 0.004,
            "central_heating_design_supply_air_temperature": 50.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Direct DX air Loop ZN9",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 13.0,
            "central_heating_design_supply_air_humidity_ratio": 0.004,
            "central_heating_design_supply_air_temperature": 50.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 6": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Direct DX air Loop ZN11",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 13.0,
            "central_heating_design_supply_air_humidity_ratio": 0.004,
            "central_heating_design_supply_air_temperature": 50.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 7": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Direct DX air Loop ZN13",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 13.0,
            "central_heating_design_supply_air_humidity_ratio": 0.004,
            "central_heating_design_supply_air_temperature": 50.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 8": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Direct DX air Loop ZN15",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 13.0,
            "central_heating_design_supply_air_humidity_ratio": 0.004,
            "central_heating_design_supply_air_temperature": 50.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 9": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Direct DX air Loop ZN17",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 13.0,
            "central_heating_design_supply_air_humidity_ratio": 0.004,
            "central_heating_design_supply_air_temperature": 50.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 10": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Direct DX air Loop ZN19",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 13.0,
            "central_heating_design_supply_air_humidity_ratio": 0.004,
            "central_heating_design_supply_air_temperature": 50.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN1_Fl1_S_Space",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1,
            "zone_or_zonelist_name": "ZN1_Fl1_S_Space"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN3_Fl1_E_Space",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1,
            "zone_or_zonelist_name": "ZN3_Fl1_E_Space"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN5_Fl1_W_Space",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1,
            "zone_or_zonelist_name": "ZN5_Fl1_W_Space"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN7_fl1_N_Space",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1,
            "zone_or_zonelist_name": "ZN7_fl1_N_Space"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN9_Fl1_Core_Space",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1,
            "zone_or_zonelist_name": "ZN9_Fl1_Core_Space"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN11_Fl2_S_Space",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1,
            "zone_or_zonelist_name": "ZN11_Fl2_S_Space"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN13_Fl2_E_Space",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1,
            "zone_or_zonelist_name": "ZN13_Fl2_E_Space"
        },
        "Sizing:Zone 8": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN15_Fl2_W_Space",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1,
            "zone_or_zonelist_name": "ZN15_Fl2_W_Space"
        },
        "Sizing:Zone 9": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN17_Fl2_N_Space",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1,
            "zone_or_zonelist_name": "ZN17_Fl2_N_Space"
        },
        "Sizing:Zone 10": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN19_Fl2_Core_Space",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1,
            "zone_or_zonelist_name": "ZN19_Fl2_Core_Space"
        }
    },
    "SizingPeriod:DesignDay": {
        "PHOENIX Ann Clg .4% Condns DB=>MWB": {
            "barometric_pressure": 97318.0,
            "daily_dry_bulb_temperature_range": 12.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 43.4,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 21.1,
            "wind_direction": 270,
            "wind_speed": 4.1
        },
        "PHOENIX Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 97318.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 2.9,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 2.9,
            "wind_direction": 120,
            "wind_speed": 2
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Setpoints": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "24.1"
        }
    },
    "WindowMaterial:Glazing": {
        "703 B220.AFG": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.102,
            "back_side_visible_reflectance_at_normal_incidence": 0.162,
            "conductivity": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.478,
            "front_side_solar_reflectance_at_normal_incidence": 0.401,
            "front_side_visible_reflectance_at_normal_incidence": 0.326,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.125,
            "thickness": 0.0058,
            "visible_transmittance_at_normal_incidence": 0.178
        },
        "1334 Grey_60.vgs": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.051,
            "back_side_visible_reflectance_at_normal_incidence": 0.053,
            "conductivity": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.051,
            "front_side_visible_reflectance_at_normal_incidence": 0.053,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.5,
            "thickness": 0.0057,
            "visible_transmittance_at_normal_incidence": 0.465
        }
    },
    "Zone": {
        "ZN1_Fl1_S_Space": {
            "ceiling_height": 3.658,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 433.287,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ZN2_Fl1_S_Plen": {
            "ceiling_height": 0.914,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 108.262,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 3.658
        },
        "ZN3_Fl1_E_Space": {
            "ceiling_height": 3.658,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 433.287,
            "x_origin": 25.908,
            "y_origin": 4.572,
            "z_origin": 0.0
        },
        "ZN4_Fl1_E_Plen": {
            "ceiling_height": 0.914,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 108.262,
            "x_origin": 25.908,
            "y_origin": 4.572,
            "z_origin": 3.658
        },
        "ZN5_Fl1_W_Space": {
            "ceiling_height": 3.658,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 433.287,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ZN6_Fl1_W_Plen": {
            "ceiling_height": 0.914,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 108.262,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 3.658
        },
        "ZN7_Fl1_N_Space": {
            "ceiling_height": 3.658,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 433.287,
            "x_origin": 4.572,
            "y_origin": 25.908,
            "z_origin": 0.0
        },
        "ZN8_Fl1_N_Plen": {
            "ceiling_height": 0.914,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 108.262,
            "x_origin": 4.572,
            "y_origin": 25.908,
            "z_origin": 3.658
        },
        "ZN9_Fl1_Core_Space": {
            "ceiling_height": 3.658,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 1665.135,
            "x_origin": 4.572,
            "y_origin": 4.572,
            "z_origin": 0.0
        },
        "ZN10_Fl1_Core_Plen": {
            "ceiling_height": 0.914,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 416.056,
            "x_origin": 4.572,
            "y_origin": 4.572,
            "z_origin": 3.658
        },
        "ZN11_Fl2_S_Space": {
            "ceiling_height": 3.658,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 433.287,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 4.572
        },
        "ZN12_Fl2_S_Plen": {
            "ceiling_height": 0.914,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 108.262,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 8.23
        },
        "ZN13_Fl2_E_Space": {
            "ceiling_height": 3.658,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 433.287,
            "x_origin": 25.908,
            "y_origin": 4.572,
            "z_origin": 4.572
        },
        "ZN14_Fl2_E_Plen": {
            "ceiling_height": 0.914,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 108.262,
            "x_origin": 25.908,
            "y_origin": 4.572,
            "z_origin": 8.23
        },
        "ZN15_Fl2_W_Space": {
            "ceiling_height": 3.658,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 433.287,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 4.572
        },
        "ZN16_Fl2_W_Plen": {
            "ceiling_height": 0.914,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 108.262,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 8.23
        },
        "ZN17_Fl2_N_Space": {
            "ceiling_height": 3.658,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 433.287,
            "x_origin": 4.572,
            "y_origin": 25.908,
            "z_origin": 4.572
        },
        "ZN18_Fl2_N_Plen": {
            "ceiling_height": 0.914,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 108.262,
            "x_origin": 4.572,
            "y_origin": 25.908,
            "z_origin": 8.23
        },
        "ZN19_Fl2_Core_Space": {
            "ceiling_height": 3.658,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 1665.135,
            "x_origin": 4.572,
            "y_origin": 4.572,
            "z_origin": 4.572
        },
        "ZN20_Fl2_Core_Plen": {
            "ceiling_height": 0.914,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 416.056,
            "x_origin": 4.572,
            "y_origin": 4.572,
            "z_origin": 8.23
        }
    },
    "ZoneControl:Thermostat": {
        "ZN1 Thermostat": {
            "control_1_name": "Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN1_Fl1_S_Space"
        },
        "ZN3 Thermostat": {
            "control_1_name": "Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN3_Fl1_E_Space"
        },
        "ZN5 Thermostat": {
            "control_1_name": "Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN5_Fl1_W_Space"
        },
        "ZN7 Thermostat": {
            "control_1_name": "Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN7_fl1_N_Space"
        },
        "ZN9 Thermostat": {
            "control_1_name": "Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN9_Fl1_Core_Space"
        },
        "ZN11 Thermostat": {
            "control_1_name": "Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN11_Fl2_S_Space"
        },
        "ZN13 Thermostat": {
            "control_1_name": "Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN13_Fl2_E_Space"
        },
        "ZN15 Thermostat": {
            "control_1_name": "Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN15_Fl2_W_Space"
        },
        "ZN17 Thermostat": {
            "control_1_name": "Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN17_Fl2_N_Space"
        },
        "ZN19 Thermostat": {
            "control_1_name": "Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN19_Fl2_Core_Space"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Zone ZN1 DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN1 Inlet Node",
            "air_terminal_name": "Zone ZN1 DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone ZN3 DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN3 Inlet Node",
            "air_terminal_name": "Zone ZN3 DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone ZN5 DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN5 Inlet Node",
            "air_terminal_name": "Zone ZN5 DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone ZN7 DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN7 Inlet Node",
            "air_terminal_name": "Zone ZN7 DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone ZN9 DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN9 Inlet Node",
            "air_terminal_name": "Zone ZN9 DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone ZN11 DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN11 Inlet Node",
            "air_terminal_name": "Zone ZN11 DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone ZN13 DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN13 Inlet Node",
            "air_terminal_name": "Zone ZN13 DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone ZN15 DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN15 Inlet Node",
            "air_terminal_name": "Zone ZN15 DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone ZN17 DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN17 Inlet Node",
            "air_terminal_name": "Zone ZN17 DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone ZN19 DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZN19 Inlet Node",
            "air_terminal_name": "Zone ZN19 DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Zone ZN1 Inlets",
            "zone_air_node_name": "ZN1 Node",
            "zone_conditioning_equipment_list_name": "Zone ZN1 Equipment",
            "zone_name": "ZN1_Fl1_S_Space",
            "zone_return_air_node_or_nodelist_name": "ZN1 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Zone ZN3 Inlets",
            "zone_air_node_name": "ZN3 Node",
            "zone_conditioning_equipment_list_name": "Zone ZN3 Equipment",
            "zone_name": "ZN3_Fl1_E_Space",
            "zone_return_air_node_or_nodelist_name": "ZN3 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Zone ZN5 Inlets",
            "zone_air_node_name": "ZN5 Node",
            "zone_conditioning_equipment_list_name": "Zone ZN5 Equipment",
            "zone_name": "ZN5_Fl1_W_Space",
            "zone_return_air_node_or_nodelist_name": "ZN5 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Zone ZN7 Inlets",
            "zone_air_node_name": "ZN7 Node",
            "zone_conditioning_equipment_list_name": "Zone ZN7 Equipment",
            "zone_name": "ZN7_fl1_N_Space",
            "zone_return_air_node_or_nodelist_name": "ZN7 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Zone ZN9 Inlets",
            "zone_air_node_name": "ZN9 Node",
            "zone_conditioning_equipment_list_name": "Zone ZN9 Equipment",
            "zone_name": "ZN9_Fl1_Core_Space",
            "zone_return_air_node_or_nodelist_name": "ZN9 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_inlet_node_or_nodelist_name": "Zone ZN11 Inlets",
            "zone_air_node_name": "ZN11 Node",
            "zone_conditioning_equipment_list_name": "Zone ZN11 Equipment",
            "zone_name": "ZN11_Fl2_S_Space",
            "zone_return_air_node_or_nodelist_name": "ZN11 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "Zone ZN13 Inlets",
            "zone_air_node_name": "ZN13 Node",
            "zone_conditioning_equipment_list_name": "Zone ZN13 Equipment",
            "zone_name": "ZN13_Fl2_E_Space",
            "zone_return_air_node_or_nodelist_name": "ZN13 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_inlet_node_or_nodelist_name": "Zone ZN15 Inlets",
            "zone_air_node_name": "ZN15 Node",
            "zone_conditioning_equipment_list_name": "Zone ZN15 Equipment",
            "zone_name": "ZN15_Fl2_W_Space",
            "zone_return_air_node_or_nodelist_name": "ZN15 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_inlet_node_or_nodelist_name": "Zone ZN17 Inlets",
            "zone_air_node_name": "ZN17 Node",
            "zone_conditioning_equipment_list_name": "Zone ZN17 Equipment",
            "zone_name": "ZN17_Fl2_N_Space",
            "zone_return_air_node_or_nodelist_name": "ZN17 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_inlet_node_or_nodelist_name": "Zone ZN19 Inlets",
            "zone_air_node_name": "ZN19 Node",
            "zone_conditioning_equipment_list_name": "Zone ZN19 Equipment",
            "zone_name": "ZN19_Fl2_Core_Space",
            "zone_return_air_node_or_nodelist_name": "ZN19 Outlet Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Zone ZN1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone ZN1 DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone ZN3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone ZN3 DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone ZN5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone ZN5 DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone ZN7 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone ZN7 DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone ZN9 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone ZN9 DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone ZN11 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone ZN11 DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone ZN13 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone ZN13 DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone ZN15 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone ZN15 DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone ZN17 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone ZN17 DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone ZN19 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone ZN19 DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "ZN1_Fl1_S_Space Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04814,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN1_Fl1_S_Space"
        },
        "ZN2_Fl1_S_Plen Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.01203,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN2_Fl1_S_Plen"
        },
        "ZN3_Fl1_E_Space Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04814,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN3_Fl1_E_Space"
        },
        "ZN4_Fl1_E_Plen Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.01203,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN4_Fl1_E_Plen"
        },
        "ZN5_Fl1_W_Space Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04814,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN5_Fl1_W_Space"
        },
        "ZN6_Fl1_W_Plen Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.01203,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN6_Fl1_W_Plen"
        },
        "ZN7_Fl1_N_Space Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04814,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN7_Fl1_N_Space"
        },
        "ZN8_Fl1_N_Plen Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.01203,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN8_Fl1_N_Plen"
        },
        "ZN9_Fl1_Core_Space Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.18502,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN9_Fl1_Core_Space"
        },
        "ZN10_Fl1_Core_Plen Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04623,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN10_Fl1_Core_Plen"
        },
        "ZN11_Fl2_S_Space Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04814,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN11_Fl2_S_Space"
        },
        "ZN12_Fl2_S_Plen Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.01203,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN12_Fl2_S_Plen"
        },
        "ZN13_Fl2_E_Space Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04814,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN13_Fl2_E_Space"
        },
        "ZN14_Fl2_E_Plen Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.01203,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN14_Fl2_E_Plen"
        },
        "ZN15_Fl2_W_Space Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04814,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN15_Fl2_W_Space"
        },
        "ZN16_Fl2_W_Plen Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.01203,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN16_Fl2_W_Plen"
        },
        "ZN17_Fl2_N_Space Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04814,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN17_Fl2_N_Space"
        },
        "ZN18_Fl2_N_Plen Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.01203,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN18_Fl2_N_Plen"
        },
        "ZN19_Fl2_Core_Space Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.18502,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN19_Fl2_Core_Space"
        },
        "ZN20_Fl2_Core_Plen Infil 1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04623,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN20_Fl2_Core_Plen"
        }
    }
}