{
    "AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl": {
        "AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl 1": {
            "availability_schedule_name": "VRFCondAvailSched",
            "compressor_maximum_delta_pressure": 4500000,
            "crankcase_heater_power_per_compressor": 33,
            "diameter_of_main_pipe_connecting_outdoor_unit_to_the_first_branch_joint": 0.0508,
            "equivalent_length_of_main_pipe_connecting_outdoor_unit_to_the_first_branch_joint": 36,
            "heat_pump_name": "VRF Heat Pump",
            "height_difference_between_outdoor_unit_and_indoor_units": 5,
            "length_of_main_pipe_connecting_outdoor_unit_to_the_first_branch_joint": 30,
            "loading_indices": [
                {
                    "compressor_speed_at_loading_index": 1500,
                    "loading_index_compressor_power_multiplier_function_of_temperature_curve_name": "MinSpdPower",
                    "loading_index_evaporative_capacity_multiplier_function_of_temperature_curve_name": "MinSpdCooling"
                },
                {
                    "compressor_speed_at_loading_index": 3600,
                    "loading_index_compressor_power_multiplier_function_of_temperature_curve_name": "Spd1Power",
                    "loading_index_evaporative_capacity_multiplier_function_of_temperature_curve_name": "Spd1Cooling"
                },
                {
                    "compressor_speed_at_loading_index": 6000,
                    "loading_index_compressor_power_multiplier_function_of_temperature_curve_name": "Spd2Power",
                    "loading_index_evaporative_capacity_multiplier_function_of_temperature_curve_name": "Spd2Cooling"
                }
            ],
            "main_pipe_insulation_thermal_conductivity": 0.032,
            "main_pipe_insulation_thickness": 0.02,
            "maximum_outdoor_air_temperature_in_cooling_mode": 43,
            "maximum_outdoor_air_temperature_in_heating_mode": 22,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater": 7,
            "minimum_outdoor_air_temperature_in_cooling_mode": -5,
            "minimum_outdoor_air_temperature_in_heating_mode": -20,
            "number_of_compressor_loading_index_entries": 3,
            "number_of_compressors": 1,
            "outdoor_unit_condensing_temperature_function_of_subcooling_curve_name": "OUCondTempCurve",
            "outdoor_unit_evaporating_temperature_function_of_superheating_curve_name": "OUEvapTempCurve",
            "outdoor_unit_fan_flow_rate_per_unit_of_rated_evaporative_capacity": 7.26e-05,
            "outdoor_unit_fan_power_per_unit_of_rated_evaporative_capacity": 0.00412,
            "rated_compressor_power_per_unit_of_rated_evaporative_capacity": 0.344,
            "rated_evaporative_capacity": 41300,
            "ratio_of_compressor_size_to_total_compressor_capacity": 0.33,
            "reference_condensing_temperature_for_indoor_unit": 44,
            "reference_evaporating_temperature_for_indoor_unit": 6,
            "reference_outdoor_unit_subcooling": 3,
            "reference_outdoor_unit_superheating": 3,
            "refrigerant_temperature_control_algorithm_for_indoor_unit": "ConstantTemp",
            "refrigerant_type": "R410A",
            "variable_condensing_temperature_maximum_for_indoor_unit": 46,
            "variable_condensing_temperature_minimum_for_indoor_unit": 42,
            "variable_evaporating_temperature_maximum_for_indoor_unit": 13,
            "variable_evaporating_temperature_minimum_for_indoor_unit": 6,
            "zone_terminal_unit_list_name": "VRF Heat Pump TU List"
        }
    },
    "Building": {
        "Building": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 30.0,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "BACK-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE3-1"
        },
        "C1-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "C1-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C2-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "C2-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C3-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "C3-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C4-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "C4-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C5-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "C5-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "F1-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "F2-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "F3-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "F4-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "F5-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "FRONT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE1-1"
        },
        "LEFT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE4-1"
        },
        "RIGHT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE2-1"
        },
        "SB12": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB21",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB14": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB41",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB15": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB51",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB21": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB12",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB23": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB32",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB25": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB52",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB32": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB23",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB34": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB43",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB35": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB53",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB41": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB14",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB43": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB34",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB45": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB54",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB51": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB15",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB52": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB25",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB53": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB35",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB54": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB45",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "TOP-1": {
            "construction_name": "ROOF-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PB": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PF": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PL": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PR": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        }
    },
    "Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl": {
        "TU1 VRF DX Cooling Coil": {
            "availability_schedule_name": "VRFAvailSched",
            "coil_air_inlet_node": "TU1 VRF DX CCoil Inlet Node",
            "coil_air_outlet_node": "TU1 VRF DX CCoil Outlet Node",
            "indoor_unit_evaporating_temperature_function_of_superheating_curve_name": "IUEvapTempCurve",
            "indoor_unit_reference_superheating": 3,
            "rated_sensible_heat_ratio": "Autosize",
            "rated_total_cooling_capacity": "Autosize"
        },
        "TU2 VRF DX Cooling Coil": {
            "availability_schedule_name": "VRFAvailSched",
            "coil_air_inlet_node": "TU2 VRF DX CCoil Inlet Node",
            "coil_air_outlet_node": "TU2 VRF DX CCoil Outlet Node",
            "indoor_unit_evaporating_temperature_function_of_superheating_curve_name": "IUEvapTempCurve",
            "indoor_unit_reference_superheating": 3,
            "rated_sensible_heat_ratio": "Autosize",
            "rated_total_cooling_capacity": "Autosize"
        },
        "TU3 VRF DX Cooling Coil": {
            "availability_schedule_name": "VRFAvailSched",
            "coil_air_inlet_node": "TU3 VRF DX CCoil Inlet Node",
            "coil_air_outlet_node": "TU3 VRF DX CCoil Outlet Node",
            "indoor_unit_evaporating_temperature_function_of_superheating_curve_name": "IUEvapTempCurve",
            "indoor_unit_reference_superheating": 3,
            "rated_sensible_heat_ratio": "Autosize",
            "rated_total_cooling_capacity": "Autosize"
        },
        "TU4 VRF DX Cooling Coil": {
            "availability_schedule_name": "VRFAvailSched",
            "coil_air_inlet_node": "TU4 VRF DX CCoil Inlet Node",
            "coil_air_outlet_node": "TU4 VRF DX CCoil Outlet Node",
            "indoor_unit_evaporating_temperature_function_of_superheating_curve_name": "IUEvapTempCurve",
            "indoor_unit_reference_superheating": 3,
            "rated_sensible_heat_ratio": "Autosize",
            "rated_total_cooling_capacity": "Autosize"
        },
        "TU5 VRF DX Cooling Coil": {
            "availability_schedule_name": "VRFAvailSched",
            "coil_air_inlet_node": "TU5 VRF DX CCoil Inlet Node",
            "coil_air_outlet_node": "TU5 VRF DX CCoil Outlet Node",
            "indoor_unit_evaporating_temperature_function_of_superheating_curve_name": "IUEvapTempCurve",
            "indoor_unit_reference_superheating": 3,
            "rated_sensible_heat_ratio": "Autosize",
            "rated_total_cooling_capacity": "Autosize"
        }
    },
    "Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl": {
        "TU1 VRF DX Heating Coil": {
            "availability_schedule": "VRFAvailSched",
            "coil_air_inlet_node": "TU1 VRF DX CCoil Outlet Node",
            "coil_air_outlet_node": "TU1 VRF DX HCoil Outlet Node",
            "indoor_unit_condensing_temperature_function_of_subcooling_curve_name": "IUCondTempCurve",
            "indoor_unit_reference_subcooling": 5,
            "rated_total_heating_capacity": "Autosize"
        },
        "TU2 VRF DX Heating Coil": {
            "availability_schedule": "VRFAvailSched",
            "coil_air_inlet_node": "TU2 VRF DX CCoil Outlet Node",
            "coil_air_outlet_node": "TU2 VRF DX HCoil Outlet Node",
            "indoor_unit_condensing_temperature_function_of_subcooling_curve_name": "IUCondTempCurve",
            "indoor_unit_reference_subcooling": 5,
            "rated_total_heating_capacity": "Autosize"
        },
        "TU3 VRF DX Heating Coil": {
            "availability_schedule": "VRFAvailSched",
            "coil_air_inlet_node": "TU3 VRF DX CCoil Outlet Node",
            "coil_air_outlet_node": "TU3 VRF DX HCoil Outlet Node",
            "indoor_unit_condensing_temperature_function_of_subcooling_curve_name": "IUCondTempCurve",
            "indoor_unit_reference_subcooling": 5,
            "rated_total_heating_capacity": "Autosize"
        },
        "TU4 VRF DX Heating Coil": {
            "availability_schedule": "VRFAvailSched",
            "coil_air_inlet_node": "TU4 VRF DX CCoil Outlet Node",
            "coil_air_outlet_node": "TU4 VRF DX HCoil Outlet Node",
            "indoor_unit_condensing_temperature_function_of_subcooling_curve_name": "IUCondTempCurve",
            "indoor_unit_reference_subcooling": 5,
            "rated_total_heating_capacity": "Autosize"
        },
        "TU5 VRF DX Heating Coil": {
            "availability_schedule": "VRFAvailSched",
            "coil_air_inlet_node": "TU5 VRF DX CCoil Outlet Node",
            "coil_air_outlet_node": "TU5 VRF DX HCoil Outlet Node",
            "indoor_unit_condensing_temperature_function_of_subcooling_curve_name": "IUCondTempCurve",
            "indoor_unit_reference_subcooling": 5,
            "rated_total_heating_capacity": "Autosize"
        }
    },
    "Construction": {
        "CLNG-1": {
            "outside_layer": "MAT-CLNG-1"
        },
        "Dbl Clr 3mm/13mm Air": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "FLOOR-SLAB-1": {
            "layer_2": "CP01",
            "outside_layer": "CC03"
        },
        "INT-WALL-1": {
            "layer_2": "AL21",
            "layer_3": "GP02",
            "outside_layer": "GP02"
        },
        "ROOF-1": {
            "layer_2": "BR01",
            "layer_3": "IN46",
            "layer_4": "WD01",
            "outside_layer": "RG01"
        },
        "Sgl Grey 3mm": {
            "outside_layer": "GREY 3MM"
        },
        "WALL-1": {
            "layer_2": "PW03",
            "layer_3": "IN02",
            "layer_4": "GP01",
            "outside_layer": "WD01"
        }
    },
    "Curve:Biquadratic": {
        "MinSpdCooling": {
            "coefficient1_constant": 0.319,
            "coefficient2_x": -0.00126,
            "coefficient3_x_2": -2.15e-05,
            "coefficient4_y": 0.012,
            "coefficient5_y_2": 0.000105,
            "coefficient6_x_y": -8.66e-05,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 65,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -30,
            "output_unit_type": "Dimensionless"
        },
        "MinSpdPower": {
            "coefficient1_constant": 0.0879,
            "coefficient2_x": -0.000172,
            "coefficient3_x_2": 6.93e-05,
            "coefficient4_y": -3.38e-05,
            "coefficient5_y_2": -8.1e-06,
            "coefficient6_x_y": -1.04e-05,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 65,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -30,
            "output_unit_type": "Dimensionless"
        },
        "Spd1Cooling": {
            "coefficient1_constant": 0.812,
            "coefficient2_x": -0.00423,
            "coefficient3_x_2": -4.11e-05,
            "coefficient4_y": 0.0297,
            "coefficient5_y_2": 0.000267,
            "coefficient6_x_y": -0.000223,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 65,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -30,
            "output_unit_type": "Dimensionless"
        },
        "Spd1Power": {
            "coefficient1_constant": 0.326,
            "coefficient2_x": -0.0022,
            "coefficient3_x_2": 0.000142,
            "coefficient4_y": 0.00282,
            "coefficient5_y_2": 2.86e-05,
            "coefficient6_x_y": -3.5e-05,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 65,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -30,
            "output_unit_type": "Dimensionless"
        },
        "Spd2Cooling": {
            "coefficient1_constant": 1.32,
            "coefficient2_x": -0.0062,
            "coefficient3_x_2": -7.1e-05,
            "coefficient4_y": 0.0489,
            "coefficient5_y_2": 0.000459,
            "coefficient6_x_y": -0.000367,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 65,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -30,
            "output_unit_type": "Dimensionless"
        },
        "Spd2Power": {
            "coefficient1_constant": 0.656,
            "coefficient2_x": -0.00371,
            "coefficient3_x_2": 0.000207,
            "coefficient4_y": 0.0105,
            "coefficient5_y_2": 7.36e-05,
            "coefficient6_x_y": -0.000157,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 65,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -30,
            "output_unit_type": "Dimensionless"
        },
        "VarSpeedCoolCapFT": {
            "coefficient1_constant": 0.476428,
            "coefficient2_x": 0.0401147,
            "coefficient3_x_2": 0.000226411,
            "coefficient4_y": -0.000827136,
            "coefficient5_y_2": -7.3224e-06,
            "coefficient6_x_y": -0.000446278,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889,
            "output_unit_type": "Dimensionless"
        },
        "VarSpeedCoolCapLSFT": {
            "coefficient1_constant": 0.476428,
            "coefficient2_x": 0.0401147,
            "coefficient3_x_2": 0.000226411,
            "coefficient4_y": -0.000827136,
            "coefficient5_y_2": -7.3224e-06,
            "coefficient6_x_y": -0.000446278,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889,
            "output_unit_type": "Dimensionless"
        },
        "VarSpeedCoolEIRFT": {
            "coefficient1_constant": 0.632475,
            "coefficient2_x": -0.0121321,
            "coefficient3_x_2": 0.000507773,
            "coefficient4_y": 0.0155377,
            "coefficient5_y_2": 0.00027284,
            "coefficient6_x_y": -0.000679201,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889,
            "output_unit_type": "Dimensionless"
        },
        "VarSpeedCoolEIRLSFT": {
            "coefficient1_constant": 0.774645,
            "coefficient2_x": -0.0343731,
            "coefficient3_x_2": 0.000783173,
            "coefficient4_y": 0.0146596,
            "coefficient5_y_2": 0.000488851,
            "coefficient6_x_y": -0.000752036,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Cubic": {
        "PackagedRatedCoolCapFFlow": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5,
            "output_unit_type": "Dimensionless"
        },
        "PackagedRatedCoolEIRFFlow": {
            "coefficient1_constant": 1.0079484,
            "coefficient2_x": 0.34544129,
            "coefficient3_x_2": -0.6922891,
            "coefficient4_x_3": 0.33889943,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "IUCondTempCurve": {
            "coefficient1_constant": -1.85,
            "coefficient2_x": 0.411,
            "coefficient3_x_2": 0.0196,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20,
            "minimum_value_of_x": 0,
            "output_unit_type": "Temperature"
        },
        "IUEvapTempCurve": {
            "coefficient1_constant": 0,
            "coefficient2_x": 0.843,
            "coefficient3_x_2": 0,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 15,
            "minimum_value_of_x": 0,
            "output_unit_type": "Temperature"
        },
        "OUCondTempCurve": {
            "coefficient1_constant": 0,
            "coefficient2_x": -2.91,
            "coefficient3_x_2": 1.18,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20,
            "minimum_value_of_x": 0,
            "output_unit_type": "Temperature"
        },
        "OUEvapTempCurve": {
            "coefficient1_constant": 0,
            "coefficient2_x": 0.605,
            "coefficient3_x_2": 0.025,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 15,
            "minimum_value_of_x": 0,
            "output_unit_type": "Temperature"
        },
        "VarSpeedCyclingPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA SPACE1-1": {
            "outdoor_air_flow_per_person": 0.00472,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000508,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA SPACE2-1": {
            "outdoor_air_flow_per_person": 0.00472,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000508,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA SPACE3-1": {
            "outdoor_air_flow_per_person": 0.00472,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000508,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA SPACE4-1": {
            "outdoor_air_flow_per_person": 0.00472,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000508,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA SPACE5-1": {
            "outdoor_air_flow_per_person": 0.00472,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000508,
            "outdoor_air_method": "Sum"
        }
    },
    "ElectricEquipment": {
        "SPACE1-1 ElecEq 1": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 ElecEq 1": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 ElecEq 1": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 ElecEq 1": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 ElecEq 1": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "watts_per_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "Fan:VariableVolume": {
        "TU1 VRF Supply Fan": {
            "air_inlet_node_name": "TU1 VRF DX HCoil Outlet Node",
            "air_outlet_node_name": "TU1 Outlet Node",
            "availability_schedule_name": "VRFAvailSched",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.059,
            "fan_power_coefficient_2": 0,
            "fan_power_coefficient_3": 0,
            "fan_power_coefficient_4": 0.928,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "TU2 VRF Supply Fan": {
            "air_inlet_node_name": "TU2 VRF DX HCoil Outlet Node",
            "air_outlet_node_name": "TU2 Outlet Node",
            "availability_schedule_name": "VRFAvailSched",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.059,
            "fan_power_coefficient_2": 0,
            "fan_power_coefficient_3": 0,
            "fan_power_coefficient_4": 0.928,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "TU3 VRF Supply Fan": {
            "air_inlet_node_name": "TU3 VRF DX HCoil Outlet Node",
            "air_outlet_node_name": "TU3 Outlet Node",
            "availability_schedule_name": "VRFAvailSched",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.059,
            "fan_power_coefficient_2": 0,
            "fan_power_coefficient_3": 0,
            "fan_power_coefficient_4": 0.928,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "TU4 VRF Supply Fan": {
            "air_inlet_node_name": "TU4 VRF DX HCoil Outlet Node",
            "air_outlet_node_name": "TU4 Outlet Node",
            "availability_schedule_name": "VRFAvailSched",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.059,
            "fan_power_coefficient_2": 0,
            "fan_power_coefficient_3": 0,
            "fan_power_coefficient_4": 0.928,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "TU5 VRF Supply Fan": {
            "air_inlet_node_name": "TU5 VRF DX HCoil Outlet Node",
            "air_outlet_node_name": "TU5 Outlet Node",
            "availability_schedule_name": "VRFAvailSched",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.059,
            "fan_power_coefficient_2": 0,
            "fan_power_coefficient_3": 0,
            "fan_power_coefficient_4": 0.928,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        }
    },
    "FenestrationSurface:Detailed": {
        "DB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 9.1,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 9.1,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 7.0,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 7.0,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "DF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 21.3,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 21.3,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 23.8,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 23.8,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.4,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 27.4,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 13.7,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 13.7,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 3.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 16.8,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 16.8,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WL-1": {
            "building_surface_name": "LEFT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 11.4,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 11.4,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 3.8,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 3.8,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WR-1": {
            "building_surface_name": "RIGHT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.5,
            "vertex_1_y_coordinate": 3.8,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 30.5,
            "vertex_2_y_coordinate": 3.8,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 30.5,
            "vertex_3_y_coordinate": 11.4,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 30.5,
            "vertex_4_y_coordinate": 11.4,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        }
    },
    "FluidProperties:Name": {
        "FluidProperties:Name 1": {
            "fluid_name": "R410a",
            "fluid_type": "Refrigerant"
        }
    },
    "FluidProperties:Saturated": {
        "FluidProperties:Saturated 1": {
            "fluid_name": "R410a",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Pressure",
            "property_value_1": 31238.0,
            "property_value_2": 37717.0,
            "property_value_3": 45248.0,
            "property_value_4": 53954.0,
            "property_value_5": 63963.0,
            "property_value_6": 75412.0,
            "property_value_7": 88445.0,
            "property_value_8": 103210.0,
            "property_value_9": 119880.0,
            "property_value_10": 138600.0,
            "property_value_11": 159550.0,
            "property_value_12": 182920.0,
            "property_value_13": 208880.0,
            "property_value_14": 237620.0,
            "property_value_15": 269350.0,
            "property_value_16": 304260.0,
            "property_value_17": 342570.0,
            "property_value_18": 384490.0,
            "property_value_19": 430240.0,
            "property_value_20": 480040.0,
            "property_value_21": 534120.0,
            "property_value_22": 592730.0,
            "property_value_23": 656090.0,
            "property_value_24": 724460.0,
            "property_value_25": 798080.0,
            "property_value_26": 877220.0,
            "property_value_27": 962140.0,
            "property_value_28": 1053100.0,
            "property_value_29": 1150400.0,
            "property_value_30": 1254300.0,
            "property_value_31": 1365100.0,
            "property_value_32": 1483100.0,
            "property_value_33": 1608600.0,
            "property_value_34": 1741900.0,
            "property_value_35": 1883400.0,
            "property_value_36": 2033400.0,
            "property_value_37": 2192300.0,
            "property_value_38": 2360400.0,
            "property_value_39": 2538200.0,
            "property_value_40": 2726100.0,
            "property_value_41": 2924600.0,
            "property_value_42": 3134100.0,
            "property_value_43": 3355200.0,
            "property_value_44": 3588600.0,
            "property_value_45": 3834800.0,
            "property_value_46": 4094900.0,
            "property_value_47": 4369700.0,
            "property_value_48": 4660700.0,
            "temperature_values_name": "R410aSaturatedTemperatures"
        },
        "FluidProperties:Saturated 2": {
            "fluid_name": "R410a",
            "fluid_phase": "Fluid",
            "fluid_property_type": "Enthalpy",
            "property_value_1": 98535.0,
            "property_value_2": 102590.0,
            "property_value_3": 106650.0,
            "property_value_4": 110720.0,
            "property_value_5": 114790.0,
            "property_value_6": 118880.0,
            "property_value_7": 122970.0,
            "property_value_8": 127070.0,
            "property_value_9": 131190.0,
            "property_value_10": 135320.0,
            "property_value_11": 139470.0,
            "property_value_12": 143630.0,
            "property_value_13": 147820.0,
            "property_value_14": 152020.0,
            "property_value_15": 156240.0,
            "property_value_16": 160480.0,
            "property_value_17": 164750.0,
            "property_value_18": 169040.0,
            "property_value_19": 173370.0,
            "property_value_20": 177720.0,
            "property_value_21": 182100.0,
            "property_value_22": 186520.0,
            "property_value_23": 190970.0,
            "property_value_24": 195470.0,
            "property_value_25": 200000.0,
            "property_value_26": 204580.0,
            "property_value_27": 209200.0,
            "property_value_28": 213880.0,
            "property_value_29": 218610.0,
            "property_value_30": 223400.0,
            "property_value_31": 228250.0,
            "property_value_32": 233160.0,
            "property_value_33": 238150.0,
            "property_value_34": 243220.0,
            "property_value_35": 248380.0,
            "property_value_36": 253630.0,
            "property_value_37": 258990.0,
            "property_value_38": 264470.0,
            "property_value_39": 270080.0,
            "property_value_40": 275850.0,
            "property_value_41": 281800.0,
            "property_value_42": 287970.0,
            "property_value_43": 294410.0,
            "property_value_44": 301200.0,
            "property_value_45": 308480.0,
            "property_value_46": 316500.0,
            "property_value_47": 325780.0,
            "property_value_48": 338150.0,
            "temperature_values_name": "R410aSaturatedTemperatures"
        },
        "FluidProperties:Saturated 3": {
            "fluid_name": "R410a",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Enthalpy",
            "property_value_1": 388130.0,
            "property_value_2": 389810.0,
            "property_value_3": 391480.0,
            "property_value_4": 393130.0,
            "property_value_5": 394760.0,
            "property_value_6": 396370.0,
            "property_value_7": 397960.0,
            "property_value_8": 399530.0,
            "property_value_9": 401080.0,
            "property_value_10": 402600.0,
            "property_value_11": 404100.0,
            "property_value_12": 405570.0,
            "property_value_13": 407010.0,
            "property_value_14": 408420.0,
            "property_value_15": 409800.0,
            "property_value_16": 411140.0,
            "property_value_17": 412450.0,
            "property_value_18": 413730.0,
            "property_value_19": 414960.0,
            "property_value_20": 416150.0,
            "property_value_21": 417300.0,
            "property_value_22": 418400.0,
            "property_value_23": 419450.0,
            "property_value_24": 420450.0,
            "property_value_25": 421390.0,
            "property_value_26": 422270.0,
            "property_value_27": 423080.0,
            "property_value_28": 423820.0,
            "property_value_29": 424480.0,
            "property_value_30": 425070.0,
            "property_value_31": 425560.0,
            "property_value_32": 425950.0,
            "property_value_33": 426240.0,
            "property_value_34": 426410.0,
            "property_value_35": 426460.0,
            "property_value_36": 426350.0,
            "property_value_37": 426090.0,
            "property_value_38": 425640.0,
            "property_value_39": 424980.0,
            "property_value_40": 424080.0,
            "property_value_41": 422900.0,
            "property_value_42": 421370.0,
            "property_value_43": 419410.0,
            "property_value_44": 416920.0,
            "property_value_45": 413700.0,
            "property_value_46": 409420.0,
            "property_value_47": 403430.0,
            "property_value_48": 393730.0,
            "temperature_values_name": "R410aSaturatedTemperatures"
        },
        "FluidProperties:Saturated 4": {
            "fluid_name": "R410a",
            "fluid_phase": "Fluid",
            "fluid_property_type": "Density",
            "property_value_1": 1412.7,
            "property_value_2": 1403.6,
            "property_value_3": 1394.6,
            "property_value_4": 1385.4,
            "property_value_5": 1376.2,
            "property_value_6": 1366.9,
            "property_value_7": 1357.6,
            "property_value_8": 1348.2,
            "property_value_9": 1338.7,
            "property_value_10": 1329.1,
            "property_value_11": 1319.4,
            "property_value_12": 1309.7,
            "property_value_13": 1299.8,
            "property_value_14": 1289.8,
            "property_value_15": 1279.7,
            "property_value_16": 1269.4,
            "property_value_17": 1259.1,
            "property_value_18": 1248.6,
            "property_value_19": 1237.9,
            "property_value_20": 1227.1,
            "property_value_21": 1216.0,
            "property_value_22": 1204.8,
            "property_value_23": 1193.4,
            "property_value_24": 1181.8,
            "property_value_25": 1169.9,
            "property_value_26": 1157.8,
            "property_value_27": 1145.4,
            "property_value_28": 1132.8,
            "property_value_29": 1119.7,
            "property_value_30": 1106.4,
            "property_value_31": 1092.7,
            "property_value_32": 1078.5,
            "property_value_33": 1063.9,
            "property_value_34": 1048.8,
            "property_value_35": 1033.1,
            "property_value_36": 1016.7,
            "property_value_37": 999.71,
            "property_value_38": 981.87,
            "property_value_39": 963.08,
            "property_value_40": 943.19,
            "property_value_41": 921.98,
            "property_value_42": 899.16,
            "property_value_43": 874.29,
            "property_value_44": 846.72,
            "property_value_45": 815.37,
            "property_value_46": 778.25,
            "property_value_47": 730.95,
            "property_value_48": 659.03,
            "temperature_values_name": "R410aSaturatedTemperatures"
        },
        "FluidProperties:Saturated 5": {
            "fluid_name": "R410a",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Density",
            "property_value_1": 1.3845,
            "property_value_2": 1.6517,
            "property_value_3": 1.9588,
            "property_value_4": 2.31,
            "property_value_5": 2.7097,
            "property_value_6": 3.1627,
            "property_value_7": 3.6737,
            "property_value_8": 4.2482,
            "property_value_9": 4.8916,
            "property_value_10": 5.6098,
            "property_value_11": 6.4088,
            "property_value_12": 7.2952,
            "property_value_13": 8.2758,
            "property_value_14": 9.3578,
            "property_value_15": 10.549,
            "property_value_16": 11.857,
            "property_value_17": 13.292,
            "property_value_18": 14.861,
            "property_value_19": 16.576,
            "property_value_20": 18.447,
            "property_value_21": 20.485,
            "property_value_22": 22.702,
            "property_value_23": 25.113,
            "property_value_24": 27.732,
            "property_value_25": 30.575,
            "property_value_26": 33.659,
            "property_value_27": 37.005,
            "property_value_28": 40.634,
            "property_value_29": 44.571,
            "property_value_30": 48.844,
            "property_value_31": 53.483,
            "property_value_32": 58.525,
            "property_value_33": 64.012,
            "property_value_34": 69.991,
            "property_value_35": 76.52,
            "property_value_36": 83.666,
            "property_value_37": 91.511,
            "property_value_38": 100.16,
            "property_value_39": 109.73,
            "property_value_40": 120.38,
            "property_value_41": 132.33,
            "property_value_42": 145.85,
            "property_value_43": 161.35,
            "property_value_44": 179.4,
            "property_value_45": 200.95,
            "property_value_46": 227.66,
            "property_value_47": 263.01,
            "property_value_48": 317.59,
            "temperature_values_name": "R410aSaturatedTemperatures"
        },
        "FluidProperties:Saturated 6": {
            "fluid_name": "R410a",
            "fluid_phase": "Fluid",
            "fluid_property_type": "SpecificHeat",
            "property_value_1": 1349.9,
            "property_value_2": 1351.5,
            "property_value_3": 1353.4,
            "property_value_4": 1355.7,
            "property_value_5": 1358.4,
            "property_value_6": 1361.4,
            "property_value_7": 1364.8,
            "property_value_8": 1368.6,
            "property_value_9": 1372.8,
            "property_value_10": 1377.4,
            "property_value_11": 1382.5,
            "property_value_12": 1388.1,
            "property_value_13": 1394.1,
            "property_value_14": 1400.7,
            "property_value_15": 1407.8,
            "property_value_16": 1415.5,
            "property_value_17": 1423.8,
            "property_value_18": 1432.7,
            "property_value_19": 1442.4,
            "property_value_20": 1452.7,
            "property_value_21": 1463.9,
            "property_value_22": 1475.9,
            "property_value_23": 1488.8,
            "property_value_24": 1502.7,
            "property_value_25": 1517.7,
            "property_value_26": 1534.0,
            "property_value_27": 1551.5,
            "property_value_28": 1570.6,
            "property_value_29": 1591.4,
            "property_value_30": 1614.1,
            "property_value_31": 1639.0,
            "property_value_32": 1666.4,
            "property_value_33": 1696.8,
            "property_value_34": 1730.7,
            "property_value_35": 1768.9,
            "property_value_36": 1812.3,
            "property_value_37": 1862.2,
            "property_value_38": 1920.4,
            "property_value_39": 1989.5,
            "property_value_40": 2073.2,
            "property_value_41": 2177.4,
            "property_value_42": 2311.6,
            "property_value_43": 2492.4,
            "property_value_44": 2750.7,
            "property_value_45": 3153.4,
            "property_value_46": 3872.3,
            "property_value_47": 5519.0,
            "property_value_48": 12701.0,
            "temperature_values_name": "R410aSaturatedTemperatures"
        },
        "FluidProperties:Saturated 7": {
            "fluid_name": "R410a",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "SpecificHeat",
            "property_value_1": 723.87,
            "property_value_2": 735.19,
            "property_value_3": 746.93,
            "property_value_4": 759.1,
            "property_value_5": 771.67,
            "property_value_6": 784.65,
            "property_value_7": 798.02,
            "property_value_8": 811.78,
            "property_value_9": 825.94,
            "property_value_10": 840.5,
            "property_value_11": 855.46,
            "property_value_12": 870.85,
            "property_value_13": 886.68,
            "property_value_14": 902.98,
            "property_value_15": 919.79,
            "property_value_16": 937.15,
            "property_value_17": 955.11,
            "property_value_18": 973.72,
            "property_value_19": 993.07,
            "property_value_20": 1013.2,
            "property_value_21": 1034.3,
            "property_value_22": 1056.4,
            "property_value_23": 1079.6,
            "property_value_24": 1104.2,
            "property_value_25": 1130.2,
            "property_value_26": 1158.0,
            "property_value_27": 1187.7,
            "property_value_28": 1219.6,
            "property_value_29": 1254.1,
            "property_value_30": 1291.7,
            "property_value_31": 1332.9,
            "property_value_32": 1378.3,
            "property_value_33": 1428.7,
            "property_value_34": 1485.3,
            "property_value_35": 1549.4,
            "property_value_36": 1622.8,
            "property_value_37": 1707.8,
            "property_value_38": 1807.8,
            "property_value_39": 1927.4,
            "property_value_40": 2073.5,
            "property_value_41": 2256.2,
            "property_value_42": 2492.2,
            "property_value_43": 2809.4,
            "property_value_44": 3259.6,
            "property_value_45": 3950.4,
            "property_value_46": 5146.5,
            "property_value_47": 7718.5,
            "property_value_48": 17076.0,
            "temperature_values_name": "R410aSaturatedTemperatures"
        }
    },
    "FluidProperties:Superheated": {
        "FluidProperties:Superheated 1": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 31238.0,
            "property_value_1": 388130.0,
            "property_value_2": 392450.0,
            "property_value_3": 396750.0,
            "property_value_4": 401050.0,
            "property_value_5": 405360.0,
            "property_value_6": 407530.0,
            "property_value_7": 409700.0,
            "property_value_8": 411890.0,
            "property_value_9": 414080.0,
            "property_value_10": 416280.0,
            "property_value_11": 418490.0,
            "property_value_12": 420710.0,
            "property_value_13": 422940.0,
            "property_value_14": 425180.0,
            "property_value_15": 427430.0,
            "property_value_16": 429690.0,
            "property_value_17": 431960.0,
            "property_value_18": 434250.0,
            "property_value_19": 436550.0,
            "property_value_20": 438850.0,
            "property_value_21": 441180.0,
            "property_value_22": 443510.0,
            "property_value_23": 445860.0,
            "property_value_24": 448210.0,
            "property_value_25": 450580.0,
            "property_value_26": 452970.0,
            "property_value_27": 455360.0,
            "property_value_28": 457770.0,
            "property_value_29": 460200.0,
            "property_value_30": 462630.0,
            "property_value_31": 465080.0,
            "property_value_32": 467540.0,
            "property_value_33": 470020.0,
            "property_value_34": 472510.0,
            "property_value_35": 475010.0,
            "property_value_36": 477520.0,
            "property_value_37": 480050.0,
            "property_value_38": 482590.0,
            "property_value_39": 485150.0,
            "property_value_40": 487720.0,
            "property_value_41": 490300.0,
            "property_value_42": 492900.0,
            "property_value_43": 495510.0,
            "property_value_44": 498130.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 2": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 31238.0,
            "property_value_1": 1.3845,
            "property_value_2": 1.3404,
            "property_value_3": 1.2997,
            "property_value_4": 1.2617,
            "property_value_5": 1.2262,
            "property_value_6": 1.2092,
            "property_value_7": 1.1928,
            "property_value_8": 1.1768,
            "property_value_9": 1.1613,
            "property_value_10": 1.1462,
            "property_value_11": 1.1316,
            "property_value_12": 1.1173,
            "property_value_13": 1.1034,
            "property_value_14": 1.0898,
            "property_value_15": 1.0766,
            "property_value_16": 1.0638,
            "property_value_17": 1.0512,
            "property_value_18": 1.039,
            "property_value_19": 1.0271,
            "property_value_20": 1.0154,
            "property_value_21": 1.004,
            "property_value_22": 0.99285,
            "property_value_23": 0.98197,
            "property_value_24": 0.97133,
            "property_value_25": 0.96093,
            "property_value_26": 0.95075,
            "property_value_27": 0.94079,
            "property_value_28": 0.93104,
            "property_value_29": 0.9215,
            "property_value_30": 0.91215,
            "property_value_31": 0.90299,
            "property_value_32": 0.89403,
            "property_value_33": 0.88524,
            "property_value_34": 0.87662,
            "property_value_35": 0.86817,
            "property_value_36": 0.85989,
            "property_value_37": 0.85177,
            "property_value_38": 0.8438,
            "property_value_39": 0.83598,
            "property_value_40": 0.82831,
            "property_value_41": 0.82077,
            "property_value_42": 0.81338,
            "property_value_43": 0.80612,
            "property_value_44": 0.79899,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 3": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 45248.0,
            "property_value_1": 0.0,
            "property_value_2": 391480.0,
            "property_value_3": 395930.0,
            "property_value_4": 400340.0,
            "property_value_5": 404740.0,
            "property_value_6": 406940.0,
            "property_value_7": 409150.0,
            "property_value_8": 411360.0,
            "property_value_9": 413580.0,
            "property_value_10": 415800.0,
            "property_value_11": 418030.0,
            "property_value_12": 420270.0,
            "property_value_13": 422520.0,
            "property_value_14": 424780.0,
            "property_value_15": 427050.0,
            "property_value_16": 429330.0,
            "property_value_17": 431610.0,
            "property_value_18": 433910.0,
            "property_value_19": 436220.0,
            "property_value_20": 438540.0,
            "property_value_21": 440880.0,
            "property_value_22": 443220.0,
            "property_value_23": 445580.0,
            "property_value_24": 447940.0,
            "property_value_25": 450320.0,
            "property_value_26": 452720.0,
            "property_value_27": 455120.0,
            "property_value_28": 457540.0,
            "property_value_29": 459970.0,
            "property_value_30": 462410.0,
            "property_value_31": 464860.0,
            "property_value_32": 467330.0,
            "property_value_33": 469810.0,
            "property_value_34": 472310.0,
            "property_value_35": 474810.0,
            "property_value_36": 477330.0,
            "property_value_37": 479870.0,
            "property_value_38": 482410.0,
            "property_value_39": 484970.0,
            "property_value_40": 487550.0,
            "property_value_41": 490130.0,
            "property_value_42": 492730.0,
            "property_value_43": 495350.0,
            "property_value_44": 497970.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 4": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 45248.0,
            "property_value_1": 0.0,
            "property_value_2": 1.9588,
            "property_value_3": 1.8968,
            "property_value_4": 1.8395,
            "property_value_5": 1.7863,
            "property_value_6": 1.761,
            "property_value_7": 1.7365,
            "property_value_8": 1.7128,
            "property_value_9": 1.6898,
            "property_value_10": 1.6674,
            "property_value_11": 1.6457,
            "property_value_12": 1.6246,
            "property_value_13": 1.6041,
            "property_value_14": 1.5842,
            "property_value_15": 1.5647,
            "property_value_16": 1.5458,
            "property_value_17": 1.5273,
            "property_value_18": 1.5093,
            "property_value_19": 1.4918,
            "property_value_20": 1.4747,
            "property_value_21": 1.458,
            "property_value_22": 1.4416,
            "property_value_23": 1.4257,
            "property_value_24": 1.4101,
            "property_value_25": 1.3949,
            "property_value_26": 1.38,
            "property_value_27": 1.3654,
            "property_value_28": 1.3512,
            "property_value_29": 1.3372,
            "property_value_30": 1.3236,
            "property_value_31": 1.3102,
            "property_value_32": 1.2971,
            "property_value_33": 1.2843,
            "property_value_34": 1.2717,
            "property_value_35": 1.2594,
            "property_value_36": 1.2473,
            "property_value_37": 1.2355,
            "property_value_38": 1.2239,
            "property_value_39": 1.2125,
            "property_value_40": 1.2013,
            "property_value_41": 1.1903,
            "property_value_42": 1.1796,
            "property_value_43": 1.169,
            "property_value_44": 1.1586,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 5": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 63963.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 394760.0,
            "property_value_4": 399350.0,
            "property_value_5": 403880.0,
            "property_value_6": 406140.0,
            "property_value_7": 408390.0,
            "property_value_8": 410640.0,
            "property_value_9": 412900.0,
            "property_value_10": 415160.0,
            "property_value_11": 417420.0,
            "property_value_12": 419690.0,
            "property_value_13": 421960.0,
            "property_value_14": 424250.0,
            "property_value_15": 426540.0,
            "property_value_16": 428840.0,
            "property_value_17": 431140.0,
            "property_value_18": 433460.0,
            "property_value_19": 435790.0,
            "property_value_20": 438130.0,
            "property_value_21": 440470.0,
            "property_value_22": 442830.0,
            "property_value_23": 445200.0,
            "property_value_24": 447580.0,
            "property_value_25": 449970.0,
            "property_value_26": 452380.0,
            "property_value_27": 454790.0,
            "property_value_28": 457220.0,
            "property_value_29": 459660.0,
            "property_value_30": 462110.0,
            "property_value_31": 464570.0,
            "property_value_32": 467050.0,
            "property_value_33": 469540.0,
            "property_value_34": 472040.0,
            "property_value_35": 474550.0,
            "property_value_36": 477080.0,
            "property_value_37": 479620.0,
            "property_value_38": 482170.0,
            "property_value_39": 484740.0,
            "property_value_40": 487320.0,
            "property_value_41": 489910.0,
            "property_value_42": 492520.0,
            "property_value_43": 495130.0,
            "property_value_44": 497770.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 6": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 63963.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 2.7097,
            "property_value_4": 2.624,
            "property_value_5": 2.5451,
            "property_value_6": 2.5078,
            "property_value_7": 2.4718,
            "property_value_8": 2.437,
            "property_value_9": 2.4034,
            "property_value_10": 2.3708,
            "property_value_11": 2.3393,
            "property_value_12": 2.3086,
            "property_value_13": 2.2789,
            "property_value_14": 2.25,
            "property_value_15": 2.2219,
            "property_value_16": 2.1945,
            "property_value_17": 2.1679,
            "property_value_18": 2.142,
            "property_value_19": 2.1167,
            "property_value_20": 2.0921,
            "property_value_21": 2.0681,
            "property_value_22": 2.0446,
            "property_value_23": 2.0217,
            "property_value_24": 1.9994,
            "property_value_25": 1.9776,
            "property_value_26": 1.9562,
            "property_value_27": 1.9354,
            "property_value_28": 1.915,
            "property_value_29": 1.895,
            "property_value_30": 1.8755,
            "property_value_31": 1.8564,
            "property_value_32": 1.8377,
            "property_value_33": 1.8194,
            "property_value_34": 1.8014,
            "property_value_35": 1.7839,
            "property_value_36": 1.7666,
            "property_value_37": 1.7497,
            "property_value_38": 1.7332,
            "property_value_39": 1.7169,
            "property_value_40": 1.701,
            "property_value_41": 1.6854,
            "property_value_42": 1.67,
            "property_value_43": 1.655,
            "property_value_44": 1.6402,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 7": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 88445.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 397960.0,
            "property_value_5": 402700.0,
            "property_value_6": 405030.0,
            "property_value_7": 407360.0,
            "property_value_8": 409670.0,
            "property_value_9": 411980.0,
            "property_value_10": 414290.0,
            "property_value_11": 416600.0,
            "property_value_12": 418910.0,
            "property_value_13": 421220.0,
            "property_value_14": 423540.0,
            "property_value_15": 425860.0,
            "property_value_16": 428190.0,
            "property_value_17": 430520.0,
            "property_value_18": 432860.0,
            "property_value_19": 435210.0,
            "property_value_20": 437570.0,
            "property_value_21": 439940.0,
            "property_value_22": 442320.0,
            "property_value_23": 444700.0,
            "property_value_24": 447100.0,
            "property_value_25": 449510.0,
            "property_value_26": 451930.0,
            "property_value_27": 454360.0,
            "property_value_28": 456800.0,
            "property_value_29": 459250.0,
            "property_value_30": 461710.0,
            "property_value_31": 464190.0,
            "property_value_32": 466680.0,
            "property_value_33": 469180.0,
            "property_value_34": 471690.0,
            "property_value_35": 474210.0,
            "property_value_36": 476750.0,
            "property_value_37": 479300.0,
            "property_value_38": 481860.0,
            "property_value_39": 484430.0,
            "property_value_40": 487020.0,
            "property_value_41": 489620.0,
            "property_value_42": 492230.0,
            "property_value_43": 494860.0,
            "property_value_44": 497490.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 8": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 88445.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 3.6737,
            "property_value_5": 3.557,
            "property_value_6": 3.5024,
            "property_value_7": 3.45,
            "property_value_8": 3.3995,
            "property_value_9": 3.3509,
            "property_value_10": 3.3039,
            "property_value_11": 3.2585,
            "property_value_12": 3.2146,
            "property_value_13": 3.172,
            "property_value_14": 3.1308,
            "property_value_15": 3.0907,
            "property_value_16": 3.0518,
            "property_value_17": 3.014,
            "property_value_18": 2.9772,
            "property_value_19": 2.9414,
            "property_value_20": 2.9065,
            "property_value_21": 2.8726,
            "property_value_22": 2.8395,
            "property_value_23": 2.8072,
            "property_value_24": 2.7757,
            "property_value_25": 2.7449,
            "property_value_26": 2.7149,
            "property_value_27": 2.6856,
            "property_value_28": 2.6569,
            "property_value_29": 2.6289,
            "property_value_30": 2.6015,
            "property_value_31": 2.5747,
            "property_value_32": 2.5485,
            "property_value_33": 2.5228,
            "property_value_34": 2.4977,
            "property_value_35": 2.4731,
            "property_value_36": 2.449,
            "property_value_37": 2.4254,
            "property_value_38": 2.4022,
            "property_value_39": 2.3795,
            "property_value_40": 2.3573,
            "property_value_41": 2.3354,
            "property_value_42": 2.314,
            "property_value_43": 2.293,
            "property_value_44": 2.2724,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 9": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 119880.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 401080.0,
            "property_value_6": 403540.0,
            "property_value_7": 405970.0,
            "property_value_8": 408380.0,
            "property_value_9": 410770.0,
            "property_value_10": 413150.0,
            "property_value_11": 415520.0,
            "property_value_12": 417880.0,
            "property_value_13": 420250.0,
            "property_value_14": 422610.0,
            "property_value_15": 424970.0,
            "property_value_16": 427340.0,
            "property_value_17": 429710.0,
            "property_value_18": 432090.0,
            "property_value_19": 434470.0,
            "property_value_20": 436850.0,
            "property_value_21": 439250.0,
            "property_value_22": 441650.0,
            "property_value_23": 444060.0,
            "property_value_24": 446480.0,
            "property_value_25": 448910.0,
            "property_value_26": 451350.0,
            "property_value_27": 453800.0,
            "property_value_28": 456260.0,
            "property_value_29": 458730.0,
            "property_value_30": 461210.0,
            "property_value_31": 463700.0,
            "property_value_32": 466200.0,
            "property_value_33": 468710.0,
            "property_value_34": 471240.0,
            "property_value_35": 473770.0,
            "property_value_36": 476320.0,
            "property_value_37": 478880.0,
            "property_value_38": 481450.0,
            "property_value_39": 484040.0,
            "property_value_40": 486630.0,
            "property_value_41": 489240.0,
            "property_value_42": 491860.0,
            "property_value_43": 494500.0,
            "property_value_44": 497150.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 10": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 119880.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 4.8918,
            "property_value_6": 4.8116,
            "property_value_7": 4.7352,
            "property_value_8": 4.6621,
            "property_value_9": 4.592,
            "property_value_10": 4.5247,
            "property_value_11": 4.4599,
            "property_value_12": 4.3974,
            "property_value_13": 4.337,
            "property_value_14": 4.2787,
            "property_value_15": 4.2221,
            "property_value_16": 4.1674,
            "property_value_17": 4.1143,
            "property_value_18": 4.0627,
            "property_value_19": 4.0126,
            "property_value_20": 3.9639,
            "property_value_21": 3.9165,
            "property_value_22": 3.8704,
            "property_value_23": 3.8255,
            "property_value_24": 3.7817,
            "property_value_25": 3.739,
            "property_value_26": 3.6974,
            "property_value_27": 3.6567,
            "property_value_28": 3.6171,
            "property_value_29": 3.5783,
            "property_value_30": 3.5405,
            "property_value_31": 3.5035,
            "property_value_32": 3.4673,
            "property_value_33": 3.4319,
            "property_value_34": 3.3973,
            "property_value_35": 3.3634,
            "property_value_36": 3.3302,
            "property_value_37": 3.2977,
            "property_value_38": 3.2659,
            "property_value_39": 3.2347,
            "property_value_40": 3.2041,
            "property_value_41": 3.1742,
            "property_value_42": 3.1448,
            "property_value_43": 3.116,
            "property_value_44": 3.0877,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 11": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 138600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 402600.0,
            "property_value_7": 405100.0,
            "property_value_8": 407570.0,
            "property_value_9": 410020.0,
            "property_value_10": 412440.0,
            "property_value_11": 414850.0,
            "property_value_12": 417260.0,
            "property_value_13": 419650.0,
            "property_value_14": 422040.0,
            "property_value_15": 424440.0,
            "property_value_16": 426830.0,
            "property_value_17": 429220.0,
            "property_value_18": 431620.0,
            "property_value_19": 434020.0,
            "property_value_20": 436420.0,
            "property_value_21": 438830.0,
            "property_value_22": 441250.0,
            "property_value_23": 443680.0,
            "property_value_24": 446110.0,
            "property_value_25": 448550.0,
            "property_value_26": 451000.0,
            "property_value_27": 453460.0,
            "property_value_28": 455930.0,
            "property_value_29": 458410.0,
            "property_value_30": 460900.0,
            "property_value_31": 463400.0,
            "property_value_32": 465910.0,
            "property_value_33": 468430.0,
            "property_value_34": 470970.0,
            "property_value_35": 473510.0,
            "property_value_36": 476060.0,
            "property_value_37": 478630.0,
            "property_value_38": 481210.0,
            "property_value_39": 483800.0,
            "property_value_40": 486400.0,
            "property_value_41": 489020.0,
            "property_value_42": 491650.0,
            "property_value_43": 494280.0,
            "property_value_44": 496940.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 12": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 138600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 5.6098,
            "property_value_7": 5.5173,
            "property_value_8": 5.4293,
            "property_value_9": 5.3451,
            "property_value_10": 5.2645,
            "property_value_11": 5.1871,
            "property_value_12": 5.1127,
            "property_value_13": 5.0409,
            "property_value_14": 4.9717,
            "property_value_15": 4.9047,
            "property_value_16": 4.8399,
            "property_value_17": 4.7772,
            "property_value_18": 4.7163,
            "property_value_19": 4.6573,
            "property_value_20": 4.5999,
            "property_value_21": 4.5442,
            "property_value_22": 4.49,
            "property_value_23": 4.4372,
            "property_value_24": 4.3859,
            "property_value_25": 4.3358,
            "property_value_26": 4.287,
            "property_value_27": 4.2394,
            "property_value_28": 4.193,
            "property_value_29": 4.1476,
            "property_value_30": 4.1033,
            "property_value_31": 4.0601,
            "property_value_32": 4.0178,
            "property_value_33": 3.9765,
            "property_value_34": 3.936,
            "property_value_35": 3.8965,
            "property_value_36": 3.8578,
            "property_value_37": 3.8199,
            "property_value_38": 3.7828,
            "property_value_39": 3.7464,
            "property_value_40": 3.7108,
            "property_value_41": 3.6759,
            "property_value_42": 3.6417,
            "property_value_43": 3.6081,
            "property_value_44": 3.5752,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 13": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 159550.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 404100.0,
            "property_value_8": 406640.0,
            "property_value_9": 409150.0,
            "property_value_10": 411630.0,
            "property_value_11": 414090.0,
            "property_value_12": 416540.0,
            "property_value_13": 418980.0,
            "property_value_14": 421400.0,
            "property_value_15": 423830.0,
            "property_value_16": 426250.0,
            "property_value_17": 428670.0,
            "property_value_18": 431090.0,
            "property_value_19": 433510.0,
            "property_value_20": 435930.0,
            "property_value_21": 438360.0,
            "property_value_22": 440800.0,
            "property_value_23": 443240.0,
            "property_value_24": 445690.0,
            "property_value_25": 448150.0,
            "property_value_26": 450610.0,
            "property_value_27": 453090.0,
            "property_value_28": 455570.0,
            "property_value_29": 458060.0,
            "property_value_30": 460560.0,
            "property_value_31": 463070.0,
            "property_value_32": 465590.0,
            "property_value_33": 468120.0,
            "property_value_34": 470660.0,
            "property_value_35": 473210.0,
            "property_value_36": 475780.0,
            "property_value_37": 478350.0,
            "property_value_38": 480940.0,
            "property_value_39": 483540.0,
            "property_value_40": 486150.0,
            "property_value_41": 488770.0,
            "property_value_42": 491400.0,
            "property_value_43": 494040.0,
            "property_value_44": 496700.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 14": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 159550.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 6.4087,
            "property_value_8": 6.3023,
            "property_value_9": 6.201,
            "property_value_10": 6.1045,
            "property_value_11": 6.012,
            "property_value_12": 5.9233,
            "property_value_13": 5.838,
            "property_value_14": 5.7559,
            "property_value_15": 5.6767,
            "property_value_16": 5.6001,
            "property_value_17": 5.5261,
            "property_value_18": 5.4544,
            "property_value_19": 5.385,
            "property_value_20": 5.3176,
            "property_value_21": 5.2521,
            "property_value_22": 5.1885,
            "property_value_23": 5.1267,
            "property_value_24": 5.0666,
            "property_value_25": 5.008,
            "property_value_26": 4.9509,
            "property_value_27": 4.8953,
            "property_value_28": 4.8411,
            "property_value_29": 4.7882,
            "property_value_30": 4.7366,
            "property_value_31": 4.6862,
            "property_value_32": 4.6369,
            "property_value_33": 4.5888,
            "property_value_34": 4.5417,
            "property_value_35": 4.4957,
            "property_value_36": 4.4507,
            "property_value_37": 4.4066,
            "property_value_38": 4.3635,
            "property_value_39": 4.3212,
            "property_value_40": 4.2799,
            "property_value_41": 4.2393,
            "property_value_42": 4.1996,
            "property_value_43": 4.1607,
            "property_value_44": 4.1225,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 15": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 182920.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 405570.0,
            "property_value_9": 408160.0,
            "property_value_10": 410710.0,
            "property_value_11": 413230.0,
            "property_value_12": 415730.0,
            "property_value_13": 418210.0,
            "property_value_14": 420680.0,
            "property_value_15": 423130.0,
            "property_value_16": 425590.0,
            "property_value_17": 428040.0,
            "property_value_18": 430490.0,
            "property_value_19": 432930.0,
            "property_value_20": 435380.0,
            "property_value_21": 437840.0,
            "property_value_22": 440290.0,
            "property_value_23": 442750.0,
            "property_value_24": 445220.0,
            "property_value_25": 447690.0,
            "property_value_26": 450170.0,
            "property_value_27": 452660.0,
            "property_value_28": 455160.0,
            "property_value_29": 457660.0,
            "property_value_30": 460170.0,
            "property_value_31": 462700.0,
            "property_value_32": 465230.0,
            "property_value_33": 467770.0,
            "property_value_34": 470320.0,
            "property_value_35": 472880.0,
            "property_value_36": 475460.0,
            "property_value_37": 478040.0,
            "property_value_38": 480630.0,
            "property_value_39": 483240.0,
            "property_value_40": 485860.0,
            "property_value_41": 488480.0,
            "property_value_42": 491120.0,
            "property_value_43": 493780.0,
            "property_value_44": 496440.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 16": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 182920.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 7.2953,
            "property_value_9": 7.1732,
            "property_value_10": 7.0571,
            "property_value_11": 6.9465,
            "property_value_12": 6.8408,
            "property_value_13": 6.7394,
            "property_value_14": 6.642,
            "property_value_15": 6.5482,
            "property_value_16": 6.4578,
            "property_value_17": 6.3706,
            "property_value_18": 6.2862,
            "property_value_19": 6.2046,
            "property_value_20": 6.1255,
            "property_value_21": 6.0488,
            "property_value_22": 5.9743,
            "property_value_23": 5.902,
            "property_value_24": 5.8317,
            "property_value_25": 5.7633,
            "property_value_26": 5.6968,
            "property_value_27": 5.632,
            "property_value_28": 5.5688,
            "property_value_29": 5.5072,
            "property_value_30": 5.4472,
            "property_value_31": 5.3885,
            "property_value_32": 5.3313,
            "property_value_33": 5.2754,
            "property_value_34": 5.2208,
            "property_value_35": 5.1674,
            "property_value_36": 5.1152,
            "property_value_37": 5.0641,
            "property_value_38": 5.0141,
            "property_value_39": 4.9652,
            "property_value_40": 4.9173,
            "property_value_41": 4.8703,
            "property_value_42": 4.8244,
            "property_value_43": 4.7793,
            "property_value_44": 4.7352,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 17": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 208880.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 407010.0,
            "property_value_10": 409640.0,
            "property_value_11": 412240.0,
            "property_value_12": 414800.0,
            "property_value_13": 417330.0,
            "property_value_14": 419850.0,
            "property_value_15": 422350.0,
            "property_value_16": 424850.0,
            "property_value_17": 427330.0,
            "property_value_18": 429810.0,
            "property_value_19": 432290.0,
            "property_value_20": 434770.0,
            "property_value_21": 437240.0,
            "property_value_22": 439720.0,
            "property_value_23": 442210.0,
            "property_value_24": 444690.0,
            "property_value_25": 447190.0,
            "property_value_26": 449680.0,
            "property_value_27": 452190.0,
            "property_value_28": 454700.0,
            "property_value_29": 457220.0,
            "property_value_30": 459740.0,
            "property_value_31": 462280.0,
            "property_value_32": 464820.0,
            "property_value_33": 467380.0,
            "property_value_34": 469940.0,
            "property_value_35": 472510.0,
            "property_value_36": 475100.0,
            "property_value_37": 477690.0,
            "property_value_38": 480290.0,
            "property_value_39": 482910.0,
            "property_value_40": 485530.0,
            "property_value_41": 488170.0,
            "property_value_42": 490820.0,
            "property_value_43": 493480.0,
            "property_value_44": 496150.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 18": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 208880.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 8.2759,
            "property_value_10": 8.1361,
            "property_value_11": 8.0034,
            "property_value_12": 7.877,
            "property_value_13": 7.7563,
            "property_value_14": 7.6407,
            "property_value_15": 7.5297,
            "property_value_16": 7.423,
            "property_value_17": 7.3201,
            "property_value_18": 7.2209,
            "property_value_19": 7.1251,
            "property_value_20": 7.0323,
            "property_value_21": 6.9425,
            "property_value_22": 6.8555,
            "property_value_23": 6.771,
            "property_value_24": 6.689,
            "property_value_25": 6.6093,
            "property_value_26": 6.5318,
            "property_value_27": 6.4564,
            "property_value_28": 6.383,
            "property_value_29": 6.3115,
            "property_value_30": 6.2417,
            "property_value_31": 6.1738,
            "property_value_32": 6.1074,
            "property_value_33": 6.0426,
            "property_value_34": 5.9794,
            "property_value_35": 5.9176,
            "property_value_36": 5.8572,
            "property_value_37": 5.7981,
            "property_value_38": 5.7404,
            "property_value_39": 5.6839,
            "property_value_40": 5.6286,
            "property_value_41": 5.5744,
            "property_value_42": 5.5214,
            "property_value_43": 5.4694,
            "property_value_44": 5.4185,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 19": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 237620.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 408420.0,
            "property_value_11": 411100.0,
            "property_value_12": 413740.0,
            "property_value_13": 416340.0,
            "property_value_14": 418920.0,
            "property_value_15": 421470.0,
            "property_value_16": 424010.0,
            "property_value_17": 426540.0,
            "property_value_18": 429050.0,
            "property_value_19": 431570.0,
            "property_value_20": 434070.0,
            "property_value_21": 436580.0,
            "property_value_22": 439090.0,
            "property_value_23": 441590.0,
            "property_value_24": 444100.0,
            "property_value_25": 446620.0,
            "property_value_26": 449140.0,
            "property_value_27": 451660.0,
            "property_value_28": 454190.0,
            "property_value_29": 456720.0,
            "property_value_30": 459270.0,
            "property_value_31": 461820.0,
            "property_value_32": 464370.0,
            "property_value_33": 466940.0,
            "property_value_34": 469520.0,
            "property_value_35": 472100.0,
            "property_value_36": 474700.0,
            "property_value_37": 477300.0,
            "property_value_38": 479920.0,
            "property_value_39": 482540.0,
            "property_value_40": 485170.0,
            "property_value_41": 487820.0,
            "property_value_42": 490480.0,
            "property_value_43": 493150.0,
            "property_value_44": 495820.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 20": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 237620.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 9.3578,
            "property_value_11": 9.1979,
            "property_value_12": 9.0465,
            "property_value_13": 8.9024,
            "property_value_14": 8.765,
            "property_value_15": 8.6335,
            "property_value_16": 8.5073,
            "property_value_17": 8.3861,
            "property_value_18": 8.2694,
            "property_value_19": 8.1569,
            "property_value_20": 8.0482,
            "property_value_21": 7.9431,
            "property_value_22": 7.8414,
            "property_value_23": 7.7429,
            "property_value_24": 7.6473,
            "property_value_25": 7.5546,
            "property_value_26": 7.4645,
            "property_value_27": 7.3769,
            "property_value_28": 7.2917,
            "property_value_29": 7.2088,
            "property_value_30": 7.128,
            "property_value_31": 7.0493,
            "property_value_32": 6.9726,
            "property_value_33": 6.8977,
            "property_value_34": 6.8246,
            "property_value_35": 6.7533,
            "property_value_36": 6.6836,
            "property_value_37": 6.6155,
            "property_value_38": 6.5489,
            "property_value_39": 6.4838,
            "property_value_40": 6.42,
            "property_value_41": 6.3577,
            "property_value_42": 6.2967,
            "property_value_43": 6.2369,
            "property_value_44": 6.1783,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 21": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 269350.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 409800.0,
            "property_value_12": 412530.0,
            "property_value_13": 415210.0,
            "property_value_14": 417860.0,
            "property_value_15": 420470.0,
            "property_value_16": 423070.0,
            "property_value_17": 425640.0,
            "property_value_18": 428200.0,
            "property_value_19": 430750.0,
            "property_value_20": 433300.0,
            "property_value_21": 435840.0,
            "property_value_22": 438370.0,
            "property_value_23": 440910.0,
            "property_value_24": 443450.0,
            "property_value_25": 445990.0,
            "property_value_26": 448530.0,
            "property_value_27": 451070.0,
            "property_value_28": 453620.0,
            "property_value_29": 456170.0,
            "property_value_30": 458730.0,
            "property_value_31": 461300.0,
            "property_value_32": 463880.0,
            "property_value_33": 466460.0,
            "property_value_34": 469050.0,
            "property_value_35": 471650.0,
            "property_value_36": 474250.0,
            "property_value_37": 476870.0,
            "property_value_38": 479500.0,
            "property_value_39": 482130.0,
            "property_value_40": 484780.0,
            "property_value_41": 487430.0,
            "property_value_42": 490100.0,
            "property_value_43": 492780.0,
            "property_value_44": 495460.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 22": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 269350.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 10.549,
            "property_value_12": 10.367,
            "property_value_13": 10.194,
            "property_value_14": 10.03,
            "property_value_15": 9.8741,
            "property_value_16": 9.7248,
            "property_value_17": 9.5817,
            "property_value_18": 9.4443,
            "property_value_19": 9.3122,
            "property_value_20": 9.1848,
            "property_value_21": 9.0619,
            "property_value_22": 8.9431,
            "property_value_23": 8.8282,
            "property_value_24": 8.717,
            "property_value_25": 8.6091,
            "property_value_26": 8.5045,
            "property_value_27": 8.4029,
            "property_value_28": 8.3042,
            "property_value_29": 8.2081,
            "property_value_30": 8.1147,
            "property_value_31": 8.0237,
            "property_value_32": 7.9351,
            "property_value_33": 7.8487,
            "property_value_34": 7.7644,
            "property_value_35": 7.6822,
            "property_value_36": 7.6019,
            "property_value_37": 7.5235,
            "property_value_38": 7.4469,
            "property_value_39": 7.3721,
            "property_value_40": 7.2989,
            "property_value_41": 7.2273,
            "property_value_42": 7.1572,
            "property_value_43": 7.0886,
            "property_value_44": 7.0214,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 23": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 304260.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 411140.0,
            "property_value_13": 413920.0,
            "property_value_14": 416650.0,
            "property_value_15": 419340.0,
            "property_value_16": 422000.0,
            "property_value_17": 424630.0,
            "property_value_18": 427250.0,
            "property_value_19": 429840.0,
            "property_value_20": 432430.0,
            "property_value_21": 435010.0,
            "property_value_22": 437580.0,
            "property_value_23": 440150.0,
            "property_value_24": 442720.0,
            "property_value_25": 445280.0,
            "property_value_26": 447850.0,
            "property_value_27": 450420.0,
            "property_value_28": 452990.0,
            "property_value_29": 455560.0,
            "property_value_30": 458140.0,
            "property_value_31": 460730.0,
            "property_value_32": 463320.0,
            "property_value_33": 465920.0,
            "property_value_34": 468530.0,
            "property_value_35": 471140.0,
            "property_value_36": 473760.0,
            "property_value_37": 476390.0,
            "property_value_38": 479030.0,
            "property_value_39": 481680.0,
            "property_value_40": 484340.0,
            "property_value_41": 487010.0,
            "property_value_42": 489680.0,
            "property_value_43": 492370.0,
            "property_value_44": 495070.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 24": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 304260.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 11.857,
            "property_value_13": 11.65,
            "property_value_14": 11.453,
            "property_value_15": 11.267,
            "property_value_16": 11.09,
            "property_value_17": 10.921,
            "property_value_18": 10.759,
            "property_value_19": 10.604,
            "property_value_20": 10.454,
            "property_value_21": 10.31,
            "property_value_22": 10.172,
            "property_value_23": 10.038,
            "property_value_24": 9.9083,
            "property_value_25": 9.783,
            "property_value_26": 9.6615,
            "property_value_27": 9.5438,
            "property_value_28": 9.4294,
            "property_value_29": 9.3184,
            "property_value_30": 9.2104,
            "property_value_31": 9.1054,
            "property_value_32": 9.0032,
            "property_value_33": 8.9037,
            "property_value_34": 8.8067,
            "property_value_35": 8.7121,
            "property_value_36": 8.6198,
            "property_value_37": 8.5297,
            "property_value_38": 8.4418,
            "property_value_39": 8.3559,
            "property_value_40": 8.2719,
            "property_value_41": 8.1898,
            "property_value_42": 8.1095,
            "property_value_43": 8.031,
            "property_value_44": 7.9541,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 25": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 342570.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 412450.0,
            "property_value_14": 415290.0,
            "property_value_15": 418070.0,
            "property_value_16": 420800.0,
            "property_value_17": 423500.0,
            "property_value_18": 426170.0,
            "property_value_19": 428830.0,
            "property_value_20": 431460.0,
            "property_value_21": 434080.0,
            "property_value_22": 436700.0,
            "property_value_23": 439300.0,
            "property_value_24": 441900.0,
            "property_value_25": 444500.0,
            "property_value_26": 447090.0,
            "property_value_27": 449690.0,
            "property_value_28": 452290.0,
            "property_value_29": 454890.0,
            "property_value_30": 457490.0,
            "property_value_31": 460100.0,
            "property_value_32": 462710.0,
            "property_value_33": 465330.0,
            "property_value_34": 467950.0,
            "property_value_35": 470580.0,
            "property_value_36": 473220.0,
            "property_value_37": 475870.0,
            "property_value_38": 478520.0,
            "property_value_39": 481180.0,
            "property_value_40": 483850.0,
            "property_value_41": 486530.0,
            "property_value_42": 489220.0,
            "property_value_43": 491920.0,
            "property_value_44": 494630.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 26": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 342570.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 13.292,
            "property_value_14": 13.056,
            "property_value_15": 12.833,
            "property_value_16": 12.622,
            "property_value_17": 12.421,
            "property_value_18": 12.23,
            "property_value_19": 12.047,
            "property_value_20": 11.871,
            "property_value_21": 11.703,
            "property_value_22": 11.541,
            "property_value_23": 11.385,
            "property_value_24": 11.234,
            "property_value_25": 11.088,
            "property_value_26": 10.947,
            "property_value_27": 10.811,
            "property_value_28": 10.678,
            "property_value_29": 10.55,
            "property_value_30": 10.425,
            "property_value_31": 10.304,
            "property_value_32": 10.187,
            "property_value_33": 10.072,
            "property_value_34": 9.9605,
            "property_value_35": 9.8518,
            "property_value_36": 9.7459,
            "property_value_37": 9.6426,
            "property_value_38": 9.5417,
            "property_value_39": 9.4433,
            "property_value_40": 9.3472,
            "property_value_41": 9.2533,
            "property_value_42": 9.1615,
            "property_value_43": 9.0717,
            "property_value_44": 8.9839,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 27": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 384490.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 413730.0,
            "property_value_15": 416610.0,
            "property_value_16": 419440.0,
            "property_value_17": 422220.0,
            "property_value_18": 424970.0,
            "property_value_19": 427680.0,
            "property_value_20": 430380.0,
            "property_value_21": 433050.0,
            "property_value_22": 435710.0,
            "property_value_23": 438360.0,
            "property_value_24": 441000.0,
            "property_value_25": 443630.0,
            "property_value_26": 446260.0,
            "property_value_27": 448890.0,
            "property_value_28": 451510.0,
            "property_value_29": 454140.0,
            "property_value_30": 456770.0,
            "property_value_31": 459400.0,
            "property_value_32": 462030.0,
            "property_value_33": 464670.0,
            "property_value_34": 467320.0,
            "property_value_35": 469970.0,
            "property_value_36": 472620.0,
            "property_value_37": 475290.0,
            "property_value_38": 477960.0,
            "property_value_39": 480630.0,
            "property_value_40": 483320.0,
            "property_value_41": 486010.0,
            "property_value_42": 488720.0,
            "property_value_43": 491430.0,
            "property_value_44": 494150.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 28": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 384490.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 14.861,
            "property_value_15": 14.593,
            "property_value_16": 14.341,
            "property_value_17": 14.102,
            "property_value_18": 13.875,
            "property_value_19": 13.659,
            "property_value_20": 13.452,
            "property_value_21": 13.255,
            "property_value_22": 13.065,
            "property_value_23": 12.882,
            "property_value_24": 12.707,
            "property_value_25": 12.537,
            "property_value_26": 12.374,
            "property_value_27": 12.216,
            "property_value_28": 12.063,
            "property_value_29": 11.914,
            "property_value_30": 11.771,
            "property_value_31": 11.631,
            "property_value_32": 11.495,
            "property_value_33": 11.364,
            "property_value_34": 11.236,
            "property_value_35": 11.111,
            "property_value_36": 10.989,
            "property_value_37": 10.871,
            "property_value_38": 10.755,
            "property_value_39": 10.643,
            "property_value_40": 10.533,
            "property_value_41": 10.426,
            "property_value_42": 10.321,
            "property_value_43": 10.218,
            "property_value_44": 10.118,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 29": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 430240.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 414960.0,
            "property_value_16": 417900.0,
            "property_value_17": 420780.0,
            "property_value_18": 423610.0,
            "property_value_19": 426410.0,
            "property_value_20": 429160.0,
            "property_value_21": 431900.0,
            "property_value_22": 434610.0,
            "property_value_23": 437310.0,
            "property_value_24": 439990.0,
            "property_value_25": 442670.0,
            "property_value_26": 445330.0,
            "property_value_27": 448000.0,
            "property_value_28": 450660.0,
            "property_value_29": 453310.0,
            "property_value_30": 455970.0,
            "property_value_31": 458630.0,
            "property_value_32": 461290.0,
            "property_value_33": 463950.0,
            "property_value_34": 466620.0,
            "property_value_35": 469290.0,
            "property_value_36": 471970.0,
            "property_value_37": 474650.0,
            "property_value_38": 477340.0,
            "property_value_39": 480030.0,
            "property_value_40": 482730.0,
            "property_value_41": 485440.0,
            "property_value_42": 488160.0,
            "property_value_43": 490890.0,
            "property_value_44": 493620.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 30": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 430240.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 16.576,
            "property_value_16": 16.272,
            "property_value_17": 15.986,
            "property_value_18": 15.716,
            "property_value_19": 15.46,
            "property_value_20": 15.216,
            "property_value_21": 14.983,
            "property_value_22": 14.761,
            "property_value_23": 14.547,
            "property_value_24": 14.343,
            "property_value_25": 14.145,
            "property_value_26": 13.955,
            "property_value_27": 13.772,
            "property_value_28": 13.595,
            "property_value_29": 13.424,
            "property_value_30": 13.258,
            "property_value_31": 13.097,
            "property_value_32": 12.941,
            "property_value_33": 12.789,
            "property_value_34": 12.642,
            "property_value_35": 12.499,
            "property_value_36": 12.36,
            "property_value_37": 12.224,
            "property_value_38": 12.092,
            "property_value_39": 11.964,
            "property_value_40": 11.838,
            "property_value_41": 11.716,
            "property_value_42": 11.596,
            "property_value_43": 11.48,
            "property_value_44": 11.365,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 31": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 480040.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 416150.0,
            "property_value_17": 419150.0,
            "property_value_18": 422090.0,
            "property_value_19": 424970.0,
            "property_value_20": 427810.0,
            "property_value_21": 430610.0,
            "property_value_22": 433390.0,
            "property_value_23": 436140.0,
            "property_value_24": 438880.0,
            "property_value_25": 441600.0,
            "property_value_26": 444310.0,
            "property_value_27": 447010.0,
            "property_value_28": 449710.0,
            "property_value_29": 452400.0,
            "property_value_30": 455090.0,
            "property_value_31": 457780.0,
            "property_value_32": 460470.0,
            "property_value_33": 463160.0,
            "property_value_34": 465850.0,
            "property_value_35": 468550.0,
            "property_value_36": 471240.0,
            "property_value_37": 473950.0,
            "property_value_38": 476660.0,
            "property_value_39": 479370.0,
            "property_value_40": 482090.0,
            "property_value_41": 484820.0,
            "property_value_42": 487550.0,
            "property_value_43": 490290.0,
            "property_value_44": 493040.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 32": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 480040.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 18.447,
            "property_value_17": 18.102,
            "property_value_18": 17.778,
            "property_value_19": 17.473,
            "property_value_20": 17.184,
            "property_value_21": 16.91,
            "property_value_22": 16.648,
            "property_value_23": 16.398,
            "property_value_24": 16.158,
            "property_value_25": 15.928,
            "property_value_26": 15.707,
            "property_value_27": 15.495,
            "property_value_28": 15.289,
            "property_value_29": 15.091,
            "property_value_30": 14.9,
            "property_value_31": 14.715,
            "property_value_32": 14.535,
            "property_value_33": 14.361,
            "property_value_34": 14.192,
            "property_value_35": 14.028,
            "property_value_36": 13.869,
            "property_value_37": 13.714,
            "property_value_38": 13.563,
            "property_value_39": 13.416,
            "property_value_40": 13.273,
            "property_value_41": 13.133,
            "property_value_42": 12.997,
            "property_value_43": 12.864,
            "property_value_44": 12.734,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 33": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 534120.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 417300.0,
            "property_value_18": 420360.0,
            "property_value_19": 423350.0,
            "property_value_20": 426290.0,
            "property_value_21": 429170.0,
            "property_value_22": 432020.0,
            "property_value_23": 434850.0,
            "property_value_24": 437640.0,
            "property_value_25": 440420.0,
            "property_value_26": 443180.0,
            "property_value_27": 445930.0,
            "property_value_28": 448670.0,
            "property_value_29": 451400.0,
            "property_value_30": 454130.0,
            "property_value_31": 456850.0,
            "property_value_32": 459570.0,
            "property_value_33": 462290.0,
            "property_value_34": 465010.0,
            "property_value_35": 467730.0,
            "property_value_36": 470450.0,
            "property_value_37": 473180.0,
            "property_value_38": 475910.0,
            "property_value_39": 478650.0,
            "property_value_40": 481390.0,
            "property_value_41": 484130.0,
            "property_value_42": 486890.0,
            "property_value_43": 489650.0,
            "property_value_44": 492410.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 34": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 534120.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 20.485,
            "property_value_18": 20.094,
            "property_value_19": 19.728,
            "property_value_20": 19.383,
            "property_value_21": 19.058,
            "property_value_22": 18.749,
            "property_value_23": 18.455,
            "property_value_24": 18.174,
            "property_value_25": 17.905,
            "property_value_26": 17.648,
            "property_value_27": 17.4,
            "property_value_28": 17.162,
            "property_value_29": 16.933,
            "property_value_30": 16.712,
            "property_value_31": 16.498,
            "property_value_32": 16.292,
            "property_value_33": 16.092,
            "property_value_34": 15.898,
            "property_value_35": 15.71,
            "property_value_36": 15.527,
            "property_value_37": 15.35,
            "property_value_38": 15.178,
            "property_value_39": 15.01,
            "property_value_40": 14.847,
            "property_value_41": 14.688,
            "property_value_42": 14.533,
            "property_value_43": 14.382,
            "property_value_44": 14.234,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 35": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 592730.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 418400.0,
            "property_value_19": 421530.0,
            "property_value_20": 424580.0,
            "property_value_21": 427560.0,
            "property_value_22": 430500.0,
            "property_value_23": 433400.0,
            "property_value_24": 436270.0,
            "property_value_25": 439110.0,
            "property_value_26": 441930.0,
            "property_value_27": 444730.0,
            "property_value_28": 447520.0,
            "property_value_29": 450290.0,
            "property_value_30": 453060.0,
            "property_value_31": 455820.0,
            "property_value_32": 458580.0,
            "property_value_33": 461330.0,
            "property_value_34": 464080.0,
            "property_value_35": 466830.0,
            "property_value_36": 469590.0,
            "property_value_37": 472340.0,
            "property_value_38": 475090.0,
            "property_value_39": 477850.0,
            "property_value_40": 480620.0,
            "property_value_41": 483380.0,
            "property_value_42": 486160.0,
            "property_value_43": 488940.0,
            "property_value_44": 491720.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 36": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 592730.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 22.703,
            "property_value_19": 22.26,
            "property_value_20": 21.846,
            "property_value_21": 21.458,
            "property_value_22": 21.091,
            "property_value_23": 20.744,
            "property_value_24": 20.413,
            "property_value_25": 20.098,
            "property_value_26": 19.798,
            "property_value_27": 19.509,
            "property_value_28": 19.233,
            "property_value_29": 18.967,
            "property_value_30": 18.711,
            "property_value_31": 18.465,
            "property_value_32": 18.227,
            "property_value_33": 17.996,
            "property_value_34": 17.774,
            "property_value_35": 17.558,
            "property_value_36": 17.349,
            "property_value_37": 17.146,
            "property_value_38": 16.95,
            "property_value_39": 16.758,
            "property_value_40": 16.572,
            "property_value_41": 16.391,
            "property_value_42": 16.215,
            "property_value_43": 16.043,
            "property_value_44": 15.876,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 37": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 656090.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 419450.0,
            "property_value_20": 422640.0,
            "property_value_21": 425750.0,
            "property_value_22": 428800.0,
            "property_value_23": 431790.0,
            "property_value_24": 434740.0,
            "property_value_25": 437650.0,
            "property_value_26": 440540.0,
            "property_value_27": 443400.0,
            "property_value_28": 446250.0,
            "property_value_29": 449070.0,
            "property_value_30": 451890.0,
            "property_value_31": 454690.0,
            "property_value_32": 457490.0,
            "property_value_33": 460280.0,
            "property_value_34": 463070.0,
            "property_value_35": 465850.0,
            "property_value_36": 468640.0,
            "property_value_37": 471420.0,
            "property_value_38": 474200.0,
            "property_value_39": 476990.0,
            "property_value_40": 479780.0,
            "property_value_41": 482570.0,
            "property_value_42": 485360.0,
            "property_value_43": 488160.0,
            "property_value_44": 490970.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 38": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 656090.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 25.113,
            "property_value_20": 24.612,
            "property_value_21": 24.145,
            "property_value_22": 23.707,
            "property_value_23": 23.294,
            "property_value_24": 22.904,
            "property_value_25": 22.533,
            "property_value_26": 22.18,
            "property_value_27": 21.844,
            "property_value_28": 21.522,
            "property_value_29": 21.213,
            "property_value_30": 20.916,
            "property_value_31": 20.631,
            "property_value_32": 20.356,
            "property_value_33": 20.091,
            "property_value_34": 19.836,
            "property_value_35": 19.588,
            "property_value_36": 19.349,
            "property_value_37": 19.117,
            "property_value_38": 18.892,
            "property_value_39": 18.673,
            "property_value_40": 18.461,
            "property_value_41": 18.255,
            "property_value_42": 18.055,
            "property_value_43": 17.86,
            "property_value_44": 17.67,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 39": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 724460.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 420450.0,
            "property_value_21": 423710.0,
            "property_value_22": 426880.0,
            "property_value_23": 429990.0,
            "property_value_24": 433040.0,
            "property_value_25": 436040.0,
            "property_value_26": 439000.0,
            "property_value_27": 441940.0,
            "property_value_28": 444840.0,
            "property_value_29": 447730.0,
            "property_value_30": 450600.0,
            "property_value_31": 453450.0,
            "property_value_32": 456300.0,
            "property_value_33": 459130.0,
            "property_value_34": 461960.0,
            "property_value_35": 464780.0,
            "property_value_36": 467600.0,
            "property_value_37": 470410.0,
            "property_value_38": 473230.0,
            "property_value_39": 476040.0,
            "property_value_40": 478860.0,
            "property_value_41": 481680.0,
            "property_value_42": 484500.0,
            "property_value_43": 487320.0,
            "property_value_44": 490150.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 40": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 724460.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 27.732,
            "property_value_21": 27.164,
            "property_value_22": 26.636,
            "property_value_23": 26.143,
            "property_value_24": 25.678,
            "property_value_25": 25.24,
            "property_value_26": 24.825,
            "property_value_27": 24.43,
            "property_value_28": 24.053,
            "property_value_29": 23.694,
            "property_value_30": 23.349,
            "property_value_31": 23.019,
            "property_value_32": 22.701,
            "property_value_33": 22.396,
            "property_value_34": 22.101,
            "property_value_35": 21.817,
            "property_value_36": 21.542,
            "property_value_37": 21.277,
            "property_value_38": 21.019,
            "property_value_39": 20.77,
            "property_value_40": 20.529,
            "property_value_41": 20.294,
            "property_value_42": 20.066,
            "property_value_43": 19.844,
            "property_value_44": 19.629,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 41": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 798080.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 421390.0,
            "property_value_22": 424720.0,
            "property_value_23": 427970.0,
            "property_value_24": 431130.0,
            "property_value_25": 434240.0,
            "property_value_26": 437300.0,
            "property_value_27": 440310.0,
            "property_value_28": 443290.0,
            "property_value_29": 446250.0,
            "property_value_30": 449180.0,
            "property_value_31": 452090.0,
            "property_value_32": 454990.0,
            "property_value_33": 457870.0,
            "property_value_34": 460740.0,
            "property_value_35": 463610.0,
            "property_value_36": 466460.0,
            "property_value_37": 469320.0,
            "property_value_38": 472170.0,
            "property_value_39": 475020.0,
            "property_value_40": 477860.0,
            "property_value_41": 480710.0,
            "property_value_42": 483560.0,
            "property_value_43": 486410.0,
            "property_value_44": 489260.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 42": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 798080.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 30.574,
            "property_value_22": 29.931,
            "property_value_23": 29.335,
            "property_value_24": 28.779,
            "property_value_25": 28.257,
            "property_value_26": 27.765,
            "property_value_27": 27.299,
            "property_value_28": 26.857,
            "property_value_29": 26.436,
            "property_value_30": 26.035,
            "property_value_31": 25.651,
            "property_value_32": 25.283,
            "property_value_33": 24.93,
            "property_value_34": 24.59,
            "property_value_35": 24.263,
            "property_value_36": 23.948,
            "property_value_37": 23.644,
            "property_value_38": 23.349,
            "property_value_39": 23.065,
            "property_value_40": 22.789,
            "property_value_41": 22.521,
            "property_value_42": 22.262,
            "property_value_43": 22.01,
            "property_value_44": 21.766,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 43": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 877220.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 422270.0,
            "property_value_23": 425680.0,
            "property_value_24": 428990.0,
            "property_value_25": 432230.0,
            "property_value_26": 435400.0,
            "property_value_27": 438510.0,
            "property_value_28": 441580.0,
            "property_value_29": 444610.0,
            "property_value_30": 447610.0,
            "property_value_31": 450590.0,
            "property_value_32": 453550.0,
            "property_value_33": 456490.0,
            "property_value_34": 459410.0,
            "property_value_35": 462320.0,
            "property_value_36": 465230.0,
            "property_value_37": 468120.0,
            "property_value_38": 471010.0,
            "property_value_39": 473890.0,
            "property_value_40": 476780.0,
            "property_value_41": 479660.0,
            "property_value_42": 482540.0,
            "property_value_43": 485420.0,
            "property_value_44": 488300.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 44": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 877220.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 33.659,
            "property_value_23": 32.93,
            "property_value_24": 32.256,
            "property_value_25": 31.629,
            "property_value_26": 31.042,
            "property_value_27": 30.49,
            "property_value_28": 29.968,
            "property_value_29": 29.474,
            "property_value_30": 29.004,
            "property_value_31": 28.557,
            "property_value_32": 28.129,
            "property_value_33": 27.72,
            "property_value_34": 27.327,
            "property_value_35": 26.95,
            "property_value_36": 26.587,
            "property_value_37": 26.238,
            "property_value_38": 25.9,
            "property_value_39": 25.575,
            "property_value_40": 25.26,
            "property_value_41": 24.955,
            "property_value_42": 24.66,
            "property_value_43": 24.374,
            "property_value_44": 24.096,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 45": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 962140.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 423080.0,
            "property_value_24": 426580.0,
            "property_value_25": 429970.0,
            "property_value_26": 433270.0,
            "property_value_27": 436500.0,
            "property_value_28": 439680.0,
            "property_value_29": 442800.0,
            "property_value_30": 445890.0,
            "property_value_31": 448940.0,
            "property_value_32": 451970.0,
            "property_value_33": 454970.0,
            "property_value_34": 457950.0,
            "property_value_35": 460920.0,
            "property_value_36": 463870.0,
            "property_value_37": 466810.0,
            "property_value_38": 469750.0,
            "property_value_39": 472670.0,
            "property_value_40": 475590.0,
            "property_value_41": 478510.0,
            "property_value_42": 481420.0,
            "property_value_43": 484340.0,
            "property_value_44": 487250.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 46": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 962140.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 37.005,
            "property_value_24": 36.178,
            "property_value_25": 35.416,
            "property_value_26": 34.709,
            "property_value_27": 34.049,
            "property_value_28": 33.429,
            "property_value_29": 32.845,
            "property_value_30": 32.292,
            "property_value_31": 31.768,
            "property_value_32": 31.269,
            "property_value_33": 30.793,
            "property_value_34": 30.338,
            "property_value_35": 29.902,
            "property_value_36": 29.484,
            "property_value_37": 29.082,
            "property_value_38": 28.694,
            "property_value_39": 28.321,
            "property_value_40": 27.961,
            "property_value_41": 27.613,
            "property_value_42": 27.277,
            "property_value_43": 26.951,
            "property_value_44": 26.636,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 47": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1053100.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 423820.0,
            "property_value_25": 427410.0,
            "property_value_26": 430880.0,
            "property_value_27": 434260.0,
            "property_value_28": 437560.0,
            "property_value_29": 440790.0,
            "property_value_30": 443980.0,
            "property_value_31": 447120.0,
            "property_value_32": 450230.0,
            "property_value_33": 453300.0,
            "property_value_34": 456350.0,
            "property_value_35": 459380.0,
            "property_value_36": 462390.0,
            "property_value_37": 465390.0,
            "property_value_38": 468370.0,
            "property_value_39": 471340.0,
            "property_value_40": 474300.0,
            "property_value_41": 477260.0,
            "property_value_42": 480210.0,
            "property_value_43": 483160.0,
            "property_value_44": 486110.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 48": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 1053100.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 40.634,
            "property_value_25": 39.695,
            "property_value_26": 38.832,
            "property_value_27": 38.035,
            "property_value_28": 37.292,
            "property_value_29": 36.597,
            "property_value_30": 35.943,
            "property_value_31": 35.325,
            "property_value_32": 34.74,
            "property_value_33": 34.184,
            "property_value_34": 33.654,
            "property_value_35": 33.149,
            "property_value_36": 32.665,
            "property_value_37": 32.201,
            "property_value_38": 31.755,
            "property_value_39": 31.327,
            "property_value_40": 30.915,
            "property_value_41": 30.517,
            "property_value_42": 30.133,
            "property_value_43": 29.762,
            "property_value_44": 29.403,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 49": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1150400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 424480.0,
            "property_value_26": 428170.0,
            "property_value_27": 431730.0,
            "property_value_28": 435180.0,
            "property_value_29": 438550.0,
            "property_value_30": 441860.0,
            "property_value_31": 445110.0,
            "property_value_32": 448310.0,
            "property_value_33": 451470.0,
            "property_value_34": 454590.0,
            "property_value_35": 457690.0,
            "property_value_36": 460770.0,
            "property_value_37": 463830.0,
            "property_value_38": 466860.0,
            "property_value_39": 469890.0,
            "property_value_40": 472900.0,
            "property_value_41": 475910.0,
            "property_value_42": 478900.0,
            "property_value_43": 481890.0,
            "property_value_44": 484880.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 50": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 1150400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 44.572,
            "property_value_26": 43.503,
            "property_value_27": 42.527,
            "property_value_28": 41.626,
            "property_value_29": 40.79,
            "property_value_30": 40.01,
            "property_value_31": 39.277,
            "property_value_32": 38.587,
            "property_value_33": 37.934,
            "property_value_34": 37.314,
            "property_value_35": 36.725,
            "property_value_36": 36.164,
            "property_value_37": 35.627,
            "property_value_38": 35.113,
            "property_value_39": 34.62,
            "property_value_40": 34.146,
            "property_value_41": 33.691,
            "property_value_42": 33.252,
            "property_value_43": 32.828,
            "property_value_44": 32.419,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 51": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1254300.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 425070.0,
            "property_value_27": 428860.0,
            "property_value_28": 432510.0,
            "property_value_29": 436050.0,
            "property_value_30": 439490.0,
            "property_value_31": 442870.0,
            "property_value_32": 446180.0,
            "property_value_33": 449440.0,
            "property_value_34": 452660.0,
            "property_value_35": 455840.0,
            "property_value_36": 458990.0,
            "property_value_37": 462120.0,
            "property_value_38": 465220.0,
            "property_value_39": 468310.0,
            "property_value_40": 471380.0,
            "property_value_41": 474430.0,
            "property_value_42": 477480.0,
            "property_value_43": 480510.0,
            "property_value_44": 483540.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 52": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 1254300.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 48.844,
            "property_value_27": 47.627,
            "property_value_28": 46.519,
            "property_value_29": 45.502,
            "property_value_30": 44.56,
            "property_value_31": 43.684,
            "property_value_32": 42.863,
            "property_value_33": 42.091,
            "property_value_34": 41.363,
            "property_value_35": 40.673,
            "property_value_36": 40.018,
            "property_value_37": 39.394,
            "property_value_38": 38.799,
            "property_value_39": 38.23,
            "property_value_40": 37.685,
            "property_value_41": 37.161,
            "property_value_42": 36.658,
            "property_value_43": 36.174,
            "property_value_44": 35.708,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 53": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1365100.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 425560.0,
            "property_value_28": 429470.0,
            "property_value_29": 433220.0,
            "property_value_30": 436840.0,
            "property_value_31": 440370.0,
            "property_value_32": 443820.0,
            "property_value_33": 447200.0,
            "property_value_34": 450530.0,
            "property_value_35": 453810.0,
            "property_value_36": 457050.0,
            "property_value_37": 460250.0,
            "property_value_38": 463430.0,
            "property_value_39": 466580.0,
            "property_value_40": 469710.0,
            "property_value_41": 472830.0,
            "property_value_42": 475920.0,
            "property_value_43": 479010.0,
            "property_value_44": 482090.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 54": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 1365100.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 53.484,
            "property_value_28": 52.094,
            "property_value_29": 50.835,
            "property_value_30": 49.684,
            "property_value_31": 48.623,
            "property_value_32": 47.638,
            "property_value_33": 46.718,
            "property_value_34": 45.855,
            "property_value_35": 45.042,
            "property_value_36": 44.274,
            "property_value_37": 43.546,
            "property_value_38": 42.854,
            "property_value_39": 42.194,
            "property_value_40": 41.564,
            "property_value_41": 40.961,
            "property_value_42": 40.383,
            "property_value_43": 39.828,
            "property_value_44": 39.294,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 55": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1483100.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 425950.0,
            "property_value_29": 429990.0,
            "property_value_30": 433850.0,
            "property_value_31": 437570.0,
            "property_value_32": 441190.0,
            "property_value_33": 444710.0,
            "property_value_34": 448170.0,
            "property_value_35": 451560.0,
            "property_value_36": 454900.0,
            "property_value_37": 458200.0,
            "property_value_38": 461460.0,
            "property_value_39": 464690.0,
            "property_value_40": 467900.0,
            "property_value_41": 471080.0,
            "property_value_42": 474240.0,
            "property_value_43": 477380.0,
            "property_value_44": 480510.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 56": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 1483100.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 58.526,
            "property_value_29": 56.935,
            "property_value_30": 55.502,
            "property_value_31": 54.199,
            "property_value_32": 53.001,
            "property_value_33": 51.893,
            "property_value_34": 50.861,
            "property_value_35": 49.896,
            "property_value_36": 48.989,
            "property_value_37": 48.133,
            "property_value_38": 47.324,
            "property_value_39": 46.555,
            "property_value_40": 45.824,
            "property_value_41": 45.127,
            "property_value_42": 44.461,
            "property_value_43": 43.823,
            "property_value_44": 43.211,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 57": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1608600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 426240.0,
            "property_value_30": 430410.0,
            "property_value_31": 434390.0,
            "property_value_32": 438220.0,
            "property_value_33": 441930.0,
            "property_value_34": 445540.0,
            "property_value_35": 449070.0,
            "property_value_36": 452540.0,
            "property_value_37": 455950.0,
            "property_value_38": 459310.0,
            "property_value_39": 462630.0,
            "property_value_40": 465910.0,
            "property_value_41": 469170.0,
            "property_value_42": 472400.0,
            "property_value_43": 475610.0,
            "property_value_44": 478800.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 58": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 1608600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 64.013,
            "property_value_30": 62.185,
            "property_value_31": 60.551,
            "property_value_32": 59.071,
            "property_value_33": 57.718,
            "property_value_34": 56.47,
            "property_value_35": 55.313,
            "property_value_36": 54.232,
            "property_value_37": 53.22,
            "property_value_38": 52.267,
            "property_value_39": 51.367,
            "property_value_40": 50.514,
            "property_value_41": 49.704,
            "property_value_42": 48.933,
            "property_value_43": 48.196,
            "property_value_44": 47.492,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 59": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1741900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 426420.0,
            "property_value_31": 430740.0,
            "property_value_32": 434850.0,
            "property_value_33": 438790.0,
            "property_value_34": 442600.0,
            "property_value_35": 446300.0,
            "property_value_36": 449910.0,
            "property_value_37": 453450.0,
            "property_value_38": 456930.0,
            "property_value_39": 460360.0,
            "property_value_40": 463740.0,
            "property_value_41": 467090.0,
            "property_value_42": 470400.0,
            "property_value_43": 473680.0,
            "property_value_44": 476940.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 60": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 1741900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 69.99,
            "property_value_31": 67.883,
            "property_value_32": 66.014,
            "property_value_33": 64.331,
            "property_value_34": 62.8,
            "property_value_35": 61.394,
            "property_value_36": 60.094,
            "property_value_37": 58.884,
            "property_value_38": 57.753,
            "property_value_39": 56.691,
            "property_value_40": 55.691,
            "property_value_41": 54.744,
            "property_value_42": 53.847,
            "property_value_43": 52.994,
            "property_value_44": 52.181,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 61": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 1883400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 426460.0,
            "property_value_32": 430960.0,
            "property_value_33": 435210.0,
            "property_value_34": 439270.0,
            "property_value_35": 443190.0,
            "property_value_36": 446990.0,
            "property_value_37": 450690.0,
            "property_value_38": 454310.0,
            "property_value_39": 457860.0,
            "property_value_40": 461360.0,
            "property_value_41": 464810.0,
            "property_value_42": 468210.0,
            "property_value_43": 471580.0,
            "property_value_44": 474920.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 62": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 1883400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 76.519,
            "property_value_32": 74.08,
            "property_value_33": 71.935,
            "property_value_34": 70.017,
            "property_value_35": 68.281,
            "property_value_36": 66.694,
            "property_value_37": 65.232,
            "property_value_38": 63.876,
            "property_value_39": 62.613,
            "property_value_40": 61.429,
            "property_value_41": 60.316,
            "property_value_42": 59.266,
            "property_value_43": 58.272,
            "property_value_44": 57.328,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 63": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2033400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 426350.0,
            "property_value_33": 431050.0,
            "property_value_34": 435460.0,
            "property_value_35": 439660.0,
            "property_value_36": 443690.0,
            "property_value_37": 447600.0,
            "property_value_38": 451390.0,
            "property_value_39": 455100.0,
            "property_value_40": 458730.0,
            "property_value_41": 462300.0,
            "property_value_42": 465820.0,
            "property_value_43": 469290.0,
            "property_value_44": 472720.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 64": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 2033400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 83.665,
            "property_value_33": 80.827,
            "property_value_34": 78.356,
            "property_value_35": 76.164,
            "property_value_36": 74.192,
            "property_value_37": 72.398,
            "property_value_38": 70.753,
            "property_value_39": 69.232,
            "property_value_40": 67.819,
            "property_value_41": 66.499,
            "property_value_42": 65.261,
            "property_value_43": 64.095,
            "property_value_44": 62.993,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 65": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2192300.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 426090.0,
            "property_value_34": 431010.0,
            "property_value_35": 435600.0,
            "property_value_36": 439950.0,
            "property_value_37": 444110.0,
            "property_value_38": 448120.0,
            "property_value_39": 452020.0,
            "property_value_40": 455820.0,
            "property_value_41": 459530.0,
            "property_value_42": 463180.0,
            "property_value_43": 466770.0,
            "property_value_44": 470300.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 66": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 2192300.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 91.511,
            "property_value_34": 88.19,
            "property_value_35": 85.332,
            "property_value_36": 82.819,
            "property_value_37": 80.573,
            "property_value_38": 78.542,
            "property_value_39": 76.687,
            "property_value_40": 74.98,
            "property_value_41": 73.398,
            "property_value_42": 71.925,
            "property_value_43": 70.547,
            "property_value_44": 69.252,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 67": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2360400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 425640.0,
            "property_value_35": 430820.0,
            "property_value_36": 435610.0,
            "property_value_37": 440130.0,
            "property_value_38": 444430.0,
            "property_value_39": 448560.0,
            "property_value_40": 452570.0,
            "property_value_41": 456460.0,
            "property_value_42": 460270.0,
            "property_value_43": 464000.0,
            "property_value_44": 467660.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 68": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 2360400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 100.15,
            "property_value_35": 96.239,
            "property_value_36": 92.918,
            "property_value_37": 90.027,
            "property_value_38": 87.463,
            "property_value_39": 85.159,
            "property_value_40": 83.065,
            "property_value_41": 81.145,
            "property_value_42": 79.374,
            "property_value_43": 77.729,
            "property_value_44": 76.195,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 69": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2538200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 424980.0,
            "property_value_36": 430470.0,
            "property_value_37": 435490.0,
            "property_value_38": 440190.0,
            "property_value_39": 444640.0,
            "property_value_40": 448910.0,
            "property_value_41": 453030.0,
            "property_value_42": 457030.0,
            "property_value_43": 460930.0,
            "property_value_44": 464750.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 70": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 2538200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 109.72,
            "property_value_36": 105.07,
            "property_value_37": 101.19,
            "property_value_38": 97.851,
            "property_value_39": 94.915,
            "property_value_40": 92.295,
            "property_value_41": 89.926,
            "property_value_42": 87.766,
            "property_value_43": 85.78,
            "property_value_44": 83.942,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 71": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2726100.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 424080.0,
            "property_value_37": 429930.0,
            "property_value_38": 435220.0,
            "property_value_39": 440120.0,
            "property_value_40": 444750.0,
            "property_value_41": 449160.0,
            "property_value_42": 453410.0,
            "property_value_43": 457520.0,
            "property_value_44": 461520.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 72": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 2726100.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 120.38,
            "property_value_37": 114.79,
            "property_value_38": 110.23,
            "property_value_39": 106.35,
            "property_value_40": 102.98,
            "property_value_41": 99.995,
            "property_value_42": 97.312,
            "property_value_43": 94.877,
            "property_value_44": 92.647,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 73": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 2924600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 422900.0,
            "property_value_38": 429180.0,
            "property_value_39": 434780.0,
            "property_value_40": 439920.0,
            "property_value_41": 444730.0,
            "property_value_42": 449310.0,
            "property_value_43": 453690.0,
            "property_value_44": 457920.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 74": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 2924600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 132.33,
            "property_value_38": 125.54,
            "property_value_39": 120.13,
            "property_value_40": 115.62,
            "property_value_41": 111.73,
            "property_value_42": 108.31,
            "property_value_43": 105.27,
            "property_value_44": 102.52,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 75": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 3134100.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 421370.0,
            "property_value_39": 428200.0,
            "property_value_40": 434160.0,
            "property_value_41": 439570.0,
            "property_value_42": 444590.0,
            "property_value_43": 449340.0,
            "property_value_44": 453870.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 76": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 3134100.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 145.85,
            "property_value_39": 137.48,
            "property_value_40": 131.02,
            "property_value_41": 125.72,
            "property_value_42": 121.22,
            "property_value_43": 117.31,
            "property_value_44": 113.84,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 77": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 3355200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 419410.0,
            "property_value_40": 426950.0,
            "property_value_41": 433340.0,
            "property_value_42": 439050.0,
            "property_value_43": 444320.0,
            "property_value_44": 449260.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 78": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 3355200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 161.35,
            "property_value_40": 150.82,
            "property_value_41": 143.02,
            "property_value_42": 136.77,
            "property_value_43": 131.54,
            "property_value_44": 127.04,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 79": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 3588600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 416920.0,
            "property_value_41": 425390.0,
            "property_value_42": 432290.0,
            "property_value_43": 438360.0,
            "property_value_44": 443890.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 80": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 3588600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 179.41,
            "property_value_41": 165.85,
            "property_value_42": 156.32,
            "property_value_43": 148.9,
            "property_value_44": 142.79,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 81": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 3834800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 413700.0,
            "property_value_42": 423460.0,
            "property_value_43": 431000.0,
            "property_value_44": 437480.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 82": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 3834800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 200.95,
            "property_value_42": 182.89,
            "property_value_43": 171.11,
            "property_value_44": 162.23,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 83": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 4094900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 409420.0,
            "property_value_43": 421090.0,
            "property_value_44": 429430.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 84": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 4094900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 227.66,
            "property_value_43": 202.46,
            "property_value_44": 187.65,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 85": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 4369700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 403430.0,
            "property_value_44": 418230.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 86": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 4369700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 263.02,
            "property_value_44": 225.13,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 87": {
            "fluid_name": "R410a",
            "fluid_property_type": "Enthalpy",
            "pressure": 4660700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 393730.0,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        },
        "FluidProperties:Superheated 88": {
            "fluid_name": "R410a",
            "fluid_property_type": "Density",
            "pressure": 4660700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 317.58,
            "temperature_values_name": "R410aSuperHeatTemperatures"
        }
    },
    "FluidProperties:Temperatures": {
        "R410aSaturatedTemperatures": {
            "temperature_1": -72.0,
            "temperature_2": -69.0,
            "temperature_3": -66.0,
            "temperature_4": -63.0,
            "temperature_5": -60.0,
            "temperature_6": -57.0,
            "temperature_7": -54.0,
            "temperature_8": -51.0,
            "temperature_9": -48.0,
            "temperature_10": -45.0,
            "temperature_11": -42.0,
            "temperature_12": -39.0,
            "temperature_13": -36.0,
            "temperature_14": -33.0,
            "temperature_15": -30.0,
            "temperature_16": -27.0,
            "temperature_17": -24.0,
            "temperature_18": -21.0,
            "temperature_19": -18.0,
            "temperature_20": -15.0,
            "temperature_21": -12.0,
            "temperature_22": -9.0,
            "temperature_23": -6.0,
            "temperature_24": -3.0,
            "temperature_25": 0.0,
            "temperature_26": 3.0,
            "temperature_27": 6.0,
            "temperature_28": 9.0,
            "temperature_29": 12.0,
            "temperature_30": 15.0,
            "temperature_31": 18.0,
            "temperature_32": 21.0,
            "temperature_33": 24.0,
            "temperature_34": 27.0,
            "temperature_35": 30.0,
            "temperature_36": 33.0,
            "temperature_37": 36.0,
            "temperature_38": 39.0,
            "temperature_39": 42.0,
            "temperature_40": 45.0,
            "temperature_41": 48.0,
            "temperature_42": 51.0,
            "temperature_43": 54.0,
            "temperature_44": 57.0,
            "temperature_45": 60.0,
            "temperature_46": 63.0,
            "temperature_47": 66.0,
            "temperature_48": 69.0
        },
        "R410aSuperHeatTemperatures": {
            "temperature_1": -72.0,
            "temperature_2": -66.0,
            "temperature_3": -60.0,
            "temperature_4": -54.0,
            "temperature_5": -48.0,
            "temperature_6": -45.0,
            "temperature_7": -42.0,
            "temperature_8": -39.0,
            "temperature_9": -36.0,
            "temperature_10": -33.0,
            "temperature_11": -30.0,
            "temperature_12": -27.0,
            "temperature_13": -24.0,
            "temperature_14": -21.0,
            "temperature_15": -18.0,
            "temperature_16": -15.0,
            "temperature_17": -12.0,
            "temperature_18": -9.0,
            "temperature_19": -6.0,
            "temperature_20": -3.0,
            "temperature_21": 0.0,
            "temperature_22": 3.0,
            "temperature_23": 6.0,
            "temperature_24": 9.0,
            "temperature_25": 12.0,
            "temperature_26": 15.0,
            "temperature_27": 18.0,
            "temperature_28": 21.0,
            "temperature_29": 24.0,
            "temperature_30": 27.0,
            "temperature_31": 30.0,
            "temperature_32": 33.0,
            "temperature_33": 36.0,
            "temperature_34": 39.0,
            "temperature_35": 42.0,
            "temperature_36": 45.0,
            "temperature_37": 48.0,
            "temperature_38": 51.0,
            "temperature_39": 54.0,
            "temperature_40": 57.0,
            "temperature_41": 60.0,
            "temperature_42": 63.0,
            "temperature_43": 66.0,
            "temperature_44": 69.0
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "SPACE1-1 Lights 1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "schedule_name": "LIGHTS-1",
            "watts_per_floor_area": 16.15,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 Lights 1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "schedule_name": "LIGHTS-1",
            "watts_per_floor_area": 16.15,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 Lights 1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "schedule_name": "LIGHTS-1",
            "watts_per_floor_area": 16.15,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 Lights 1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "schedule_name": "LIGHTS-1",
            "watts_per_floor_area": 16.15,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 Lights 1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "schedule_name": "LIGHTS-1",
            "watts_per_floor_area": 16.15,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "Material": {
        "BR01": {
            "conductivity": 0.162,
            "density": 1121.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1464.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0094999997,
            "visible_absorptance": 0.7
        },
        "CC03": {
            "conductivity": 1.31,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.65
        },
        "GP01": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.75
        },
        "GP02": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.015900001,
            "visible_absorptance": 0.75
        },
        "IN02": {
            "conductivity": 0.043000001,
            "density": 10.0,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.090099998,
            "visible_absorptance": 0.75
        },
        "IN46": {
            "conductivity": 0.023,
            "density": 24.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 1590.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.076200001,
            "visible_absorptance": 0.5
        },
        "PW03": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.78
        },
        "RG01": {
            "conductivity": 1.442,
            "density": 881.0,
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "specific_heat": 1674.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.65
        },
        "WD01": {
            "conductivity": 0.115,
            "density": 513.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.019099999,
            "visible_absorptance": 0.78
        },
        "WD10": {
            "conductivity": 0.115,
            "density": 513,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381,
            "thermal_absorptance": 0.9,
            "thickness": 0.667,
            "visible_absorptance": 0.78
        }
    },
    "Material:AirGap": {
        "AL21": {
            "thermal_resistance": 0.157
        },
        "AL23": {
            "thermal_resistance": 0.153
        }
    },
    "Material:NoMass": {
        "CP01": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.367,
            "visible_absorptance": 0.75
        },
        "MAT-CLNG-1": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 0.65225929,
            "visible_absorptance": 0.65
        },
        "MAT-FLOOR-1": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 3.522199631,
            "visible_absorptance": 0.65
        },
        "MAT-SB-U": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 0.117406666,
            "visible_absorptance": 0.65
        }
    },
    "NodeList": {
        "OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node 1"
                },
                {
                    "node_name": "Outside Air Inlet Node 2"
                },
                {
                    "node_name": "Outside Air Inlet Node 3"
                },
                {
                    "node_name": "Outside Air Inlet Node 4"
                },
                {
                    "node_name": "Outside Air Inlet Node 5"
                },
                {
                    "node_name": "VRFOUInletNode"
                }
            ]
        },
        "SPACE1-1 In Nodes": {
            "nodes": [
                {
                    "node_name": "TU1 Outlet Node"
                }
            ]
        },
        "SPACE1-1 Out Nodes": {
            "nodes": [
                {
                    "node_name": "TU1 Inlet Node"
                }
            ]
        },
        "SPACE2-1 In Nodes": {
            "nodes": [
                {
                    "node_name": "TU2 Outlet Node"
                }
            ]
        },
        "SPACE2-1 Out Nodes": {
            "nodes": [
                {
                    "node_name": "TU2 Inlet Node"
                }
            ]
        },
        "SPACE3-1 In Nodes": {
            "nodes": [
                {
                    "node_name": "TU3 Outlet Node"
                }
            ]
        },
        "SPACE3-1 Out Nodes": {
            "nodes": [
                {
                    "node_name": "TU3 Inlet Node"
                }
            ]
        },
        "SPACE4-1 In Nodes": {
            "nodes": [
                {
                    "node_name": "TU4 Outlet Node"
                }
            ]
        },
        "SPACE4-1 Out Nodes": {
            "nodes": [
                {
                    "node_name": "TU4 Inlet Node"
                }
            ]
        },
        "SPACE5-1 In Nodes": {
            "nodes": [
                {
                    "node_name": "TU5 Outlet Node"
                }
            ]
        },
        "SPACE5-1 Out Nodes": {
            "nodes": [
                {
                    "node_name": "TU5 Inlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "TU1 OA Mixer": {
            "mixed_air_node_name": "TU1 VRF DX CCoil Inlet Node",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node 1",
            "relief_air_stream_node_name": "Relief Air Outlet Node 1",
            "return_air_stream_node_name": "TU1 Inlet Node"
        },
        "TU2 OA Mixer": {
            "mixed_air_node_name": "TU2 VRF DX CCoil Inlet Node",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node 2",
            "relief_air_stream_node_name": "Relief Air Outlet Node 2",
            "return_air_stream_node_name": "TU2 Inlet Node"
        },
        "TU3 OA Mixer": {
            "mixed_air_node_name": "TU3 VRF DX CCoil Inlet Node",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node 3",
            "relief_air_stream_node_name": "Relief Air Outlet Node 3",
            "return_air_stream_node_name": "TU3 Inlet Node"
        },
        "TU4 OA Mixer": {
            "mixed_air_node_name": "TU4 VRF DX CCoil Inlet Node",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node 4",
            "relief_air_stream_node_name": "Relief Air Outlet Node 4",
            "return_air_stream_node_name": "TU4 Inlet Node"
        },
        "TU5 OA Mixer": {
            "mixed_air_node_name": "TU5 VRF DX CCoil Inlet Node",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node 5",
            "relief_air_stream_node_name": "Relief Air Outlet Node 5",
            "return_air_stream_node_name": "TU5 Inlet Node"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes"
                }
            ]
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayAllWarnings"
                }
            ]
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Cooling:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 2": {
            "key_name": "Fans:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 3": {
            "key_name": "HeatingCoils:EnergyTransfer",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 4": {
            "key_name": "CoolingCoils:EnergyTransfer",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 5": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 6": {
            "key_name": "InteriorEquipment:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 7": {
            "key_name": "Cooling:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 8": {
            "key_name": "Fans:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 9": {
            "key_name": "HeatingCoils:EnergyTransfer",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 10": {
            "key_name": "CoolingCoils:EnergyTransfer",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 11": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 12": {
            "key_name": "InteriorEquipment:Electricity",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Wetbulb Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air System Sensible Cooling Rate"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air System Sensible Heating Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Heating Rate"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Total Cooling Rate"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Sensible Cooling Rate"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Latent Cooling Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Runtime Fraction"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Runtime Fraction"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "VRF Heat Pump Heating Electricity Rate"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "VRF Heat Pump Cooling Electricity Rate"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "VRF Heat Pump Heating Electricity Energy"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "VRF Heat Pump Cooling Electricity Energy"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Fan Electricity Rate"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "VRF Heat Pump Total Cooling Rate"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "VRF Heat Pump Total Heating Rate"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "VRF Heat Pump Crankcase Heater Electricity Rate"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "VRF Heat Pump Crankcase Heater Electricity Energy"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "VRF Heat Pump Defrost Electricity Rate"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "VRF Heat Pump Defrost Electricity Energy"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "VRF Heat Pump Indoor Unit Evaporating Temperature"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "VRF Heat Pump Outdoor Unit Condensing Temperature"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "VRF Heat Pump Indoor Unit Condensing Temperature"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "VRF Heat Pump Outdoor Unit Evaporating Temperature"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "VRF Heat Pump Compressor Electricity Rate"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "VRF Heat Pump Compressor Rotating Speed"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone VRF Air Terminal Cooling Electricity Rate"
        },
        "Output:Variable 34": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone VRF Air Terminal Heating Electricity Rate"
        },
        "Output:Variable 35": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone VRF Air Terminal Cooling Electricity Energy"
        },
        "Output:Variable 36": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone VRF Air Terminal Heating Electricity Energy"
        },
        "Output:Variable 37": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone VRF Air Terminal Total Cooling Rate"
        },
        "Output:Variable 38": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone VRF Air Terminal Sensible Cooling Rate"
        },
        "Output:Variable 39": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone VRF Air Terminal Latent Cooling Rate"
        },
        "Output:Variable 40": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone VRF Air Terminal Total Heating Rate"
        },
        "Output:Variable 41": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone VRF Air Terminal Sensible Heating Rate"
        },
        "Output:Variable 42": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone VRF Air Terminal Latent Heating Rate"
        },
        "Output:Variable 43": {
            "key_value": "TU1 VRF DX CCoil Inlet Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 44": {
            "key_value": "Outside Air Inlet Node 1",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 45": {
            "key_value": "Relief Air Outlet Node 1",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 46": {
            "key_value": "TU1 Inlet Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 47": {
            "key_value": "TU1 Outlet Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "SPACE1-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 20,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 7,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "Run Period 2": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 7,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 7,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "ActSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 117.239997864
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Clg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "For: WeekEnds Holiday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "EQUIP-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Htg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "For: WeekEnds Holiday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "INFIL-SCH": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 10/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LIGHTS-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OCCUPY-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PlenumClg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PlenumHtg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ShadeTransSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "VRFAvailSched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "VRFCondAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "VRFFanSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "FlowRate": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 10
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "Shading:Zone:Detailed": {
        "Main South Overhang": {
            "base_surface_name": "FRONT-1",
            "number_of_vertices": 4,
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                }
            ]
        },
        "South Door Overhang": {
            "base_surface_name": "FRONT-1",
            "number_of_vertices": 4,
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": -2.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": -2.0,
                    "vertex_z_coordinate": 2.6
                }
            ]
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "Miami Intl Ap FL USA TMY3 WMO=722020": {
            "elevation": 11.0,
            "latitude": 25.82,
            "longitude": -80.3,
            "time_zone": -5.0
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.0,
            "heating_sizing_factor": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE1-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13.5,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE2-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13.5,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE3-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13.5,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE4-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13.5,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE5-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 13.5,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "SizingPeriod:DesignDay": {
        "Miami Intl Ap Ann Clg .4% Condns DB=>MWB": {
            "barometric_pressure": 101217.0,
            "daily_dry_bulb_temperature_range": 6.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.3,
            "wind_direction": 140,
            "wind_speed": 4.5
        },
        "Miami Intl Ap Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 101217.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 8.7,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 8.7,
            "wind_direction": 340,
            "wind_speed": 3.8
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "Simple"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "SimpleCombined"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "DualSetPoint": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        }
    },
    "ThermostatSetpoint:SingleCooling": {
        "CoolingSetpoint": {
            "setpoint_temperature_schedule_name": "Clg-SetP-Sch"
        },
        "PlenumCoolingSetpoint": {
            "setpoint_temperature_schedule_name": "PlenumClg-SetP-Sch"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "HeatingSetpoint": {
            "setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        },
        "PlenumHeatingSetpoint": {
            "setpoint_temperature_schedule_name": "PlenumHtg-SetP-Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "24.1"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.0063
        },
        "AIR 13MM": {
            "gas_type": "Air",
            "thickness": 0.0127
        },
        "ARGON 13MM": {
            "gas_type": "Argon",
            "thickness": 0.0127
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "GREY 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.061,
            "back_side_visible_reflectance_at_normal_incidence": 0.061,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.061,
            "front_side_visible_reflectance_at_normal_incidence": 0.061,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.626,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.611
        },
        "LoE CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.22,
            "back_side_visible_reflectance_at_normal_incidence": 0.078,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.17,
            "front_side_visible_reflectance_at_normal_incidence": 0.055,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.6,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.84
        }
    },
    "Zone": {
        "PLENUM-1": {
            "ceiling_height": 0.609600067,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 283.2,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE1-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 239.247360229,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE2-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 103.311355591,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE3-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 239.247360229,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE4-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 103.311355591,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE5-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 447.682556152,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "AnalyticalSolution"
        }
    },
    "ZoneControl:Thermostat": {
        "SPACE1-1 Control": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "SPACE2-1 Control": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "SPACE3-1 Control": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "SPACE4-1 Control": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "SPACE5-1 Control": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE1-1 Out Nodes",
            "zone_air_inlet_node_or_nodelist_name": "SPACE1-1 In Nodes",
            "zone_air_node_name": "SPACE1-1 Node",
            "zone_conditioning_equipment_list_name": "SPACE1-1 Eq",
            "zone_name": "SPACE1-1",
            "zone_return_air_node_or_nodelist_name": "SPACE1-1 Out Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE2-1 Out Nodes",
            "zone_air_inlet_node_or_nodelist_name": "SPACE2-1 In Nodes",
            "zone_air_node_name": "SPACE2-1 Node",
            "zone_conditioning_equipment_list_name": "SPACE2-1 Eq",
            "zone_name": "SPACE2-1",
            "zone_return_air_node_or_nodelist_name": "SPACE2-1 Out Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE3-1 Out Nodes",
            "zone_air_inlet_node_or_nodelist_name": "SPACE3-1 In Nodes",
            "zone_air_node_name": "SPACE3-1 Node",
            "zone_conditioning_equipment_list_name": "SPACE3-1 Eq",
            "zone_name": "SPACE3-1",
            "zone_return_air_node_or_nodelist_name": "SPACE3-1 Out Node"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE4-1 Out Nodes",
            "zone_air_inlet_node_or_nodelist_name": "SPACE4-1 In Nodes",
            "zone_air_node_name": "SPACE4-1 Node",
            "zone_conditioning_equipment_list_name": "SPACE4-1 Eq",
            "zone_name": "SPACE4-1",
            "zone_return_air_node_or_nodelist_name": "SPACE4-1 Out Node"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE5-1 Out Nodes",
            "zone_air_inlet_node_or_nodelist_name": "SPACE5-1 In Nodes",
            "zone_air_node_name": "SPACE5-1 Node",
            "zone_conditioning_equipment_list_name": "SPACE5-1 Eq",
            "zone_name": "SPACE5-1",
            "zone_return_air_node_or_nodelist_name": "SPACE5-1 Out Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "SPACE1-1 Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "TU1",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE2-1 Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "TU2",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE3-1 Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "TU3",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE4-1 Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "TU4",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE5-1 Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "TU5",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow": {
        "TU1": {
            "cooling_coil_object_name": "TU1 VRF DX Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "TU1 VRF DX Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "outside_air_mixer_object_name": "TU1 OA Mixer",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "TU1 VRF Supply Fan",
            "supply_air_fan_object_type": "Fan:VariableVolume",
            "supply_air_fan_operating_mode_schedule_name": "VRFFanSchedule",
            "supply_air_fan_placement": "DrawThrough",
            "terminal_unit_air_inlet_node_name": "TU1 Inlet Node",
            "terminal_unit_air_outlet_node_name": "TU1 Outlet Node",
            "terminal_unit_availability_schedule": "VRFAvailSched",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 20,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 30
        },
        "TU2": {
            "cooling_coil_object_name": "TU2 VRF DX Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "TU2 VRF DX Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "outside_air_mixer_object_name": "TU2 OA Mixer",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "TU2 VRF Supply Fan",
            "supply_air_fan_object_type": "Fan:VariableVolume",
            "supply_air_fan_operating_mode_schedule_name": "VRFFanSchedule",
            "supply_air_fan_placement": "DrawThrough",
            "terminal_unit_air_inlet_node_name": "TU2 Inlet Node",
            "terminal_unit_air_outlet_node_name": "TU2 Outlet Node",
            "terminal_unit_availability_schedule": "VRFAvailSched",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 20,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 30
        },
        "TU3": {
            "cooling_coil_object_name": "TU3 VRF DX Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "TU3 VRF DX Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "outside_air_mixer_object_name": "TU3 OA Mixer",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "TU3 VRF Supply Fan",
            "supply_air_fan_object_type": "Fan:VariableVolume",
            "supply_air_fan_operating_mode_schedule_name": "VRFFanSchedule",
            "supply_air_fan_placement": "DrawThrough",
            "terminal_unit_air_inlet_node_name": "TU3 Inlet Node",
            "terminal_unit_air_outlet_node_name": "TU3 Outlet Node",
            "terminal_unit_availability_schedule": "VRFAvailSched",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 20,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 30
        },
        "TU4": {
            "cooling_coil_object_name": "TU4 VRF DX Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "TU4 VRF DX Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "outside_air_mixer_object_name": "TU4 OA Mixer",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "TU4 VRF Supply Fan",
            "supply_air_fan_object_type": "Fan:VariableVolume",
            "supply_air_fan_operating_mode_schedule_name": "VRFFanSchedule",
            "supply_air_fan_placement": "DrawThrough",
            "terminal_unit_air_inlet_node_name": "TU4 Inlet Node",
            "terminal_unit_air_outlet_node_name": "TU4 Outlet Node",
            "terminal_unit_availability_schedule": "VRFAvailSched",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 20,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 30
        },
        "TU5": {
            "cooling_coil_object_name": "TU5 VRF DX Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "TU5 VRF DX Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "outside_air_mixer_object_name": "TU5 OA Mixer",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "TU5 VRF Supply Fan",
            "supply_air_fan_object_type": "Fan:VariableVolume",
            "supply_air_fan_operating_mode_schedule_name": "VRFFanSchedule",
            "supply_air_fan_placement": "DrawThrough",
            "terminal_unit_air_inlet_node_name": "TU5 Inlet Node",
            "terminal_unit_air_outlet_node_name": "TU5 Outlet Node",
            "terminal_unit_availability_schedule": "VRFAvailSched",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 20,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 30
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "SPACE1-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0167,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.00717,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0167,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.00717,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.031089,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "ZoneTerminalUnitList": {
        "ZoneTerminalUnitList 1": {
            "terminal_units": [
                {
                    "zone_terminal_unit_name": "TU3"
                },
                {
                    "zone_terminal_unit_name": "TU4"
                },
                {
                    "zone_terminal_unit_name": "TU1"
                },
                {
                    "zone_terminal_unit_name": "TU2"
                },
                {
                    "zone_terminal_unit_name": "TU5"
                }
            ],
            "zone_terminal_unit_list_name": "VRF Heat Pump TU List"
        }
    }
}