            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve32": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve33": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve34": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve35": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve36": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve37": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve38": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve39": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve40": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve41": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve42": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve43": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve44": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve45": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve46": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve47": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve48": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve49": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve50": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve51": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve52": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve53": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve54": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve55": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve56": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve57": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve58": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve59": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve60": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve61": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve62": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve63": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve64": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve65": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve66": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve67": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve68": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve69": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve70": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve71": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve72": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve73": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve74": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve75": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve76": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve77": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve78": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve79": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve80": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve 1": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve 2": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve 3": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve 4": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve 5": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve 6": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve 7": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve 8": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve 9": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve10": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve11": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve12": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve13": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve14": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve15": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve16": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve17": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve18": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve19": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve20": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve21": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve22": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve23": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve24": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve25": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve26": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve27": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve28": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve29": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve30": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve31": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve32": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve33": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve34": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve35": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve36": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve37": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve38": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve39": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve40": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve41": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve42": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve43": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve44": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve45": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve46": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve47": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve48": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve49": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve50": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve51": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve52": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve53": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve54": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve55": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve56": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve57": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve58": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve59": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve60": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve61": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve62": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve63": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve64": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve65": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve66": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve67": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve68": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve69": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve70": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve71": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve72": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve73": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve74": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve75": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve76": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve77": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve78": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve79": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve80": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve 1": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve 2": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve 3": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve 4": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve 5": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve 6": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve 7": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve 8": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve 9": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        }
    },
    "Curve:Quadratic": {
        "Central Boiler Efficiency Curve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "ChillerCentEIRPLR": {
            "coefficient1_constant": 0.2229,
            "coefficient2_x": 0.3134,
            "coefficient3_x_2": 0.4637,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACCOOLPLFFPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHEATPLFFPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "Curve:QuintLinear": {
        "WAHPCoolCapCurveSens10": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens11": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens12": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens13": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens14": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens15": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens16": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens17": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens18": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens19": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens20": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens21": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens22": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens23": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens24": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens25": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens26": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens27": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens28": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens29": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens30": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens31": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens32": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens33": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens34": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens35": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens36": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens37": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens38": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens39": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens40": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens41": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens42": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens43": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens44": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens45": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens46": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens47": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens48": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens49": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens50": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens51": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens52": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens53": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens54": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens55": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens56": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens57": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens58": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens59": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens60": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens61": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens62": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens63": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens64": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens65": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens66": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens67": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens68": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens69": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens70": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens71": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens72": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens73": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens74": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens75": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens76": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens77": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens78": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens79": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens80": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens 1": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens 2": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens 3": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens 4": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens 5": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens 6": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens 7": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens 8": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens 9": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA F2 N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F2 N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F2 NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F2 NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F2 S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F2 S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F2 SE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F2 SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F3 N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F3 N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F3 NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F3 NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F3 S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F3 S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F3 SE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F3 SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F4 N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F4 N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F4 NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F4 NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F4 S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F4 S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F4 SE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F4 SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F6 N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F6 N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F6 NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F6 NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F6 S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F6 S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F6 SE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F6 SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F7 N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F7 N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F7 NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F7 NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F7 S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F7 S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F7 SE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F7 SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F8 N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F8 N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F8 NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F8 NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F8 S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F8 S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F8 SE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F8 SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F9 N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F9 N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F9 NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F9 NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F9 S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F9 S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F9 SE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA F9 SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M SE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Office": {
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T N1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T N2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T NE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T NW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T S1 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T S2 Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T SE Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T SW Apartment": {
            "outdoor_air_flow_per_zone_floor_area": 0.000294083,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "ElectricEquipment": {
        "Elevators_Lights_Fan": {
            "design_level": 63,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "ElevatorLightsFan",
            "fraction_latent": 0.0,
            "fraction_lost": 0.95,
            "fraction_radiant": 0.0,
            "schedule_name": "ELEV_LIGHT_FAN_SCH_ADD_DF",
            "zone_or_zonelist_or_space_or_spacelist_name": "T Corridor"
        },
        "F2 N1 Apartment_Plug_MN1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 N1 Apartment"
        },
        "F2 N2 Apartment_Plug_MN2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 N2 Apartment"
        },
        "F2 NE Apartment_Plug_MNE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 NE Apartment"
        },
        "F2 NW Apartment_Plug_MNW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 NW Apartment"
        },
        "F2 S1 Apartment_Plug_MS1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 S1 Apartment"
        },
        "F2 S2 Apartment_Plug_MS2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 S2 Apartment"
        },
        "F2 SE Apartment_Plug_MSE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 SE Apartment"
        },
        "F2 SW Apartment_Plug_MSW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 SW Apartment"
        },
        "F3 N1 Apartment_Plug_MN1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 N1 Apartment"
        },
        "F3 N2 Apartment_Plug_MN2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 N2 Apartment"
        },
        "F3 NE Apartment_Plug_MNE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 NE Apartment"
        },
        "F3 NW Apartment_Plug_MNW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 NW Apartment"
        },
        "F3 S1 Apartment_Plug_MS1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 S1 Apartment"
        },
        "F3 S2 Apartment_Plug_MS2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 S2 Apartment"
        },
        "F3 SE Apartment_Plug_MSE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 SE Apartment"
        },
        "F3 SW Apartment_Plug_MSW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 SW Apartment"
        },
        "F4 N1 Apartment_Plug_MN1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 N1 Apartment"
        },
        "F4 N2 Apartment_Plug_MN2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 N2 Apartment"
        },
        "F4 NE Apartment_Plug_MNE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 NE Apartment"
        },
        "F4 NW Apartment_Plug_MNW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 NW Apartment"
        },
        "F4 S1 Apartment_Plug_MS1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 S1 Apartment"
        },
        "F4 S2 Apartment_Plug_MS2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 S2 Apartment"
        },
        "F4 SE Apartment_Plug_MSE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 SE Apartment"
        },
        "F4 SW Apartment_Plug_MSW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 SW Apartment"
        },
        "F6 N1 Apartment_Plug_MN1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 N1 Apartment"
        },
        "F6 N2 Apartment_Plug_MN2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 N2 Apartment"
        },
        "F6 NE Apartment_Plug_MNE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 NE Apartment"
        },
        "F6 NW Apartment_Plug_MNW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 NW Apartment"
        },
        "F6 S1 Apartment_Plug_MS1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 S1 Apartment"
        },
        "F6 S2 Apartment_Plug_MS2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 S2 Apartment"
        },
        "F6 SE Apartment_Plug_MSE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 SE Apartment"
        },
        "F6 SW Apartment_Plug_MSW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 SW Apartment"
        },
        "F7 N1 Apartment_Plug_MN1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 N1 Apartment"
        },
        "F7 N2 Apartment_Plug_MN2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 N2 Apartment"
        },
        "F7 NE Apartment_Plug_MNE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 NE Apartment"
        },
        "F7 NW Apartment_Plug_MNW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 NW Apartment"
        },
        "F7 S1 Apartment_Plug_MS1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 S1 Apartment"
        },
        "F7 S2 Apartment_Plug_MS2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 S2 Apartment"
        },
        "F7 SE Apartment_Plug_MSE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 SE Apartment"
        },
        "F7 SW Apartment_Plug_MSW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 SW Apartment"
        },
        "F8 N1 Apartment_Plug_MN1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 N1 Apartment"
        },
        "F8 N2 Apartment_Plug_MN2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 N2 Apartment"
        },
        "F8 NE Apartment_Plug_MNE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 NE Apartment"
        },
        "F8 NW Apartment_Plug_MNW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 NW Apartment"
        },
        "F8 S1 Apartment_Plug_MS1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 S1 Apartment"
        },
        "F8 S2 Apartment_Plug_MS2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 S2 Apartment"
        },
        "F8 SE Apartment_Plug_MSE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 SE Apartment"
        },
        "F8 SW Apartment_Plug_MSW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 SW Apartment"
        },
        "F9 N1 Apartment_Plug_MN1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 N1 Apartment"
        },
        "F9 N2 Apartment_Plug_MN2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 N2 Apartment"
        },
        "F9 NE Apartment_Plug_MNE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 NE Apartment"
        },
        "F9 NW Apartment_Plug_MNW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 NW Apartment"
        },
        "F9 S1 Apartment_Plug_MS1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 S1 Apartment"
        },
        "F9 S2 Apartment_Plug_MS2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 S2 Apartment"
        },
        "F9 SE Apartment_Plug_MSE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 SE Apartment"
        },
        "F9 SW Apartment_Plug_MSW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 SW Apartment"
        },
        "G N1 Apartment_Plug_GN1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "G N1 Apartment"
        },
        "G N2 Apartment_Plug_GN2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "G N2 Apartment"
        },
        "G NE Apartment_Plug_GNE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "G NE Apartment"
        },
        "G NW Apartment_Plug_GNW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "G NW Apartment"
        },
        "G S1 Apartment_Plug_GS1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "G S1 Apartment"
        },
        "G S2 Apartment_Plug_GS2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "G S2 Apartment"
        },
        "G SW Apartment_Plug_GSW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "G SW Apartment"
        },
        "M N1 Apartment_Plug_MN1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "M N1 Apartment"
        },
        "M N2 Apartment_Plug_MN2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "M N2 Apartment"
        },
        "M NE Apartment_Plug_MNE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "M NE Apartment"
        },
        "M NW Apartment_Plug_MNW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "M NW Apartment"
        },
        "M S1 Apartment_Plug_MS1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "M S1 Apartment"
        },
        "M S2 Apartment_Plug_MS2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "M S2 Apartment"
        },
        "M SE Apartment_Plug_MSE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "M SE Apartment"
        },
        "M SW Apartment_Plug_MSW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "M SW Apartment"
        },
        "Office_Plug_Office_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_OFF_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office"
        },
        "T Corridor_Elevators_Equip": {
            "design_level": 20370,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "ElevatorLift",
            "fraction_latent": 0.0,
            "fraction_lost": 0.95,
            "fraction_radiant": 0.0,
            "schedule_name": "BLDG_ELEVATORS",
            "zone_or_zonelist_or_space_or_spacelist_name": "T Corridor"
        },
        "T N1 Apartment_Plug_TN1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "T N1 Apartment"
        },
        "T N2 Apartment_Plug_TN2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "T N2 Apartment"
        },
        "T NE Apartment_Plug_TNE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "T NE Apartment"
        },
        "T NW Apartment_Plug_TNW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "T NW Apartment"
        },
        "T S1 Apartment_Plug_TS1_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "T S1 Apartment"
        },
        "T S2 Apartment_Plug_TS2_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "T S2 Apartment"
        },
        "T SE Apartment_Plug_TSE_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "T SE Apartment"
        },
        "T SW Apartment_Plug_TSW_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "T SW Apartment"
        }
    },
    "ElectricLoadCenter:Transformer": {
        "Transformer 1": {
            "availability_schedule_name": "Always_On",
            "conductor_material": "Aluminum",
            "consider_transformer_loss_for_utility_cost": "Yes",
            "fraction_of_eddy_current_losses": 0.1,
            "full_load_temperature_rise": 150,
            "meters": [
                {
                    "meter_name": "Wired_LTG_Electricity"
                },
                {
                    "meter_name": "Wired_INT_EQUIP"
                }
            ],
            "nameplate_efficiency": 0.986,
            "per_unit_load_for_nameplate_efficiency": 0.35,
            "performance_input_method": "NominalEfficiency",
            "phase": 3,
            "rated_capacity": 75000,
            "reference_temperature_for_nameplate_efficiency": 75,
            "transformer_usage": "PowerInFromGrid"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "BoilerCurve": {
            "actuated_component_control_type": "Curve Result",
            "actuated_component_type": "Curve",
            "actuated_component_unique_name": "Central Boiler Efficiency Curve"
        },
        "CLGSETP_OFF_SCH_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "CLGSETP_OFF_SCH_Yes_Optimum"
        },
        "HTGSETP_OFF_SCH_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "HTGSETP_OFF_SCH_Yes_Optimum"
        },
        "N_Apartment_CLGSETP_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "N CLGSETP_APT_SCH"
        },
        "N_Apartment_HTGSETP_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "N HTGSETP_APT_SCH"
        },
        "S_Apartment_CLGSETP_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "S CLGSETP_APT_SCH"
        },
        "S_Apartment_HTGSETP_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "S HTGSETP_APT_SCH"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "Wired_LTG"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 2": {
            "variables": [
                {
                    "erl_variable_name": "BoilerType"
                },
                {
                    "erl_variable_name": "CapRated"
                },
                {
                    "erl_variable_name": "EtRated"
                },
                {
                    "erl_variable_name": "PLRx"
                },
                {
                    "erl_variable_name": "Ecx"
                },
                {
                    "erl_variable_name": "SkinLossRate"
                }
            ]
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "Wired_LTG": {
            "ems_variable_name": "Wired_LTG",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "Door_Switch_Enabled_Thermostat_Reset_Program_N_Apartments": {
            "lines": [
                {
                    "program_line": "IF (M_N1_Apartment_Sliding_Door_Ventilation_Sensor > 0)"
                },
                {
                    "program_line": "SET N_Apartment_CLGSETP_Actuator = 32.22"
                },
                {
                    "program_line": "SET N_Apartment_HTGSETP_Actuator = 12.78"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET N_Apartment_CLGSETP_Actuator = null"
                },
                {
                    "program_line": "SET N_Apartment_HTGSETP_Actuator = null"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Door_Switch_Enabled_Thermostat_Reset_Program_S_Apartments": {
            "lines": [
                {
                    "program_line": "IF (M_S1_Apartment_Sliding_Door_Ventilation_Sensor > 0)"
                },
                {
                    "program_line": "SET S_Apartment_CLGSETP_Actuator = 32.22"
                },
                {
                    "program_line": "SET S_Apartment_HTGSETP_Actuator = 12.78"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET S_Apartment_CLGSETP_Actuator = null"
                },
                {
                    "program_line": "SET S_Apartment_HTGSETP_Actuator = null"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "OA_BASED_OPTIMUM_START_EMS_Program": {
            "lines": [
                {
                    "program_line": "IF DaylightSavings==0 && Hour==7 && DayOfWeek>1 && DayOfWeek<7 && OAT<23.9 && OAT>1.7"
                },
                {
                    "program_line": "SET CLGSETP_OFF_SCH_Actuator = 29.4"
                },
                {
                    "program_line": "SET HTGSETP_OFF_SCH_Actuator = 15.6"
                },
                {
                    "program_line": "ELSEIF DaylightSavings==1 && Hour==6 && DayOfWeek>1 && DayOfWeek<7 && OAT<23.9 && OAT>1.7"
                },
                {
                    "program_line": "SET CLGSETP_OFF_SCH_Actuator = 29.4"
                },
                {
                    "program_line": "SET HTGSETP_OFF_SCH_Actuator = 15.6"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET CLGSETP_SCH_Actuator = NULL"
                },
                {
                    "program_line": "SET HTGSETP_SCH_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SetBoilerCurve": {
            "lines": [
                {
                    "program_line": "IF BoilerPLR >= PLRx"
                },
                {
                    "program_line": "IF BoilerType == 1"
                },
                {
                    "program_line": "SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "IF BoilerPLR == 0"
                },
                {
                    "program_line": "SET BoilerCurve = NULL"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "IF BoilerPLR <0.05"
                },
                {
                    "program_line": "SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SetBoilerPar": {
            "lines": [
                {
                    "program_line": "SET CapRated =  197380.04"
                },
                {
                    "program_line": "SET EtRated =  0.8"
                },
                {
                    "program_line": "SET CapRated = (CapRated *3.412)/1000"
                },
                {
                    "program_line": "SET SkinLossRate = 0.02"
                },
                {
                    "program_line": "SET BoilerType = 1"
                },
                {
                    "program_line": "IF BoilerType  == 1"
                },
                {
                    "program_line": "IF CapRated >10000"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ELSEIF CapRated >5000"
                },
                {
                    "program_line": "SET PLRx = 0.25"
                },
                {
                    "program_line": "ELSEIF CapRated >1000"
                },
                {
                    "program_line": "SET PLRx = 0.33"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerType = 2"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF BoilerType == 1"
                },
                {
                    "program_line": "SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET LoadX = CapRated * PLRx"
                },
                {
                    "program_line": "SET Etx = CurveX * EtRated"
                },
                {
                    "program_line": "SET InputEx = LoadX/Etx"
                },
                {
                    "program_line": "SET SkinEx = CapRated * SkinLossRate"
                },
                {
                    "program_line": "SET Ecx = (LoadX + SkinEx)/InputEx"
                }
            ]
        },
        "Transformer_Load_Prog": {
            "lines": [
                {
                    "program_line": "SET Wired_LTG = Facility_Int_LTG*0.0015"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "BoilerCurveManager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "SetBoilerCurve"
                }
            ]
        },
        "BoilerParManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "SetBoilerPar"
                }
            ]
        },
        "Door_Switch_Enabled_Thermostat_Reset": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "Door_Switch_Enabled_Thermostat_Reset_Program_N_Apartments"
                },
                {
                    "program_name": "Door_Switch_Enabled_Thermostat_Reset_Program_S_Apartments"
                }
            ]
        },
        "OA_BASED_OPTIMUM_START_EMS_Program Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "OA_BASED_OPTIMUM_START_EMS_Program"
                }
            ]
        },
        "Transformer_Load_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "Transformer_Load_Prog"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "BoilerPLR": {
            "output_variable_or_output_meter_index_key_name": "Central Boiler",
            "output_variable_or_output_meter_name": "Boiler Part Load Ratio"
        },
        "Facility_Int_LTG": {
            "output_variable_or_output_meter_name": "InteriorLights:Electricity"
        },
        "M_N1_Apartment_Sliding_Door_Ventilation_Sensor": {
            "output_variable_or_output_meter_index_key_name": "M N1 APARTMENT",
            "output_variable_or_output_meter_name": "Zone Ventilation Standard Density Volume Flow Rate"
        },
        "M_S1_Apartment_Sliding_Door_Ventilation_Sensor": {
            "output_variable_or_output_meter_index_key_name": "M S1 APARTMENT",
            "output_variable_or_output_meter_name": "Zone Ventilation Standard Density Volume Flow Rate"
        },
        "OAT": {
            "output_variable_or_output_meter_index_key_name": "Environment",
            "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
    },
    "EvaporativeFluidCooler:TwoSpeed": {
        "Central Tower": {
            "blowdown_calculation_mode": "ConcentrationRatio",
            "blowdown_concentration_ratio": 3,
            "design_spray_water_flow_rate": 0.002208,
            "design_water_flow_rate": "Autosize",
            "drift_loss_percent": 0.008,
            "evaporation_loss_mode": "SaturatedExit",
            "heat_rejection_capacity_and_nominal_capacity_sizing_ratio": 1.25,
            "high_fan_speed_air_flow_rate": "Autosize",
            "high_fan_speed_fan_power": "Autosize",
            "high_fan_speed_u_factor_times_area_value": "Autosize",
            "high_speed_sizing_factor": 1,
            "low_fan_speed_air_flow_rate": "Autocalculate",
            "low_fan_speed_fan_power": "Autocalculate",
            "low_fan_speed_u_factor_times_area_sizing_factor": 0.6,
            "low_fan_speed_u_factor_times_area_value": "Autocalculate",
            "low_speed_standard_capacity_sizing_factor": 0.5,
            "low_speed_user_specified_design_capacity_sizing_factor": 0.5,
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "water_inlet_node_name": "Central Tower Inlet Node",
            "water_outlet_node_name": "Central Tower Outlet Node"
        }
    },
    "Exterior:Lights": {
        "Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 7504.3,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_Lgt_ALWAYS_ON"
        }
    },
    "Fan:OnOff": {
        "AirLoop F2 N1 Supply Fan": {
            "air_inlet_node_name": "F2 N1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F2 N1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F2 N2 Supply Fan": {
            "air_inlet_node_name": "F2 N2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F2 N2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F2 NE Supply Fan": {
            "air_inlet_node_name": "F2 NE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F2 NE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F2 NW Supply Fan": {
            "air_inlet_node_name": "F2 NW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F2 NW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F2 S1 Supply Fan": {
            "air_inlet_node_name": "F2 S1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F2 S1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F2 S2 Supply Fan": {
            "air_inlet_node_name": "F2 S2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F2 S2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F2 SE Supply Fan": {
            "air_inlet_node_name": "F2 SE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F2 SE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F2 SW Supply Fan": {
            "air_inlet_node_name": "F2 SW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F2 SW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F3 N1 Supply Fan": {
            "air_inlet_node_name": "F3 N1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F3 N1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F3 N2 Supply Fan": {
            "air_inlet_node_name": "F3 N2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F3 N2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F3 NE Supply Fan": {
            "air_inlet_node_name": "F3 NE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F3 NE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F3 NW Supply Fan": {
            "air_inlet_node_name": "F3 NW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F3 NW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F3 S1 Supply Fan": {
            "air_inlet_node_name": "F3 S1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F3 S1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F3 S2 Supply Fan": {
            "air_inlet_node_name": "F3 S2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F3 S2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F3 SE Supply Fan": {
            "air_inlet_node_name": "F3 SE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F3 SE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F3 SW Supply Fan": {
            "air_inlet_node_name": "F3 SW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F3 SW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F4 N1 Supply Fan": {
            "air_inlet_node_name": "F4 N1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F4 N1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F4 N2 Supply Fan": {
            "air_inlet_node_name": "F4 N2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F4 N2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F4 NE Supply Fan": {
            "air_inlet_node_name": "F4 NE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F4 NE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F4 NW Supply Fan": {
            "air_inlet_node_name": "F4 NW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F4 NW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F4 S1 Supply Fan": {
            "air_inlet_node_name": "F4 S1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F4 S1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F4 S2 Supply Fan": {
            "air_inlet_node_name": "F4 S2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F4 S2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F4 SE Supply Fan": {
            "air_inlet_node_name": "F4 SE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F4 SE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F4 SW Supply Fan": {
            "air_inlet_node_name": "F4 SW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F4 SW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F6 N1 Supply Fan": {
            "air_inlet_node_name": "F6 N1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F6 N1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F6 N2 Supply Fan": {
            "air_inlet_node_name": "F6 N2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F6 N2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F6 NE Supply Fan": {
            "air_inlet_node_name": "F6 NE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F6 NE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F6 NW Supply Fan": {
            "air_inlet_node_name": "F6 NW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F6 NW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F6 S1 Supply Fan": {
            "air_inlet_node_name": "F6 S1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F6 S1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F6 S2 Supply Fan": {
            "air_inlet_node_name": "F6 S2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F6 S2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F6 SE Supply Fan": {
            "air_inlet_node_name": "F6 SE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F6 SE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F6 SW Supply Fan": {
            "air_inlet_node_name": "F6 SW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F6 SW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F7 N1 Supply Fan": {
            "air_inlet_node_name": "F7 N1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F7 N1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F7 N2 Supply Fan": {
            "air_inlet_node_name": "F7 N2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F7 N2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F7 NE Supply Fan": {
            "air_inlet_node_name": "F7 NE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F7 NE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F7 NW Supply Fan": {
            "air_inlet_node_name": "F7 NW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F7 NW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F7 S1 Supply Fan": {
            "air_inlet_node_name": "F7 S1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F7 S1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F7 S2 Supply Fan": {
            "air_inlet_node_name": "F7 S2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F7 S2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F7 SE Supply Fan": {
            "air_inlet_node_name": "F7 SE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F7 SE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F7 SW Supply Fan": {
            "air_inlet_node_name": "F7 SW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F7 SW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F8 N1 Supply Fan": {
            "air_inlet_node_name": "F8 N1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F8 N1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F8 N2 Supply Fan": {
            "air_inlet_node_name": "F8 N2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F8 N2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F8 NE Supply Fan": {
            "air_inlet_node_name": "F8 NE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F8 NE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F8 NW Supply Fan": {
            "air_inlet_node_name": "F8 NW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F8 NW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F8 S1 Supply Fan": {
            "air_inlet_node_name": "F8 S1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F8 S1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F8 S2 Supply Fan": {
            "air_inlet_node_name": "F8 S2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F8 S2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F8 SE Supply Fan": {
            "air_inlet_node_name": "F8 SE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F8 SE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F8 SW Supply Fan": {
            "air_inlet_node_name": "F8 SW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F8 SW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F9 N1 Supply Fan": {
            "air_inlet_node_name": "F9 N1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F9 N1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F9 N2 Supply Fan": {
            "air_inlet_node_name": "F9 N2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F9 N2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F9 NE Supply Fan": {
            "air_inlet_node_name": "F9 NE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F9 NE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F9 NW Supply Fan": {
            "air_inlet_node_name": "F9 NW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F9 NW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F9 S1 Supply Fan": {
            "air_inlet_node_name": "F9 S1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F9 S1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F9 S2 Supply Fan": {
            "air_inlet_node_name": "F9 S2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F9 S2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F9 SE Supply Fan": {
            "air_inlet_node_name": "F9 SE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F9 SE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop F9 SW Supply Fan": {
            "air_inlet_node_name": "F9 SW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop F9 SW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop G N1 Supply Fan": {
            "air_inlet_node_name": "G N1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop G N1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop G N2 Supply Fan": {
            "air_inlet_node_name": "G N2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop G N2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop G NE Supply Fan": {
            "air_inlet_node_name": "G NE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop G NE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop G NW Supply Fan": {
            "air_inlet_node_name": "G NW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop G NW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop G S1 Supply Fan": {
            "air_inlet_node_name": "G S1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop G S1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop G S2 Supply Fan": {
            "air_inlet_node_name": "G S2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop G S2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop G SW Supply Fan": {
            "air_inlet_node_name": "G SW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop G SW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop M N1 Supply Fan": {
            "air_inlet_node_name": "M N1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop M N1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop M N2 Supply Fan": {
            "air_inlet_node_name": "M N2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop M N2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop M NE Supply Fan": {
            "air_inlet_node_name": "M NE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop M NE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop M NW Supply Fan": {
            "air_inlet_node_name": "M NW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop M NW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop M S1 Supply Fan": {
            "air_inlet_node_name": "M S1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop M S1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop M S2 Supply Fan": {
            "air_inlet_node_name": "M S2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop M S2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop M SE Supply Fan": {
            "air_inlet_node_name": "M SE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop M SE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop M SW Supply Fan": {
            "air_inlet_node_name": "M SW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop M SW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop Office Supply Fan": {
            "air_inlet_node_name": "Office Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop Office Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop T N1 Supply Fan": {
            "air_inlet_node_name": "T N1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop T N1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop T N2 Supply Fan": {
            "air_inlet_node_name": "T N2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop T N2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop T NE Supply Fan": {
            "air_inlet_node_name": "T NE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop T NE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop T NW Supply Fan": {
            "air_inlet_node_name": "T NW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop T NW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop T S1 Supply Fan": {
            "air_inlet_node_name": "T S1 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop T S1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop T S2 Supply Fan": {
            "air_inlet_node_name": "T S2 Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop T S2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop T SE Supply Fan": {
            "air_inlet_node_name": "T SE Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop T SE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "AirLoop T SW Supply Fan": {
            "air_inlet_node_name": "T SW Apartment Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop T SW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "F2 N1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F2 N1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F2 N1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F2 N1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F2 N1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F2 N1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F2 N2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F2 N2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F2 N2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F2 N2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F2 N2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F2 N2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F2 NE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F2 NE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F2 NE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F2 NE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F2 NE Apartment ERV Outlet Node",
            "air_outlet_node_name": "F2 NE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F2 NW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F2 NW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F2 NW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F2 NW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F2 NW Apartment ERV Outlet Node",
            "air_outlet_node_name": "F2 NW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F2 S1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F2 S1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F2 S1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F2 S1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F2 S1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F2 S1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F2 S2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F2 S2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F2 S2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F2 S2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F2 S2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F2 S2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F2 SE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F2 SE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F2 SE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F2 SE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F2 SE Apartment ERV Outlet Node",
            "air_outlet_node_name": "F2 SE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F2 SW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F2 SW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F2 SW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F2 SW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F2 SW Apartment ERV Outlet Node",
            "air_outlet_node_name": "F2 SW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F3 N1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F3 N1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F3 N1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F3 N1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F3 N1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F3 N1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F3 N2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F3 N2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F3 N2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F3 N2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F3 N2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F3 N2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F3 NE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F3 NE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F3 NE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F3 NE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F3 NE Apartment ERV Outlet Node",
            "air_outlet_node_name": "F3 NE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F3 NW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F3 NW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F3 NW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F3 NW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F3 NW Apartment ERV Outlet Node",
            "air_outlet_node_name": "F3 NW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F3 S1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F3 S1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F3 S1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F3 S1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F3 S1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F3 S1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F3 S2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F3 S2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F3 S2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F3 S2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F3 S2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F3 S2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F3 SE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F3 SE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F3 SE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F3 SE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F3 SE Apartment ERV Outlet Node",
            "air_outlet_node_name": "F3 SE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F3 SW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F3 SW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F3 SW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F3 SW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F3 SW Apartment ERV Outlet Node",
            "air_outlet_node_name": "F3 SW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F4 N1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F4 N1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F4 N1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F4 N1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F4 N1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F4 N1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F4 N2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F4 N2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F4 N2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F4 N2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F4 N2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F4 N2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F4 NE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F4 NE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F4 NE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F4 NE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F4 NE Apartment ERV Outlet Node",
            "air_outlet_node_name": "F4 NE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F4 NW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F4 NW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F4 NW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F4 NW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F4 NW Apartment ERV Outlet Node",
            "air_outlet_node_name": "F4 NW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F4 S1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F4 S1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F4 S1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F4 S1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F4 S1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F4 S1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F4 S2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F4 S2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F4 S2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F4 S2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F4 S2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F4 S2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F4 SE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F4 SE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F4 SE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F4 SE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F4 SE Apartment ERV Outlet Node",
            "air_outlet_node_name": "F4 SE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F4 SW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F4 SW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F4 SW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F4 SW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F4 SW Apartment ERV Outlet Node",
            "air_outlet_node_name": "F4 SW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F6 N1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F6 N1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F6 N1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F6 N1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F6 N1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F6 N1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F6 N2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F6 N2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F6 N2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F6 N2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F6 N2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F6 N2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F6 NE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F6 NE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F6 NE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F6 NE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F6 NE Apartment ERV Outlet Node",
            "air_outlet_node_name": "F6 NE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F6 NW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F6 NW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F6 NW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F6 NW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F6 NW Apartment ERV Outlet Node",
            "air_outlet_node_name": "F6 NW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F6 S1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F6 S1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F6 S1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F6 S1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F6 S1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F6 S1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F6 S2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F6 S2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F6 S2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F6 S2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F6 S2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F6 S2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F6 SE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F6 SE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F6 SE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F6 SE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F6 SE Apartment ERV Outlet Node",
            "air_outlet_node_name": "F6 SE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F6 SW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F6 SW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F6 SW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F6 SW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F6 SW Apartment ERV Outlet Node",
            "air_outlet_node_name": "F6 SW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F7 N1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F7 N1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F7 N1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F7 N1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F7 N1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F7 N1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F7 N2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F7 N2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F7 N2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F7 N2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F7 N2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F7 N2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F7 NE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F7 NE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F7 NE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F7 NE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F7 NE Apartment ERV Outlet Node",
            "air_outlet_node_name": "F7 NE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F7 NW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F7 NW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F7 NW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F7 NW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F7 NW Apartment ERV Outlet Node",
            "air_outlet_node_name": "F7 NW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F7 S1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F7 S1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F7 S1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F7 S1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F7 S1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F7 S1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F7 S2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F7 S2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F7 S2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F7 S2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F7 S2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F7 S2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F7 SE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F7 SE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F7 SE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F7 SE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F7 SE Apartment ERV Outlet Node",
            "air_outlet_node_name": "F7 SE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F7 SW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F7 SW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F7 SW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F7 SW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F7 SW Apartment ERV Outlet Node",
            "air_outlet_node_name": "F7 SW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F8 N1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F8 N1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F8 N1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F8 N1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F8 N1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F8 N1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F8 N2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F8 N2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F8 N2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F8 N2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F8 N2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F8 N2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F8 NE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F8 NE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F8 NE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F8 NE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F8 NE Apartment ERV Outlet Node",
            "air_outlet_node_name": "F8 NE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F8 NW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F8 NW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F8 NW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F8 NW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F8 NW Apartment ERV Outlet Node",
            "air_outlet_node_name": "F8 NW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F8 S1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F8 S1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F8 S1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F8 S1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F8 S1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F8 S1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F8 S2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F8 S2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F8 S2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F8 S2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F8 S2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F8 S2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F8 SE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F8 SE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F8 SE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F8 SE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F8 SE Apartment ERV Outlet Node",
            "air_outlet_node_name": "F8 SE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F8 SW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F8 SW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F8 SW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F8 SW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F8 SW Apartment ERV Outlet Node",
            "air_outlet_node_name": "F8 SW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F9 N1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F9 N1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F9 N1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F9 N1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F9 N1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F9 N1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F9 N2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F9 N2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F9 N2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F9 N2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F9 N2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F9 N2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F9 NE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F9 NE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F9 NE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F9 NE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F9 NE Apartment ERV Outlet Node",
            "air_outlet_node_name": "F9 NE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F9 NW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F9 NW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F9 NW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F9 NW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F9 NW Apartment ERV Outlet Node",
            "air_outlet_node_name": "F9 NW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F9 S1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F9 S1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F9 S1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F9 S1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F9 S1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F9 S1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F9 S2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F9 S2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F9 S2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F9 S2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F9 S2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "F9 S2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F9 SE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F9 SE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F9 SE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F9 SE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F9 SE Apartment ERV Outlet Node",
            "air_outlet_node_name": "F9 SE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "F9 SW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "F9 SW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "F9 SW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "F9 SW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "F9 SW Apartment ERV Outlet Node",
            "air_outlet_node_name": "F9 SW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "G N1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "G N1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "G N1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G N1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "G N1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "G N1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G N2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "G N2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "G N2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G N2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "G N2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "G N2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G NE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "G NE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "G NE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G NE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "G NE Apartment ERV Outlet Node",
            "air_outlet_node_name": "G NE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G NW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "G NW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "G NW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G NW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "G NW Apartment ERV Outlet Node",
            "air_outlet_node_name": "G NW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G S1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "G S1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "G S1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G S1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "G S1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "G S1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G S2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "G S2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "G S2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G S2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "G S2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "G S2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G SW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "G SW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "G SW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G SW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "G SW Apartment ERV Outlet Node",
            "air_outlet_node_name": "G SW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M N1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "M N1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "M N1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M N1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "M N1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "M N1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M N2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "M N2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "M N2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M N2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "M N2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "M N2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M NE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "M NE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "M NE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M NE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "M NE Apartment ERV Outlet Node",
            "air_outlet_node_name": "M NE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M NW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "M NW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "M NW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "M NW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "M NW Apartment ERV Outlet Node",
            "air_outlet_node_name": "M NW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "M S1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "M S1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "M S1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M S1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "M S1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "M S1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M S2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "M S2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "M S2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M S2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "M S2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "M S2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M SE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "M SE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "M SE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M SE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "M SE Apartment ERV Outlet Node",
            "air_outlet_node_name": "M SE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M SW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "M SW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "M SW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "M SW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "M SW Apartment ERV Outlet Node",
            "air_outlet_node_name": "M SW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "T N1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "T N1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "T N1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "T N1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "T N1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "T N1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "T N2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "T N2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "T N2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "T N2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "T N2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "T N2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "T NE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "T NE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "T NE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "T NE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "T NE Apartment ERV Outlet Node",
            "air_outlet_node_name": "T NE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "T NW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "T NW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "T NW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "T NW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "T NW Apartment ERV Outlet Node",
            "air_outlet_node_name": "T NW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "T S1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "T S1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "T S1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "T S1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "T S1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "T S1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "T S2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "T S2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "T S2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "T S2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "T S2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "T S2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "T SE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "T SE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "T SE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "T SE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "T SE Apartment ERV Outlet Node",
            "air_outlet_node_name": "T SE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "T SW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "T SW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "T SW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        },
        "T SW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "T SW Apartment ERV Outlet Node",
            "air_outlet_node_name": "T SW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 233.6875
        }
    },
    "FenestrationSurface:Detailed": {
        "ENTRANCE DOOR": {
            "building_surface_name": "g EWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 46.3273,
            "vertex_1_y_coordinate": 0.0508,
            "vertex_1_z_coordinate": 2.1335,
            "vertex_2_x_coordinate": 46.3273,
            "vertex_2_y_coordinate": 0.0508,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 46.3273,
            "vertex_3_y_coordinate": 1.6255,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 46.3273,
            "vertex_4_y_coordinate": 1.6255,
            "vertex_4_z_coordinate": 2.1335,
            "view_factor_to_ground": "Autocalculate"
        },
        "F2Window1": {
            "building_surface_name": "F2 SWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F2Window2": {
            "building_surface_name": "F2 WWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F2Window3": {
            "building_surface_name": "F2 SWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F2Window4": {
            "building_surface_name": "F2 NWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F2Window5": {
            "building_surface_name": "F2 NWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F2Window6": {
            "building_surface_name": "F2 WWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F2Window7": {
            "building_surface_name": "F2 EWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F2Window8": {
            "building_surface_name": "F2 EWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F2Window9": {
            "building_surface_name": "F2 NWall N1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F2Window10": {
            "building_surface_name": "F2 NWall N2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F2Window11": {
            "building_surface_name": "F2 SWall S1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F2Window12": {
            "building_surface_name": "F2 SWall S2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F2Window13": {
            "building_surface_name": "F2 WWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 1.2953,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 1.2953,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.381,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.381,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F2Window14": {
            "building_surface_name": "F2 EWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 46.3273,
            "vertex_1_y_coordinate": 0.381,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 46.3273,
            "vertex_2_y_coordinate": 0.381,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 46.3273,
            "vertex_3_y_coordinate": 1.2953,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 46.3273,
            "vertex_4_y_coordinate": 1.2953,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F3Window1": {
            "building_surface_name": "F3 SWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F3Window2": {
            "building_surface_name": "F3 WWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F3Window3": {
            "building_surface_name": "F3 SWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F3Window4": {
            "building_surface_name": "F3 NWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F3Window5": {
            "building_surface_name": "F3 NWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F3Window6": {
            "building_surface_name": "F3 WWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F3Window7": {
            "building_surface_name": "F3 EWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F3Window8": {
            "building_surface_name": "F3 EWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F3Window9": {
            "building_surface_name": "F3 NWall N1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F3Window10": {
            "building_surface_name": "F3 NWall N2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F3Window11": {
            "building_surface_name": "F3 SWall S1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F3Window12": {
            "building_surface_name": "F3 SWall S2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F3Window13": {
            "building_surface_name": "F3 WWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 1.2953,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 1.2953,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.381,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.381,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F3Window14": {
            "building_surface_name": "F3 EWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 46.3273,
            "vertex_1_y_coordinate": 0.381,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 46.3273,
            "vertex_2_y_coordinate": 0.381,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 46.3273,
            "vertex_3_y_coordinate": 1.2953,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 46.3273,
            "vertex_4_y_coordinate": 1.2953,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F4Window1": {
            "building_surface_name": "F4 SWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F4Window2": {
            "building_surface_name": "F4 WWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F4Window3": {
            "building_surface_name": "F4 SWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F4Window4": {
            "building_surface_name": "F4 NWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F4Window5": {
            "building_surface_name": "F4 NWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F4Window6": {
            "building_surface_name": "F4 WWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F4Window7": {
            "building_surface_name": "F4 EWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F4Window8": {
            "building_surface_name": "F4 EWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F4Window9": {
            "building_surface_name": "F4 NWall N1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F4Window10": {
            "building_surface_name": "F4 NWall N2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F4Window11": {
            "building_surface_name": "F4 SWall S1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F4Window12": {
            "building_surface_name": "F4 SWall S2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F4Window13": {
            "building_surface_name": "F4 WWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 1.2953,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 1.2953,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.381,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.381,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F4Window14": {
            "building_surface_name": "F4 EWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 46.3273,
            "vertex_1_y_coordinate": 0.381,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 46.3273,
            "vertex_2_y_coordinate": 0.381,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 46.3273,
            "vertex_3_y_coordinate": 1.2953,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 46.3273,
            "vertex_4_y_coordinate": 1.2953,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F6Window1": {
            "building_surface_name": "F6 SWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F6Window2": {
            "building_surface_name": "F6 WWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F6Window3": {
            "building_surface_name": "F6 SWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F6Window4": {
            "building_surface_name": "F6 NWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F6Window5": {
            "building_surface_name": "F6 NWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F6Window6": {
            "building_surface_name": "F6 WWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F6Window7": {
            "building_surface_name": "F6 EWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F6Window8": {
            "building_surface_name": "F6 EWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F6Window9": {
            "building_surface_name": "F6 NWall N1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F6Window10": {
            "building_surface_name": "F6 NWall N2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F6Window11": {
            "building_surface_name": "F6 SWall S1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F6Window12": {
            "building_surface_name": "F6 SWall S2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F6Window13": {
            "building_surface_name": "F6 WWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 1.2953,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 1.2953,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.381,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.381,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F6Window14": {
            "building_surface_name": "F6 EWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 46.3273,
            "vertex_1_y_coordinate": 0.381,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 46.3273,
            "vertex_2_y_coordinate": 0.381,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 46.3273,
            "vertex_3_y_coordinate": 1.2953,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 46.3273,
            "vertex_4_y_coordinate": 1.2953,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F7Window1": {
            "building_surface_name": "F7 SWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F7Window2": {
            "building_surface_name": "F7 WWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F7Window3": {
            "building_surface_name": "F7 SWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F7Window4": {
            "building_surface_name": "F7 NWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F7Window5": {
            "building_surface_name": "F7 NWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F7Window6": {
            "building_surface_name": "F7 WWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F7Window7": {
            "building_surface_name": "F7 EWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F7Window8": {
            "building_surface_name": "F7 EWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F7Window9": {
            "building_surface_name": "F7 NWall N1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F7Window10": {
            "building_surface_name": "F7 NWall N2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F7Window11": {
            "building_surface_name": "F7 SWall S1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F7Window12": {
            "building_surface_name": "F7 SWall S2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F7Window13": {
            "building_surface_name": "F7 WWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 1.2953,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 1.2953,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.381,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.381,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F7Window14": {
            "building_surface_name": "F7 EWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 46.3273,
            "vertex_1_y_coordinate": 0.381,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 46.3273,
            "vertex_2_y_coordinate": 0.381,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 46.3273,
            "vertex_3_y_coordinate": 1.2953,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 46.3273,
            "vertex_4_y_coordinate": 1.2953,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F8Window1": {
            "building_surface_name": "F8 SWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F8Window2": {
            "building_surface_name": "F8 WWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F8Window3": {
            "building_surface_name": "F8 SWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F8Window4": {
            "building_surface_name": "F8 NWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F8Window5": {
            "building_surface_name": "F8 NWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F8Window6": {
            "building_surface_name": "F8 WWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F8Window7": {
            "building_surface_name": "F8 EWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F8Window8": {
            "building_surface_name": "F8 EWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F8Window9": {
            "building_surface_name": "F8 NWall N1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F8Window10": {
            "building_surface_name": "F8 NWall N2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F8Window11": {
            "building_surface_name": "F8 SWall S1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F8Window12": {
            "building_surface_name": "F8 SWall S2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F8Window13": {
            "building_surface_name": "F8 WWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 1.2953,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 1.2953,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.381,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.381,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F8Window14": {
            "building_surface_name": "F8 EWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 46.3273,
            "vertex_1_y_coordinate": 0.381,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 46.3273,
            "vertex_2_y_coordinate": 0.381,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 46.3273,
            "vertex_3_y_coordinate": 1.2953,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 46.3273,
            "vertex_4_y_coordinate": 1.2953,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F9Window1": {
            "building_surface_name": "F9 SWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F9Window2": {
            "building_surface_name": "F9 WWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
