            "minimum_value_of_y": 0.19
        },
        "WC_PD_150TO300_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_150TO300_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_GT300_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_GT300_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_GT300_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_LT75_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_LT75_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_LT75_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        }
    },
    "Curve:Biquadratic": {
        "AC_2004_CAPFT": {
            "coefficient1_constant": 1.0433811,
            "coefficient2_x": 0.0407077,
            "coefficient3_x_2": 0.0004506,
            "coefficient4_y": -0.0041514,
            "coefficient5_y_2": -8.86e-05,
            "coefficient6_x_y": -0.0003467,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "AC_2004_EIRFT": {
            "coefficient1_constant": 0.5961915,
            "coefficient2_x": -0.0099496,
            "coefficient3_x_2": 0.0007888,
            "coefficient4_y": 0.0004506,
            "coefficient5_y_2": 0.0004875,
            "coefficient6_x_y": -0.0007623,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "AC_2010_PA_CAPFT": {
            "coefficient1_constant": 1.0433825,
            "coefficient2_x": 0.0407073,
            "coefficient3_x_2": 0.0004506,
            "coefficient4_y": -0.0041514,
            "coefficient5_y_2": -8.86e-05,
            "coefficient6_x_y": -0.0003467,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "AC_2010_PA_EIRFT": {
            "coefficient1_constant": 0.5961907,
            "coefficient2_x": -0.0099493,
            "coefficient3_x_2": 0.0007888,
            "coefficient4_y": 0.0004506,
            "coefficient5_y_2": 0.0004875,
            "coefficient6_x_y": -0.0007623,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "ChillerCentCapFT": {
            "coefficient1_constant": 0.7446451,
            "coefficient2_x": 0.0114858,
            "coefficient3_x_2": 1.48e-05,
            "coefficient4_y": 0.022401,
            "coefficient5_y_2": -0.000688,
            "coefficient6_x_y": 0.0009839,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0
        },
        "ChillerCentEIRFT": {
            "coefficient1_constant": 0.772877,
            "coefficient2_x": 0.022101,
            "coefficient3_x_2": -7.99e-05,
            "coefficient4_y": -0.0070045,
            "coefficient5_y_2": 0.0004763,
            "coefficient6_x_y": -0.0010612,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0
        },
        "WC_Cent_2010_PA_CAPFT": {
            "coefficient1_constant": 0.7600172,
            "coefficient2_x": 0.0147432,
            "coefficient3_x_2": 0.0002144,
            "coefficient4_y": 0.0207218,
            "coefficient5_y_2": -0.0006425,
            "coefficient6_x_y": 0.0008007,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_2010_PA_EIRFT": {
            "coefficient1_constant": 0.6772577,
            "coefficient2_x": 0.0117857,
            "coefficient3_x_2": -0.0001967,
            "coefficient4_y": 0.0014414,
            "coefficient5_y_2": 0.0003005,
            "coefficient6_x_y": -0.0006807,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_2010_PB_CAPFT": {
            "coefficient1_constant": 0.536234,
            "coefficient2_x": 0.005581,
            "coefficient3_x_2": -0.0013654,
            "coefficient4_y": 0.0488966,
            "coefficient5_y_2": -0.0012018,
            "coefficient6_x_y": 0.0010523,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_2010_PB_EIRFT": {
            "coefficient1_constant": 1.0821822,
            "coefficient2_x": 0.0042977,
            "coefficient3_x_2": -0.0013182,
            "coefficient4_y": -0.0260781,
            "coefficient5_y_2": 0.0008256,
            "coefficient6_x_y": -0.0006013,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_GT150_2004_CAPFT": {
            "coefficient1_constant": 0.7600172,
            "coefficient2_x": 0.0147432,
            "coefficient3_x_2": 0.0002144,
            "coefficient4_y": 0.0207218,
            "coefficient5_y_2": -0.0006425,
            "coefficient6_x_y": 0.0008007,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_GT150_2004_EIRFT": {
            "coefficient1_constant": 0.6772577,
            "coefficient2_x": 0.0117857,
            "coefficient3_x_2": -0.0001967,
            "coefficient4_y": 0.0014414,
            "coefficient5_y_2": 0.0003005,
            "coefficient6_x_y": -0.0006807,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_LT150_2004_CAPFT": {
            "coefficient1_constant": 0.7446451,
            "coefficient2_x": 0.0114858,
            "coefficient3_x_2": 1.48e-05,
            "coefficient4_y": 0.022401,
            "coefficient5_y_2": -0.000688,
            "coefficient6_x_y": 0.0009839,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_LT150_2004_EIRFT": {
            "coefficient1_constant": 0.772877,
            "coefficient2_x": 0.022101,
            "coefficient3_x_2": -7.99e-05,
            "coefficient4_y": -0.0070045,
            "coefficient5_y_2": 0.0004763,
            "coefficient6_x_y": -0.0010612,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2004_CAPFT": {
            "coefficient1_constant": 0.906115,
            "coefficient2_x": 0.0292277,
            "coefficient3_x_2": -0.0003647,
            "coefficient4_y": -0.0009709,
            "coefficient5_y_2": -9.05e-05,
            "coefficient6_x_y": 0.0002527,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2004_EIRFT": {
            "coefficient1_constant": 0.3617105,
            "coefficient2_x": -0.0229833,
            "coefficient3_x_2": 0.0009519,
            "coefficient4_y": 0.0131889,
            "coefficient5_y_2": 0.0003752,
            "coefficient6_x_y": -0.0007059,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2010_PB_CAPFT": {
            "coefficient1_constant": 0.9061171,
            "coefficient2_x": 0.0292267,
            "coefficient3_x_2": -0.0003665,
            "coefficient4_y": -0.0009698,
            "coefficient5_y_2": -9.07e-05,
            "coefficient6_x_y": 0.0002535,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2010_PB_EIRFT": {
            "coefficient1_constant": 0.3617782,
            "coefficient2_x": -0.0230016,
            "coefficient3_x_2": 0.0009672,
            "coefficient4_y": 0.0131801,
            "coefficient5_y_2": 0.0003761,
            "coefficient6_x_y": -0.0007121,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_GT150_2010_PA_CAPFT": {
            "coefficient1_constant": 0.906115,
            "coefficient2_x": 0.0292277,
            "coefficient3_x_2": -0.0003647,
            "coefficient4_y": -0.0009709,
            "coefficient5_y_2": -9.05e-05,
            "coefficient6_x_y": 0.0002527,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_GT150_2010_PA_EIRFT": {
            "coefficient1_constant": 0.3773115,
            "coefficient2_x": -0.0229032,
            "coefficient3_x_2": 0.0016504,
            "coefficient4_y": 0.0118156,
            "coefficient5_y_2": 0.0004345,
            "coefficient6_x_y": -0.0010132,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_LT150_2010_PA_CAPFT": {
            "coefficient1_constant": 0.906115,
            "coefficient2_x": 0.0292277,
            "coefficient3_x_2": -0.0003647,
            "coefficient4_y": -0.0009709,
            "coefficient5_y_2": -9.05e-05,
            "coefficient6_x_y": 0.0002527,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_LT150_2010_PA_EIRFT": {
            "coefficient1_constant": 0.3617105,
            "coefficient2_x": -0.0229833,
            "coefficient3_x_2": 0.0009519,
            "coefficient4_y": 0.0131889,
            "coefficient5_y_2": 0.0003752,
            "coefficient6_x_y": -0.0007059,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        }
    },
    "Curve:Cubic": {
        "Tower_Fan_Curve": {
            "coefficient1_constant": 0,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 1,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "Curve:QuadLinear": {
        "WAHPCoolCapCurveTot 1": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot 2": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot 3": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot 4": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve 1": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve 2": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve 3": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve 4": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve 1": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve 2": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve 3": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve 4": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve 1": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve 2": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve 3": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatPowCurve 4": {
            "coefficient1_constant": -3.82822342994465,
            "coefficient2_w": 3.42057724376637,
            "coefficient3_x": 1.51670957364394,
            "coefficient4_y": -0.179362136835128,
            "coefficient5_z": -0.104071260074646,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        }
    },
    "Curve:Quadratic": {
        "AC_GT150_2004_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_GT150_2010_PA_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_LT150_2004_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_LT150_2010_PA_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "Dummy Boiler Efficiency Curve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "HPACCOOLPLFFPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHEATPLFFPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HeatSys1 Boiler Efficiency Curve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Curve:QuintLinear": {
        "WAHPCoolCapCurveSens 1": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens 2": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens 3": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveSens 4": {
            "coefficient1_constant": 5.67639816011815,
            "coefficient2_v": 21.4026096359879,
            "coefficient3_w": -25.3426552752253,
            "coefficient4_x": -1.63025091025978,
            "coefficient5_y": 0.464032158581614,
            "coefficient6_z": 0.0655524461264753,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        }
    },
    "Daylighting:Controls": {
        "Perimeter_bot_ZN_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Perimeter_bot_ZN_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.3857,
                    "illuminance_setpoint_at_reference_point": 377.0
                },
                {
                    "daylighting_reference_point_name": "Perimeter_bot_ZN_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.1385,
                    "illuminance_setpoint_at_reference_point": 377.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Perimeter_bot_ZN_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Perimeter_bot_ZN_2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.3857,
                    "illuminance_setpoint_at_reference_point": 377.0
                },
                {
                    "daylighting_reference_point_name": "Perimeter_bot_ZN_2_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.1385,
                    "illuminance_setpoint_at_reference_point": 377.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 90.0,
            "glare_calculation_daylighting_reference_point_name": "Perimeter_bot_ZN_2_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Perimeter_bot_ZN_3_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.3857,
                    "illuminance_setpoint_at_reference_point": 377.0
                },
                {
                    "daylighting_reference_point_name": "Perimeter_bot_ZN_3_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.1385,
                    "illuminance_setpoint_at_reference_point": 377.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Perimeter_bot_ZN_3_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Perimeter_bot_ZN_4_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.3857,
                    "illuminance_setpoint_at_reference_point": 377.0
                },
                {
                    "daylighting_reference_point_name": "Perimeter_bot_ZN_4_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.1385,
                    "illuminance_setpoint_at_reference_point": 377.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
            "glare_calculation_daylighting_reference_point_name": "Perimeter_bot_ZN_4_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Perimeter_mid_ZN_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.3857,
                    "illuminance_setpoint_at_reference_point": 377.0
                },
                {
                    "daylighting_reference_point_name": "Perimeter_mid_ZN_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.1385,
                    "illuminance_setpoint_at_reference_point": 377.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Perimeter_mid_ZN_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Perimeter_mid_ZN_2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.3857,
                    "illuminance_setpoint_at_reference_point": 377.0
                },
                {
                    "daylighting_reference_point_name": "Perimeter_mid_ZN_2_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.1385,
                    "illuminance_setpoint_at_reference_point": 377.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 90.0,
            "glare_calculation_daylighting_reference_point_name": "Perimeter_mid_ZN_2_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Perimeter_mid_ZN_3_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.3857,
                    "illuminance_setpoint_at_reference_point": 377.0
                },
                {
                    "daylighting_reference_point_name": "Perimeter_mid_ZN_3_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.1385,
                    "illuminance_setpoint_at_reference_point": 377.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Perimeter_mid_ZN_3_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Perimeter_mid_ZN_4_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.3857,
                    "illuminance_setpoint_at_reference_point": 377.0
                },
                {
                    "daylighting_reference_point_name": "Perimeter_mid_ZN_4_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.1385,
                    "illuminance_setpoint_at_reference_point": 377.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
            "glare_calculation_daylighting_reference_point_name": "Perimeter_mid_ZN_4_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Perimeter_top_ZN_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.3857,
                    "illuminance_setpoint_at_reference_point": 377.0
                },
                {
                    "daylighting_reference_point_name": "Perimeter_top_ZN_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.1385,
                    "illuminance_setpoint_at_reference_point": 377.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Perimeter_top_ZN_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Perimeter_top_ZN_2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.3857,
                    "illuminance_setpoint_at_reference_point": 377.0
                },
                {
                    "daylighting_reference_point_name": "Perimeter_top_ZN_2_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.1385,
                    "illuminance_setpoint_at_reference_point": 377.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 90.0,
            "glare_calculation_daylighting_reference_point_name": "Perimeter_top_ZN_2_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Perimeter_top_ZN_3_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.3857,
                    "illuminance_setpoint_at_reference_point": 377.0
                },
                {
                    "daylighting_reference_point_name": "Perimeter_top_ZN_3_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.1385,
                    "illuminance_setpoint_at_reference_point": 377.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Perimeter_top_ZN_3_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Perimeter_top_ZN_4_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.3857,
                    "illuminance_setpoint_at_reference_point": 377.0
                },
                {
                    "daylighting_reference_point_name": "Perimeter_top_ZN_4_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.1385,
                    "illuminance_setpoint_at_reference_point": 377.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
            "glare_calculation_daylighting_reference_point_name": "Perimeter_top_ZN_4_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Perimeter_top_ZN_4"
        }
    },
    "Daylighting:ReferencePoint": {
        "Perimeter_bot_ZN_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 36.576,
            "y_coordinate_of_reference_point": 1.6764,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 36.576,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2_DaylRefPt1": {
            "x_coordinate_of_reference_point": 71.4308,
            "y_coordinate_of_reference_point": 24.384,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_2_DaylRefPt2": {
            "x_coordinate_of_reference_point": 69.7544,
            "y_coordinate_of_reference_point": 24.384,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3_DaylRefPt1": {
            "x_coordinate_of_reference_point": 36.576,
            "y_coordinate_of_reference_point": 47.0617,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_3_DaylRefPt2": {
            "x_coordinate_of_reference_point": 36.576,
            "y_coordinate_of_reference_point": 45.3847,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4_DaylRefPt1": {
            "x_coordinate_of_reference_point": 1.6764,
            "y_coordinate_of_reference_point": 24.384,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_bot_ZN_4_DaylRefPt2": {
            "x_coordinate_of_reference_point": 3.3528,
            "y_coordinate_of_reference_point": 24.384,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 36.576,
            "y_coordinate_of_reference_point": 1.6764,
            "z_coordinate_of_reference_point": 17.526,
            "zone_or_space_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 36.576,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 17.526,
            "zone_or_space_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2_DaylRefPt1": {
            "x_coordinate_of_reference_point": 71.4308,
            "y_coordinate_of_reference_point": 24.384,
            "z_coordinate_of_reference_point": 17.526,
            "zone_or_space_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_2_DaylRefPt2": {
            "x_coordinate_of_reference_point": 69.7544,
            "y_coordinate_of_reference_point": 24.384,
            "z_coordinate_of_reference_point": 17.526,
            "zone_or_space_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3_DaylRefPt1": {
            "x_coordinate_of_reference_point": 36.576,
            "y_coordinate_of_reference_point": 47.0617,
            "z_coordinate_of_reference_point": 17.526,
            "zone_or_space_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_3_DaylRefPt2": {
            "x_coordinate_of_reference_point": 36.576,
            "y_coordinate_of_reference_point": 45.3847,
            "z_coordinate_of_reference_point": 17.526,
            "zone_or_space_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4_DaylRefPt1": {
            "x_coordinate_of_reference_point": 1.6764,
            "y_coordinate_of_reference_point": 24.384,
            "z_coordinate_of_reference_point": 17.526,
            "zone_or_space_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_mid_ZN_4_DaylRefPt2": {
            "x_coordinate_of_reference_point": 3.3528,
            "y_coordinate_of_reference_point": 24.384,
            "z_coordinate_of_reference_point": 17.526,
            "zone_or_space_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 36.576,
            "y_coordinate_of_reference_point": 1.6764,
            "z_coordinate_of_reference_point": 34.29,
            "zone_or_space_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 36.576,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 34.29,
            "zone_or_space_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2_DaylRefPt1": {
            "x_coordinate_of_reference_point": 71.4308,
            "y_coordinate_of_reference_point": 24.384,
            "z_coordinate_of_reference_point": 34.29,
            "zone_or_space_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_2_DaylRefPt2": {
            "x_coordinate_of_reference_point": 69.7544,
            "y_coordinate_of_reference_point": 24.384,
            "z_coordinate_of_reference_point": 34.29,
            "zone_or_space_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3_DaylRefPt1": {
            "x_coordinate_of_reference_point": 36.576,
            "y_coordinate_of_reference_point": 47.0617,
            "z_coordinate_of_reference_point": 34.29,
            "zone_or_space_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_3_DaylRefPt2": {
            "x_coordinate_of_reference_point": 36.576,
            "y_coordinate_of_reference_point": 45.3847,
            "z_coordinate_of_reference_point": 34.29,
            "zone_or_space_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4_DaylRefPt1": {
            "x_coordinate_of_reference_point": 1.6764,
            "y_coordinate_of_reference_point": 24.384,
            "z_coordinate_of_reference_point": 34.29,
            "zone_or_space_name": "Perimeter_top_ZN_4"
        },
        "Perimeter_top_ZN_4_DaylRefPt2": {
            "x_coordinate_of_reference_point": 3.3528,
            "y_coordinate_of_reference_point": 24.384,
            "z_coordinate_of_reference_point": 34.29,
            "zone_or_space_name": "Perimeter_top_ZN_4"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "CM DSOA Core_bottom": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Core_mid": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Core_top": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Perimeter_bot_ZN_1": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Perimeter_bot_ZN_2": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Perimeter_bot_ZN_3": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Perimeter_bot_ZN_4": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Perimeter_mid_ZN_1": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Perimeter_mid_ZN_2": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Perimeter_mid_ZN_3": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Perimeter_mid_ZN_4": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Perimeter_top_ZN_1": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Perimeter_top_ZN_2": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Perimeter_top_ZN_3": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Perimeter_top_ZN_4": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA Basement": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Core_bottom": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Core_mid": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Core_top": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA DataCenter_basement_ZN_6": {
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA DataCenter_bot_ZN_6": {
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA DataCenter_mid_ZN_6": {
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA DataCenter_top_ZN_6": {
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_bot_ZN_1": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_bot_ZN_2": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_bot_ZN_3": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_bot_ZN_4": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_mid_ZN_1": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_mid_ZN_2": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_mid_ZN_3": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_mid_ZN_4": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_top_ZN_1": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_top_ZN_2": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_top_ZN_3": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_top_ZN_4": {
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "CM DSZAD Core_bottom": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Core_mid": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Core_top": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Perimeter_bot_ZN_1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Perimeter_bot_ZN_2": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Perimeter_bot_ZN_3": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Perimeter_bot_ZN_4": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Perimeter_mid_ZN_1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Perimeter_mid_ZN_2": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Perimeter_mid_ZN_3": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Perimeter_mid_ZN_4": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Perimeter_top_ZN_1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Perimeter_top_ZN_2": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Perimeter_top_ZN_3": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Perimeter_top_ZN_4": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "VAV_Zone_AirDistribution": {
            "minimum_zone_ventilation_efficiency": 0.6,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "ElectricEquipment": {
        "Basement_MiscPlug_Equip": {
            "design_level": 13457.544,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Always_on",
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Core_bottom_MiscPlug_Equip": {
            "design_level": 20142.877,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_bottom"
        },
        "Core_mid_MiscPlug_Equip": {
            "design_level": 20142.8,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_mid"
        },
        "Core_top_MiscPlug_Equip": {
            "design_level": 20142.8,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_top"
        },
        "DataCenter_Basement_MiscPlug_Equip": {
            "design_level": 0,
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "DataCenterPlugLoads",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.1,
            "schedule_name": "DataCenter_EQUIP_SCH",
            "watts_per_floor_area": 484.423246742185,
            "zone_or_zonelist_or_space_or_spacelist_name": "DataCenter_basement_ZN_6"
        },
        "DataCenter_bot_MiscPlug_Equip": {
            "design_level": 0,
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "DataCenterPlugLoads",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.1,
            "schedule_name": "DataCenter_EQUIP_SCH",
            "watts_per_floor_area": 215.299220774304,
            "zone_or_zonelist_or_space_or_spacelist_name": "DataCenter_bot_ZN_6"
        },
        "DataCenter_mid_MiscPlug_Equip": {
            "design_level": 0,
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "DataCenterPlugLoads",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.1,
            "schedule_name": "DataCenter_EQUIP_SCH",
            "watts_per_floor_area": 215.299220774304,
            "zone_or_zonelist_or_space_or_spacelist_name": "DataCenter_mid_ZN_6"
        },
        "DataCenter_top_MiscPlug_Equip": {
            "design_level": 0,
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "DataCenterPlugLoads",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.1,
            "schedule_name": "DataCenter_EQUIP_SCH",
            "watts_per_floor_area": 215.299220774304,
            "zone_or_zonelist_or_space_or_spacelist_name": "DataCenter_top_ZN_6"
        },
        "Perimeter_bot_ZN_1_MiscPlug_Equip": {
            "design_level": 2529.2809,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2_MiscPlug_Equip": {
            "design_level": 1629.94,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3_MiscPlug_Equip": {
            "design_level": 2529.2421,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4_MiscPlug_Equip": {
            "design_level": 1629.9293,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1_MiscPlug_Equip": {
            "design_level": 2529.2809,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2_MiscPlug_Equip": {
            "design_level": 1629.94,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3_MiscPlug_Equip": {
            "design_level": 2529.2421,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4_MiscPlug_Equip": {
            "design_level": 1629.9293,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1_MiscPlug_Equip": {
            "design_level": 2529.2809,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2_MiscPlug_Equip": {
            "design_level": 1629.94,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3_MiscPlug_Equip": {
            "design_level": 2529.2421,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4_MiscPlug_Equip": {
            "design_level": 1629.9293,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_4"
        }
    },
    "ElectricLoadCenter:Transformer": {
        "Transformer 1": {
            "availability_schedule_name": "Always_On",
            "conductor_material": "Aluminum",
            "consider_transformer_loss_for_utility_cost": "Yes",
            "fraction_of_eddy_current_losses": 0.1,
            "full_load_temperature_rise": 150,
            "meters": [
                {
                    "meter_name": "Wired_LTG_Electricity"
                },
                {
                    "meter_name": "Wired_Int_EQUIP"
                }
            ],
            "nameplate_efficiency": 0.991,
            "per_unit_load_for_nameplate_efficiency": 0.35,
            "performance_input_method": "NominalEfficiency",
            "phase": 3,
            "rated_capacity": 500000,
            "reference_temperature_for_nameplate_efficiency": 75,
            "transformer_usage": "PowerInFromGrid"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "Basement_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Basement_lights"
        },
        "BoilerCurve": {
            "actuated_component_control_type": "Curve Result",
            "actuated_component_type": "Curve",
            "actuated_component_unique_name": "HEATSYS1 BOILER EFFICIENCY CURVE"
        },
        "CLGSETP_SCH_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "CLGSETP_SCH_Yes_Optimum"
        },
        "CLGSETP_SCH_w_SB_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "CLGSETP_SCH_Yes_Optimum_w_SB"
        },
        "Chiller1PumpFlow": {
            "actuated_component_control_type": "Pump Mass Flow Rate",
            "actuated_component_type": "Pump",
            "actuated_component_unique_name": "COOLSYS1 CHILLER1 PUMP"
        },
        "Chiller2PumpFlow": {
            "actuated_component_control_type": "Pump Mass Flow Rate",
            "actuated_component_type": "Pump",
            "actuated_component_unique_name": "COOLSYS1 CHILLER2 PUMP"
        },
        "Chiller2PumpStatus": {
            "actuated_component_control_type": "On/Off Supervisory",
            "actuated_component_type": "Plant Component Pump:ConstantSpeed",
            "actuated_component_unique_name": "COOLSYS1 CHILLER2 PUMP"
        },
        "Chiller2Status": {
            "actuated_component_control_type": "On/Off Supervisory",
            "actuated_component_type": "Plant Component Chiller:Electric:ASHRAE205",
            "actuated_component_unique_name": "COOLSYS1 CHILLER2"
        },
        "Core_bottom_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Core_bottom_lights"
        },
        "Core_mid_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Core_mid_lights"
        },
        "Core_top_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Core_top_lights"
        },
        "DataCenter_ExtraElecHeatC_SP": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "DataCenter_EXTRAELECHEATC-DataCenter_EXTRAWATERHEATCNODE"
        },
        "DataCenter_ExtraElecHeatC_Status": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "DataCenter_ExtraElecHeatC_Sch"
        },
        "DataCenter_ExtraWaterHeatC_SP": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "AirLoop DataCenter Basement Supply Air Outlet"
        },
        "DataCenter_ExtraWaterHeatC_Status": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "DataCenter_ExtraWaterHeatC_Sch"
        },
        "HTGSETP_SCH_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "HTGSETP_SCH_Yes_Optimum"
        },
        "HTGSETP_SCH_w_SB_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "HTGSETP_SCH_Yes_Optimum_w_SB"
        },
        "Perimeter_bot_ZN_1_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_bot_ZN_1_lights"
        },
        "Perimeter_bot_ZN_2_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_bot_ZN_2_lights"
        },
        "Perimeter_bot_ZN_3_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_bot_ZN_3_lights"
        },
        "Perimeter_bot_ZN_4_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_bot_ZN_4_lights"
        },
        "Perimeter_mid_ZN_1_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_mid_ZN_1_lights"
        },
        "Perimeter_mid_ZN_2_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_mid_ZN_2_lights"
        },
        "Perimeter_mid_ZN_3_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_mid_ZN_3_lights"
        },
        "Perimeter_mid_ZN_4_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_mid_ZN_4_lights"
        },
        "Perimeter_top_ZN_1_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_top_ZN_1_lights"
        },
        "Perimeter_top_ZN_2_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_top_ZN_2_lights"
        },
        "Perimeter_top_ZN_3_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_top_ZN_3_lights"
        },
        "Perimeter_top_ZN_4_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_top_ZN_4_lights"
        },
        "TowerCurveOutput": {
            "actuated_component_control_type": "Curve Result",
            "actuated_component_type": "Curve",
            "actuated_component_unique_name": "Tower_Fan_Curve"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "DataCenter_PreheatDeltaT"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 2": {
            "variables": [
                {
                    "erl_variable_name": "Wired_LTG"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 3": {
            "variables": [
                {
                    "erl_variable_name": "BoilerType"
                },
                {
                    "erl_variable_name": "CapRated"
                },
                {
                    "erl_variable_name": "EtRated"
                },
                {
                    "erl_variable_name": "PLRx"
                },
                {
                    "erl_variable_name": "Ecx"
                },
                {
                    "erl_variable_name": "SkinLossRate"
                }
            ]
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "Basement_Area": {
            "internal_data_index_key_name": "Basement",
            "internal_data_type": "Zone Floor Area"
        },
        "Chiller2PumpDesignFlow": {
            "internal_data_index_key_name": "COOLSYS1 CHILLER2 PUMP",
            "internal_data_type": "Pump Maximum Mass Flow Rate"
        },
        "Core_bottom_Area": {
            "internal_data_index_key_name": "Core_bottom",
            "internal_data_type": "Zone Floor Area"
        },
        "Core_mid_Area": {
            "internal_data_index_key_name": "Core_mid",
            "internal_data_type": "Zone Floor Area"
        },
        "Core_top_Area": {
            "internal_data_index_key_name": "Core_top",
            "internal_data_type": "Zone Floor Area"
        },
        "DataCenter_FanDesignMass": {
            "internal_data_index_key_name": "DataCenter Basement Supply Fan",
            "internal_data_type": "Fan Maximum Mass Flow Rate"
        },
        "Perimeter_bot_ZN_1_Area": {
            "internal_data_index_key_name": "Perimeter_bot_ZN_1",
            "internal_data_type": "Zone Floor Area"
        },
        "Perimeter_bot_ZN_2_Area": {
            "internal_data_index_key_name": "Perimeter_bot_ZN_2",
            "internal_data_type": "Zone Floor Area"
        },
        "Perimeter_bot_ZN_3_Area": {
            "internal_data_index_key_name": "Perimeter_bot_ZN_3",
            "internal_data_type": "Zone Floor Area"
        },
        "Perimeter_bot_ZN_4_Area": {
            "internal_data_index_key_name": "Perimeter_bot_ZN_4",
            "internal_data_type": "Zone Floor Area"
        },
        "Perimeter_mid_ZN_1_Area": {
            "internal_data_index_key_name": "Perimeter_mid_ZN_1",
            "internal_data_type": "Zone Floor Area"
        },
        "Perimeter_mid_ZN_2_Area": {
            "internal_data_index_key_name": "Perimeter_mid_ZN_2",
            "internal_data_type": "Zone Floor Area"
        },
        "Perimeter_mid_ZN_3_Area": {
            "internal_data_index_key_name": "Perimeter_mid_ZN_3",
            "internal_data_type": "Zone Floor Area"
        },
        "Perimeter_mid_ZN_4_Area": {
            "internal_data_index_key_name": "Perimeter_mid_ZN_4",
            "internal_data_type": "Zone Floor Area"
        },
        "Perimeter_top_ZN_1_Area": {
            "internal_data_index_key_name": "Perimeter_top_ZN_1",
            "internal_data_type": "Zone Floor Area"
        },
        "Perimeter_top_ZN_2_Area": {
            "internal_data_index_key_name": "Perimeter_top_ZN_2",
            "internal_data_type": "Zone Floor Area"
        },
        "Perimeter_top_ZN_3_Area": {
            "internal_data_index_key_name": "Perimeter_top_ZN_3",
            "internal_data_type": "Zone Floor Area"
        },
        "Perimeter_top_ZN_4_Area": {
            "internal_data_index_key_name": "Perimeter_top_ZN_4",
            "internal_data_type": "Zone Floor Area"
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "DataCenter_ExtraElecHeatC_SP": {
            "ems_variable_name": "DataCenter_ExtraElecHeatC_SP",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "DataCenter_ExtraElecHeatC_Status": {
            "ems_variable_name": "DataCenter_ExtraElecHeatC_Status",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "DataCenter_ExtraWaterHeatC_SP": {
            "ems_variable_name": "DataCenter_ExtraWaterHeatC_SP",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "DataCenter_ExtraWaterHeatC_Status": {
            "ems_variable_name": "DataCenter_ExtraWaterHeatC_Status",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "DataCenter_PreheatDeltaT": {
            "ems_variable_name": "DataCenter_PreheatDeltaT",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        },
        "Wired_LTG": {
            "ems_variable_name": "Wired_LTG",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "ChangTowerFlow": {
            "lines": [
                {
                    "program_line": "IF Chiller1_Status > 0 && Chiller2_Status == 0 && SensedCurveInput > 0.2"
                },
                {
                    "program_line": "IF (0.5 * SensedCurveInput) > 0.2"
                },
                {
                    "program_line": "SET AirInput = 0.5 * SensedCurveInput"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET AirInput = 0.2"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET TowerCurveOutput =  2* (AirInput^3)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET TowerCurveOutput = SensedCurveValue"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "DataCenter_Main": {
            "lines": [
                {
                    "program_line": "IF DataCenter_Humidifier_Status > 0"
                },
                {
                    "program_line": "SET DataCenter_ExtraElecHeatC_Status = 0"
                },
                {
                    "program_line": "SET DataCenter_ExtraElecHeatC_SP = DataCenter_AfterHumidifier_Temp + 0.36"
                },
                {
                    "program_line": "SET DataCenter_ExtraWaterHeatC_SP = DataCenter_CLG_SP"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET DataCenter_ExtraElecHeatC_Status = 0"
                },
                {
                    "program_line": "SET DataCenter_ExtraElecHeatC_SP = NULL"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF T_OA < 10 && DataCenter_HeatC_Status >0"
                },
                {
                    "program_line": "SET HeatGain = 0 * (DataCenter_FanDesignMass/1.2) *2118"
                },
                {
                    "program_line": "SET FlowRate = (DataCenter_FanMassFlow/1.2)*2118"
                },
                {
                    "program_line": "SET DataCenter_PreheatDeltaT = HeatGain/(1.08*FlowRate)"
                },
                {
                    "program_line": "SET DataCenter_ExtraWaterHeatC_Status = 1"
                },
                {
                    "program_line": "SET DataCenter_ExtraWaterHeatC_SP = DataCenter_AfterElecHeatC_Temp + DataCenter_PreheatDeltaT"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET DataCenter_ExtraWaterHeatC_Status = 0"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "OA_BASED_OPTIMUM_START_EMS_Program": {
            "lines": [
                {
                    "program_line": "IF DaylightSavings==0 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7"
                },
                {
                    "program_line": "SET CLGSETP_SCH_Actuator = 26.7"
                },
                {
                    "program_line": "SET HTGSETP_SCH_Actuator = 15.6"
                },
                {
                    "program_line": "SET CLGSETP_SCH_w_SB_Actuator = 26.7"
                },
                {
                    "program_line": "SET HTGSETP_SCH_w_SB_Actuator = 15.6"
                },
                {
                    "program_line": "ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==3 && OAT<23.9 && OAT>1.7"
                },
                {
                    "program_line": "SET CLGSETP_SCH_Actuator = 26.7"
                },
                {
                    "program_line": "SET HTGSETP_SCH_Actuator = 15.6"
                },
                {
                    "program_line": "SET CLGSETP_SCH_w_SB_Actuator = 26.7"
                },
                {
                    "program_line": "SET HTGSETP_SCH_w_SB_Actuator = 15.6"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET CLGSETP_SCH_Actuator = NULL"
                },
                {
                    "program_line": "SET HTGSETP_SCH_Actuator = NULL"
                },
                {
                    "program_line": "SET CLGSETP_SCH_w_SB_Actuator = NULL"
                },
                {
                    "program_line": "SET HTGSETP_SCH_w_SB_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PlantPump_EMS_Program": {
            "lines": [
                {
                    "program_line": "IF ChillerPlantDemandLoad < 999070.745"
                },
                {
                    "program_line": "SET Chiller2PumpStatus = 0"
                },
                {
                    "program_line": "SET Chiller2Status = 0"
                },
                {
                    "program_line": "SET Chiller2PumpFlow = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Chiller2PumpStatus = 1"
                },
                {
                    "program_line": "SET Chiller2Status = 1"
                },
                {
                    "program_line": "SET Chiller2PumpFlow = Chiller2PumpDesignFlow"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Basement_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Basement_LSr_IP=0.093*Basement_LSr/Basement_Area"
                },
                {
                    "program_line": "IF (Basement_Occ_Sensor <= 0) && (Basement_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Basement_Light_Actuator = 0.02*Basement_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Basement_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Core_bottom_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Core_bottom_LSr_IP=0.093*Core_bottom_LSr/Core_bottom_Area"
                },
                {
                    "program_line": "IF (Core_bottom_Occ_Sensor <= 0) && (Core_bottom_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Core_bottom_Light_Actuator = 0.02*Core_bottom_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Core_bottom_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Core_mid_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Core_mid_LSr_IP=0.093*Core_mid_LSr/Core_mid_Area"
                },
                {
                    "program_line": "IF (Core_mid_Occ_Sensor <= 0) && (Core_mid_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Core_mid_Light_Actuator = 0.02*Core_mid_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Core_mid_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Core_top_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Core_top_LSr_IP=0.093*Core_top_LSr/Core_top_Area"
                },
                {
                    "program_line": "IF (Core_top_Occ_Sensor <= 0) && (Core_top_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Core_top_Light_Actuator = 0.02*Core_top_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Core_top_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Perimeter_bot_ZN_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Perimeter_bot_ZN_1_LSr_IP=0.093*Perimeter_bot_ZN_1_LSr/Perimeter_bot_ZN_1_Area"
                },
                {
                    "program_line": "IF (Perimeter_bot_ZN_1_Occ_Sensor <= 0) && (Perimeter_bot_ZN_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Perimeter_bot_ZN_1_Light_Actuator = 0.02*Perimeter_bot_ZN_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_bot_ZN_1_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Perimeter_bot_ZN_2_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Perimeter_bot_ZN_2_LSr_IP=0.093*Perimeter_bot_ZN_2_LSr/Perimeter_bot_ZN_2_Area"
                },
                {
                    "program_line": "IF (Perimeter_bot_ZN_2_Occ_Sensor <= 0) && (Perimeter_bot_ZN_2_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Perimeter_bot_ZN_2_Light_Actuator = 0.02*Perimeter_bot_ZN_2_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_bot_ZN_2_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Perimeter_bot_ZN_3_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Perimeter_bot_ZN_3_LSr_IP=0.093*Perimeter_bot_ZN_3_LSr/Perimeter_bot_ZN_3_Area"
                },
                {
                    "program_line": "IF (Perimeter_bot_ZN_3_Occ_Sensor <= 0) && (Perimeter_bot_ZN_3_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Perimeter_bot_ZN_3_Light_Actuator = 0.02*Perimeter_bot_ZN_3_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_bot_ZN_3_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Perimeter_bot_ZN_4_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Perimeter_bot_ZN_4_LSr_IP=0.093*Perimeter_bot_ZN_4_LSr/Perimeter_bot_ZN_4_Area"
                },
                {
                    "program_line": "IF (Perimeter_bot_ZN_4_Occ_Sensor <= 0) && (Perimeter_bot_ZN_4_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Perimeter_bot_ZN_4_Light_Actuator = 0.02*Perimeter_bot_ZN_4_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_bot_ZN_4_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Perimeter_mid_ZN_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Perimeter_mid_ZN_1_LSr_IP=0.093*Perimeter_mid_ZN_1_LSr/Perimeter_mid_ZN_1_Area"
                },
                {
                    "program_line": "IF (Perimeter_mid_ZN_1_Occ_Sensor <= 0) && (Perimeter_mid_ZN_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Perimeter_mid_ZN_1_Light_Actuator = 0.02*Perimeter_mid_ZN_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_mid_ZN_1_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Perimeter_mid_ZN_2_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Perimeter_mid_ZN_2_LSr_IP=0.093*Perimeter_mid_ZN_2_LSr/Perimeter_mid_ZN_2_Area"
                },
                {
                    "program_line": "IF (Perimeter_mid_ZN_2_Occ_Sensor <= 0) && (Perimeter_mid_ZN_2_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "IF (DaylightSavings==0) && ((Hour < 7) || (Hour > 16))"
                },
                {
                    "program_line": "SET Perimeter_mid_ZN_2_Light_Actuator = 0.02*Perimeter_mid_ZN_2_Area/0.09290304"
                },
                {
                    "program_line": "ELSEIF (DaylightSavings==1) && ((Hour < 6) || (Hour > 15))"
                },
                {
                    "program_line": "SET Perimeter_mid_ZN_2_Light_Actuator = 0.02*Perimeter_mid_ZN_2_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_mid_ZN_2_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_mid_ZN_2_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Perimeter_mid_ZN_3_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Perimeter_mid_ZN_3_LSr_IP=0.093*Perimeter_mid_ZN_3_LSr/Perimeter_mid_ZN_3_Area"
                },
                {
                    "program_line": "IF (Perimeter_mid_ZN_3_Occ_Sensor <= 0) && (Perimeter_mid_ZN_3_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Perimeter_mid_ZN_3_Light_Actuator = 0.02*Perimeter_mid_ZN_3_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_mid_ZN_3_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Perimeter_mid_ZN_4_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Perimeter_mid_ZN_4_LSr_IP=0.093*Perimeter_mid_ZN_4_LSr/Perimeter_mid_ZN_4_Area"
                },
                {
                    "program_line": "IF (Perimeter_mid_ZN_4_Occ_Sensor <= 0) && (Perimeter_mid_ZN_4_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Perimeter_mid_ZN_4_Light_Actuator = 0.02*Perimeter_mid_ZN_4_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_mid_ZN_4_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Perimeter_top_ZN_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Perimeter_top_ZN_1_LSr_IP=0.093*Perimeter_top_ZN_1_LSr/Perimeter_top_ZN_1_Area"
                },
                {
                    "program_line": "IF (Perimeter_top_ZN_1_Occ_Sensor <= 0) && (Perimeter_top_ZN_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Perimeter_top_ZN_1_Light_Actuator = 0.02*Perimeter_top_ZN_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_top_ZN_1_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Perimeter_top_ZN_2_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Perimeter_top_ZN_2_LSr_IP=0.093*Perimeter_top_ZN_2_LSr/Perimeter_top_ZN_2_Area"
                },
                {
                    "program_line": "IF (Perimeter_top_ZN_2_Occ_Sensor <= 0) && (Perimeter_top_ZN_2_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Perimeter_top_ZN_2_Light_Actuator = 0.02*Perimeter_top_ZN_2_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_top_ZN_2_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Perimeter_top_ZN_3_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Perimeter_top_ZN_3_LSr_IP=0.093*Perimeter_top_ZN_3_LSr/Perimeter_top_ZN_3_Area"
                },
                {
                    "program_line": "IF (Perimeter_top_ZN_3_Occ_Sensor <= 0) && (Perimeter_top_ZN_3_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Perimeter_top_ZN_3_Light_Actuator = 0.02*Perimeter_top_ZN_3_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_top_ZN_3_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Perimeter_top_ZN_4_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Perimeter_top_ZN_4_LSr_IP=0.093*Perimeter_top_ZN_4_LSr/Perimeter_top_ZN_4_Area"
                },
                {
                    "program_line": "IF (Perimeter_top_ZN_4_Occ_Sensor <= 0) && (Perimeter_top_ZN_4_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Perimeter_top_ZN_4_Light_Actuator = 0.02*Perimeter_top_ZN_4_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_top_ZN_4_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SetBoilerCurve": {
            "lines": [
                {
                    "program_line": "IF BoilerPLR >= PLRx"
                },
                {
                    "program_line": "IF BoilerType == 1"
                },
                {
                    "program_line": "SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "IF BoilerPLR == 0"
                },
                {
                    "program_line": "SET BoilerCurve = NULL"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "IF BoilerPLR <0.05"
                },
                {
                    "program_line": "SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SetBoilerPar": {
            "lines": [
                {
                    "program_line": "SET CapRated =  1614618.465"
                },
                {
                    "program_line": "SET EtRated =  0.8125"
                },
                {
                    "program_line": "SET CapRated = (CapRated *3.412)/1000"
                },
                {
                    "program_line": "SET SkinLossRate = 0.02"
                },
                {
                    "program_line": "SET BoilerType = 1"
                },
                {
                    "program_line": "IF BoilerType  == 1"
                },
                {
                    "program_line": "IF CapRated >10000"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ELSEIF CapRated >5000"
                },
                {
                    "program_line": "SET PLRx = 0.25"
                },
                {
                    "program_line": "ELSEIF CapRated >1000"
                },
                {
                    "program_line": "SET PLRx = 0.33"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerType = 2"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF BoilerType == 1"
                },
                {
                    "program_line": "SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET LoadX = CapRated * PLRx"
                },
                {
                    "program_line": "SET Etx = CurveX * EtRated"
                },
                {
                    "program_line": "SET InputEx = LoadX/Etx"
                },
                {
                    "program_line": "SET SkinEx = CapRated * SkinLossRate"
                },
                {
                    "program_line": "SET Ecx = (LoadX + SkinEx)/InputEx"
                }
            ]
        },
        "Transformer_Load_Prog": {
            "lines": [
                {
                    "program_line": "SET Wired_LTG = Facility_Int_LTG*0.0281"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "BoilerCurveManager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "SetBoilerCurve"
                }
            ]
        },
        "BoilerParManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "SetBoilerPar"
                }
            ]
        },
        "ChangeTowerFlow_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "ChangTowerFlow"
                }
            ]
        },
        "DataCenter_Main_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "DataCenter_Main"
                }
            ]
        },
        "OA_BASED_OPTIMUM_START_EMS_Program Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "OA_BASED_OPTIMUM_START_EMS_Program"
                }
            ]
        },
        "PlantPump_EMS_Program Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "PlantPump_EMS_Program"
                }
            ]
        },
        "SET_Basement_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "SET_Basement_Light_EMS_Program"
                }
            ]
        },
        "SET_Core_bottom_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "SET_Core_bottom_Light_EMS_Program"
                }
            ]
        },
        "SET_Core_mid_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "SET_Core_mid_Light_EMS_Program"
                }
            ]
        },
        "SET_Core_top_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "SET_Core_top_Light_EMS_Program"
                }
            ]
        },
        "SET_Perimeter_bot_ZN_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "SET_Perimeter_bot_ZN_1_Light_EMS_Program"
                }
            ]
        },
        "SET_Perimeter_bot_ZN_2_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "SET_Perimeter_bot_ZN_2_Light_EMS_Program"
                }
            ]
        },
        "SET_Perimeter_bot_ZN_3_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "SET_Perimeter_bot_ZN_3_Light_EMS_Program"
                }
            ]
        },
        "SET_Perimeter_bot_ZN_4_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "SET_Perimeter_bot_ZN_4_Light_EMS_Program"
                }
            ]
        },
        "SET_Perimeter_mid_ZN_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "SET_Perimeter_mid_ZN_1_Light_EMS_Program"
                }
            ]
        },
        "SET_Perimeter_mid_ZN_2_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "SET_Perimeter_mid_ZN_2_Light_EMS_Program"
                }
            ]
        },
        "SET_Perimeter_mid_ZN_3_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "SET_Perimeter_mid_ZN_3_Light_EMS_Program"
                }
            ]
        },
        "SET_Perimeter_mid_ZN_4_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "SET_Perimeter_mid_ZN_4_Light_EMS_Program"
                }
            ]
        },
        "SET_Perimeter_top_ZN_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "SET_Perimeter_top_ZN_1_Light_EMS_Program"
                }
            ]
        },
        "SET_Perimeter_top_ZN_2_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "SET_Perimeter_top_ZN_2_Light_EMS_Program"
                }
            ]
        },
        "SET_Perimeter_top_ZN_3_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "SET_Perimeter_top_ZN_3_Light_EMS_Program"
                }
            ]
        },
        "SET_Perimeter_top_ZN_4_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "SET_Perimeter_top_ZN_4_Light_EMS_Program"
                }
            ]
        },
        "Transformer_Load_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "Transformer_Load_Prog"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "Basement_LSr": {
            "output_variable_or_output_meter_index_key_name": "Basement",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Basement_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Basement",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "BoilerPLR": {
            "output_variable_or_output_meter_index_key_name": "HeatSys1 Boiler",
            "output_variable_or_output_meter_name": "Boiler Part Load Ratio"
        },
        "Chiller1_Status": {
            "output_variable_or_output_meter_index_key_name": "CoolSys1 Chiller1",
            "output_variable_or_output_meter_name": "Chiller Electricity Rate"
        },
        "Chiller2_Status": {
            "output_variable_or_output_meter_index_key_name": "CoolSys1 Chiller2",
            "output_variable_or_output_meter_name": "Chiller Electricity Rate"
        },
        "ChillerPlantDemandLoad": {
            "output_variable_or_output_meter_index_key_name": "CoolSys1_Supply",
            "output_variable_or_output_meter_name": "Plant Supply Side Cooling Demand Rate"
        },
        "Core_bottom_LSr": {
            "output_variable_or_output_meter_index_key_name": "Core_bottom",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Core_bottom_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Core_bottom",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Core_mid_LSr": {
            "output_variable_or_output_meter_index_key_name": "Core_mid",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Core_mid_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Core_mid",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Core_top_LSr": {
            "output_variable_or_output_meter_index_key_name": "Core_top",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Core_top_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Core_top",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "DataCenter_AfterElecHeatC_Temp": {
            "output_variable_or_output_meter_index_key_name": "DataCenter_EXTRAELECHEATC-DataCenter_EXTRAWATERHEATCNODE",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "DataCenter_AfterHumidifier_Temp": {
            "output_variable_or_output_meter_index_key_name": "DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "DataCenter_CLG_SP": {
            "output_variable_or_output_meter_index_key_name": "Cooling Coil Air Outlet Node AirLoop DataCenter Basement",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "DataCenter_FanMassFlow": {
            "output_variable_or_output_meter_index_key_name": "AirLoop DataCenter Basement Supply Fan Outlet",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "DataCenter_HeatC_Status": {
            "output_variable_or_output_meter_index_key_name": "HEAT PUMP HEATING MODE AIRLOOP DATACENTER BASEMENT",
            "output_variable_or_output_meter_name": "Heating Coil Electricity Rate"
        },
        "DataCenter_Humidifier_Status": {
            "output_variable_or_output_meter_index_key_name": "DataCenter Basement Humidifier",
            "output_variable_or_output_meter_name": "Humidifier Water Volume Flow Rate"
        },
        "Facility_Int_LTG": {
            "output_variable_or_output_meter_name": "InteriorLights:Electricity"
        },
        "OAT": {
            "output_variable_or_output_meter_index_key_name": "Environment",
            "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Perimeter_bot_ZN_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Perimeter_bot_ZN_1_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Perimeter_bot_ZN_2_LSr": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_2",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Perimeter_bot_ZN_2_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_2",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Perimeter_bot_ZN_3_LSr": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_3",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Perimeter_bot_ZN_3_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_3",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Perimeter_bot_ZN_4_LSr": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_4",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Perimeter_bot_ZN_4_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_4",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Perimeter_mid_ZN_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Perimeter_mid_ZN_1_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Perimeter_mid_ZN_2_LSr": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_2",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Perimeter_mid_ZN_2_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_2",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Perimeter_mid_ZN_3_LSr": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_3",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Perimeter_mid_ZN_3_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_3",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Perimeter_mid_ZN_4_LSr": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_4",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Perimeter_mid_ZN_4_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_4",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Perimeter_top_ZN_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Perimeter_top_ZN_1_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Perimeter_top_ZN_2_LSr": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_2",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Perimeter_top_ZN_2_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_2",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Perimeter_top_ZN_3_LSr": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_3",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Perimeter_top_ZN_3_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_3",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Perimeter_top_ZN_4_LSr": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_4",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Perimeter_top_ZN_4_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_4",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "SensedCurveInput": {
            "output_variable_or_output_meter_index_key_name": "Tower_Fan_Curve",
            "output_variable_or_output_meter_name": "Performance Curve Input Variable 1 Value"
        },
        "SensedCurveValue": {
            "output_variable_or_output_meter_index_key_name": "Tower_Fan_Curve",
            "output_variable_or_output_meter_name": "Performance Curve Output Value"
        },
        "T_OA": {
            "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Tower_PumpMassFlow": {
            "output_variable_or_output_meter_index_key_name": "TowerWaterSys Supply Inlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        },
        "VAV_bot_SUPPLY_FLOW": {
            "output_variable_or_output_meter_index_key_name": "VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
            "output_variable_or_output_meter_name": "System Node Standard Density Volume Flow Rate"
        },
        "VAV_bot_WITH_REHEAT_OA": {
            "output_variable_or_output_meter_index_key_name": "VAV_bot WITH REHEAT",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Mass Flow Rate"
        },
        "VAV_bot_WITH_REHEAT_OA_VRP": {
            "output_variable_or_output_meter_index_key_name": "VAV_bot WITH REHEAT",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate"
        },
        "VAV_mid_SUPPLY_FLOW": {
            "output_variable_or_output_meter_index_key_name": "VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
            "output_variable_or_output_meter_name": "System Node Standard Density Volume Flow Rate"
        },
        "VAV_mid_WITH_REHEAT_OA": {
            "output_variable_or_output_meter_index_key_name": "VAV_mid WITH REHEAT",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Mass Flow Rate"
        },
        "VAV_mid_WITH_REHEAT_OA_VRP": {
            "output_variable_or_output_meter_index_key_name": "VAV_mid WITH REHEAT",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate"
        },
        "VAV_top_SUPPLY_FLOW": {
            "output_variable_or_output_meter_index_key_name": "VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
            "output_variable_or_output_meter_name": "System Node Standard Density Volume Flow Rate"
        },
        "VAV_top_WITH_REHEAT_OA": {
            "output_variable_or_output_meter_index_key_name": "VAV_top WITH REHEAT",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Mass Flow Rate"
        },
        "VAV_top_WITH_REHEAT_OA_VRP": {
            "output_variable_or_output_meter_index_key_name": "VAV_top WITH REHEAT",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate"
        }
    },
    "Exterior:FuelEquipment": {
        "Elevators": {
            "design_level": 244443.956043956,
            "end_use_subcategory": "ElevatorLift",
            "fuel_use_type": "Electricity",
            "schedule_name": "BLDG_ELEVATORS"
        },
        "Elevators_Lights_Fan": {
            "design_level": 752,
            "end_use_subcategory": "ElevatorLightsFan",
            "fuel_use_type": "Electricity",
            "schedule_name": "ELEV_LIGHT_FAN_SCH_ADD_DF"
        }
    },
    "Exterior:Lights": {
        "Exterior_Lights_a": {
            "control_option": "AstronomicalClock",
            "design_level": 12979.2,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_a"
        },
        "Exterior_Lights_b": {
            "control_option": "AstronomicalClock",
            "design_level": 968,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_b_2016"
        },
        "Exterior_Lights_c": {
            "control_option": "AstronomicalClock",
            "design_level": 26027,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_c_2016"
        }
    },
    "Fan:ConstantVolume": {
        "CAV_bas Fan": {
            "air_inlet_node_name": "CAV_bas_HeatC-CAV_FanNode",
            "air_outlet_node_name": "CAV_bas Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_total_efficiency": 0.6006,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.924,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1018.41
        }
    },
    "Fan:OnOff": {
        "DataCenter Basement Supply Fan": {
            "air_inlet_node_name": "DataCenter Basement Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop DataCenter Basement Supply Fan Outlet",
            "availability_schedule_name": "Always_On",
            "fan_total_efficiency": 0.6201,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.954,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1018.41
        },
        "DataCenter bot Supply Fan": {
            "air_inlet_node_name": "DataCenter bot Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop DataCenter bot Supply Fan Outlet",
            "availability_schedule_name": "Always_On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "DataCenter mid Supply Fan": {
            "air_inlet_node_name": "DataCenter mid Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop DataCenter mid Supply Fan Outlet",
            "availability_schedule_name": "Always_On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "DataCenter top Supply Fan": {
            "air_inlet_node_name": "DataCenter top Mixed Air Outlet",
            "air_outlet_node_name": "AirLoop DataCenter top Supply Fan Outlet",
            "availability_schedule_name": "Always_On",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        }
    },
    "Fan:VariableVolume": {
        "VAV_bot WITH REHEAT Fan": {
            "air_inlet_node_name": "VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
            "air_outlet_node_name": "VAV_bot WITH REHEAT Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.61165,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.941,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1314.72
        },
        "VAV_mid WITH REHEAT Fan": {
            "air_inlet_node_name": "VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
            "air_outlet_node_name": "VAV_mid WITH REHEAT Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.6084,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.936,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1314.72
        },
        "VAV_top WITH REHEAT Fan": {
            "air_inlet_node_name": "VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
            "air_outlet_node_name": "VAV_top WITH REHEAT Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.61165,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.941,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1314.72
        }
    },
    "FenestrationSurface:Detailed": {
        "Perimeter_bot_ZN_1_Wall_South_Door1": {
            "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 13.810736114328,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 13.810736114328,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 14.725136114328,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 14.725136114328,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_1_Wall_South_Door2": {
            "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 28.643695630079,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 28.643695630079,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 29.558095630079,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 29.558095630079,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_1_Wall_South_Door3": {
            "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 43.526278450605,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 43.526278450605,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 44.440678450605,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 44.440678450605,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_1_Wall_South_Door4": {
            "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 58.430380500539,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 58.430380500539,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 59.344780500539,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 59.344780500539,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_1_Wall_South_Window1": {
            "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.8014041856,
            "vertex_3_x_coordinate": 13.64615,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.8014041856,
            "vertex_4_x_coordinate": 13.64615,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_1_Wall_South_Window2": {
            "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 14.86535,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 14.86535,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.8014041856,
            "vertex_3_x_coordinate": 28.5115,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.8014041856,
            "vertex_4_x_coordinate": 28.5115,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_1_Wall_South_Window3": {
            "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 29.7307,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 29.7307,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.8014041856,
            "vertex_3_x_coordinate": 43.37685,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.8014041856,
            "vertex_4_x_coordinate": 43.37685,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_1_Wall_South_Window4": {
            "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 44.59605,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 44.59605,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.8014041856,
            "vertex_3_x_coordinate": 58.2422,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.8014041856,
            "vertex_4_x_coordinate": 58.2422,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_1_Wall_South_Window5": {
            "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 59.4614,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 59.4614,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.8014041856,
            "vertex_3_x_coordinate": 73.107,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.8014041856,
            "vertex_4_x_coordinate": 73.107,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_2_Wall_East_Door1": {
            "building_surface_name": "Perimeter_bot_ZN_2_Wall_East",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 73.1072,
            "vertex_1_y_coordinate": 15.598040704848,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 73.1072,
            "vertex_2_y_coordinate": 15.598040704848,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 73.1072,
            "vertex_3_y_coordinate": 16.512440704848,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 73.1072,
            "vertex_4_y_coordinate": 16.512440704848,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_2_Wall_East_Door2": {
            "building_surface_name": "Perimeter_bot_ZN_2_Wall_East",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 73.1072,
            "vertex_1_y_coordinate": 32.208787109866,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 73.1072,
            "vertex_2_y_coordinate": 32.208787109866,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 73.1072,
            "vertex_3_y_coordinate": 33.123187109866,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 73.1072,
            "vertex_4_y_coordinate": 33.123187109866,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_2_Wall_East_Window1": {
            "building_surface_name": "Perimeter_bot_ZN_2_Wall_East",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.1072,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 73.1072,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.8312233024,
            "vertex_3_x_coordinate": 73.1072,
            "vertex_3_y_coordinate": 15.433294,
            "vertex_3_z_coordinate": 0.8312233024,
            "vertex_4_x_coordinate": 73.1072,
            "vertex_4_y_coordinate": 15.433294,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_2_Wall_East_Window2": {
            "building_surface_name": "Perimeter_bot_ZN_2_Wall_East",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.1072,
            "vertex_1_y_coordinate": 16.652494,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 73.1072,
            "vertex_2_y_coordinate": 16.652494,
            "vertex_2_z_coordinate": 0.8312233024,
            "vertex_3_x_coordinate": 73.1072,
            "vertex_3_y_coordinate": 32.085788,
            "vertex_3_z_coordinate": 0.8312233024,
            "vertex_4_x_coordinate": 73.1072,
            "vertex_4_y_coordinate": 32.085788,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_2_Wall_East_Window3": {
            "building_surface_name": "Perimeter_bot_ZN_2_Wall_East",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.1072,
            "vertex_1_y_coordinate": 33.304988,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 73.1072,
            "vertex_2_y_coordinate": 33.304988,
            "vertex_2_z_coordinate": 0.8312233024,
            "vertex_3_x_coordinate": 73.1072,
            "vertex_3_y_coordinate": 48.738,
            "vertex_3_z_coordinate": 0.8312233024,
            "vertex_4_x_coordinate": 73.1072,
            "vertex_4_y_coordinate": 48.738,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_3_Wall_North_Door1": {
            "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 59.294409384709,
            "vertex_1_y_coordinate": 48.7381,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 59.294409384709,
            "vertex_2_y_coordinate": 48.7381,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 58.380009384709,
            "vertex_3_y_coordinate": 48.7381,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 58.380009384709,
            "vertex_4_y_coordinate": 48.7381,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_3_Wall_North_Door2": {
            "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 44.438376131067,
            "vertex_1_y_coordinate": 48.7381,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 44.438376131067,
            "vertex_2_y_coordinate": 48.7381,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 43.523976131067,
            "vertex_3_y_coordinate": 48.7381,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 43.523976131067,
            "vertex_4_y_coordinate": 48.7381,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_3_Wall_North_Door3": {
            "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 29.612533284962,
            "vertex_1_y_coordinate": 48.7381,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 29.612533284962,
            "vertex_2_y_coordinate": 48.7381,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 28.698133284962,
            "vertex_3_y_coordinate": 48.7381,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 28.698133284962,
            "vertex_4_y_coordinate": 48.7381,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_3_Wall_North_Door4": {
            "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 14.737252885612,
            "vertex_1_y_coordinate": 48.7381,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 14.737252885612,
            "vertex_2_y_coordinate": 48.7381,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 13.822852885612,
            "vertex_3_y_coordinate": 48.7381,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 13.822852885612,
            "vertex_4_y_coordinate": 48.7381,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_3_Wall_North_Window1": {
            "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.107,
            "vertex_1_y_coordinate": 48.7381,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 73.107,
            "vertex_2_y_coordinate": 48.7381,
            "vertex_2_z_coordinate": 0.8014041856,
            "vertex_3_x_coordinate": 59.46085,
            "vertex_3_y_coordinate": 48.7381,
            "vertex_3_z_coordinate": 0.8014041856,
            "vertex_4_x_coordinate": 59.46085,
            "vertex_4_y_coordinate": 48.7381,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_3_Wall_North_Window2": {
            "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 58.24165,
            "vertex_1_y_coordinate": 48.7381,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 58.24165,
            "vertex_2_y_coordinate": 48.7381,
            "vertex_2_z_coordinate": 0.8014041856,
            "vertex_3_x_coordinate": 44.5955,
            "vertex_3_y_coordinate": 48.7381,
            "vertex_3_z_coordinate": 0.8014041856,
            "vertex_4_x_coordinate": 44.5955,
            "vertex_4_y_coordinate": 48.7381,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_3_Wall_North_Window3": {
            "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 43.3763,
            "vertex_1_y_coordinate": 48.7381,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 43.3763,
            "vertex_2_y_coordinate": 48.7381,
            "vertex_2_z_coordinate": 0.8014041856,
            "vertex_3_x_coordinate": 29.73015,
            "vertex_3_y_coordinate": 48.7381,
            "vertex_3_z_coordinate": 0.8014041856,
            "vertex_4_x_coordinate": 29.73015,
            "vertex_4_y_coordinate": 48.7381,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_3_Wall_North_Window4": {
            "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 28.51095,
            "vertex_1_y_coordinate": 48.7381,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 28.51095,
            "vertex_2_y_coordinate": 48.7381,
            "vertex_2_z_coordinate": 0.8014041856,
            "vertex_3_x_coordinate": 14.8648,
            "vertex_3_y_coordinate": 48.7381,
            "vertex_3_z_coordinate": 0.8014041856,
            "vertex_4_x_coordinate": 14.8648,
            "vertex_4_y_coordinate": 48.7381,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_3_Wall_North_Window5": {
            "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 13.6456,
            "vertex_1_y_coordinate": 48.7381,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 13.6456,
            "vertex_2_y_coordinate": 48.7381,
            "vertex_2_z_coordinate": 0.8014041856,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.7381,
            "vertex_3_z_coordinate": 0.8014041856,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.7381,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_4_Wall_West_Door1": {
            "building_surface_name": "Perimeter_bot_ZN_4_Wall_West",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 33.185179805763,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 33.185179805763,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 32.270779805763,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 32.270779805763,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_4_Wall_West_Door2": {
            "building_surface_name": "Perimeter_bot_ZN_4_Wall_West",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 16.552817982567,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 16.552817982567,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 15.638417982567,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 15.638417982567,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_4_Wall_West_Window1": {
            "building_surface_name": "Perimeter_bot_ZN_4_Wall_West",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.738,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.738,
            "vertex_2_z_coordinate": 0.8312233024,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 33.304706,
            "vertex_3_z_coordinate": 0.8312233024,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 33.304706,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_4_Wall_West_Window2": {
            "building_surface_name": "Perimeter_bot_ZN_4_Wall_West",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 32.085506,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 32.085506,
            "vertex_2_z_coordinate": 0.8312233024,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 16.652212,
            "vertex_3_z_coordinate": 0.8312233024,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 16.652212,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_4_Wall_West_Window3": {
            "building_surface_name": "Perimeter_bot_ZN_4_Wall_West",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 15.433012,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 15.433012,
            "vertex_2_z_coordinate": 0.8312233024,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.8312233024,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_mid_ZN_1_Wall_South_Window": {
            "building_surface_name": "Perimeter_mid_ZN_1_Wall_South",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 19.2683,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 17.68302,
            "vertex_3_x_coordinate": 73.107,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 17.68302,
            "vertex_4_x_coordinate": 73.107,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 19.2683,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_mid_ZN_2_Wall_East_Window": {
            "building_surface_name": "Perimeter_mid_ZN_2_Wall_East",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.1072,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 19.2683,
            "vertex_2_x_coordinate": 73.1072,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 17.68302,
            "vertex_3_x_coordinate": 73.1072,
            "vertex_3_y_coordinate": 48.738,
            "vertex_3_z_coordinate": 17.68302,
            "vertex_4_x_coordinate": 73.1072,
            "vertex_4_y_coordinate": 48.738,
            "vertex_4_z_coordinate": 19.2683,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_mid_ZN_3_Wall_North_Window": {
            "building_surface_name": "Perimeter_mid_ZN_3_Wall_North",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.107,
            "vertex_1_y_coordinate": 48.7381,
            "vertex_1_z_coordinate": 19.2683,
            "vertex_2_x_coordinate": 73.107,
            "vertex_2_y_coordinate": 48.7381,
            "vertex_2_z_coordinate": 17.68302,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.7381,
            "vertex_3_z_coordinate": 17.68302,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.7381,
            "vertex_4_z_coordinate": 19.2683,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_mid_ZN_4_Wall_West_Window": {
            "building_surface_name": "Perimeter_mid_ZN_4_Wall_West",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.738,
            "vertex_1_z_coordinate": 19.2683,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.738,
            "vertex_2_z_coordinate": 17.68302,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 17.68302,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 19.2683,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_top_ZN_1_Wall_South_Window": {
            "building_surface_name": "Perimeter_top_ZN_1_Wall_South",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 36.0366,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 34.45132,
            "vertex_3_x_coordinate": 73.107,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 34.45132,
            "vertex_4_x_coordinate": 73.107,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 36.0366,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_top_ZN_2_Wall_East_Window": {
            "building_surface_name": "Perimeter_top_ZN_2_Wall_East",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.1072,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 36.0366,
            "vertex_2_x_coordinate": 73.1072,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 34.45132,
            "vertex_3_x_coordinate": 73.1072,
            "vertex_3_y_coordinate": 48.738,
            "vertex_3_z_coordinate": 34.45132,
            "vertex_4_x_coordinate": 73.1072,
            "vertex_4_y_coordinate": 48.738,
            "vertex_4_z_coordinate": 36.0366,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_top_ZN_3_Wall_North_Window": {
            "building_surface_name": "Perimeter_top_ZN_3_Wall_North",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.107,
            "vertex_1_y_coordinate": 48.7381,
            "vertex_1_z_coordinate": 36.0366,
            "vertex_2_x_coordinate": 73.107,
            "vertex_2_y_coordinate": 48.7381,
            "vertex_2_z_coordinate": 34.45132,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.7381,
            "vertex_3_z_coordinate": 34.45132,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.7381,
            "vertex_4_z_coordinate": 36.0366,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_top_ZN_4_Wall_West_Window": {
            "building_surface_name": "Perimeter_top_ZN_4_Wall_West",
            "construction_name": "Window_U_0.36_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.738,
            "vertex_1_z_coordinate": 36.0366,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.738,
            "vertex_2_z_coordinate": 34.45132,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 34.45132,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 36.0366,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "FluidCooler:TwoSpeed": {
        "Central Tower": {
            "design_entering_air_temperature": 35,
            "design_entering_air_wet_bulb_temperature": 25.6,
            "design_entering_water_temperature": 51.67,
            "design_water_flow_rate": "Autosize",
            "high_fan_speed_air_flow_rate": "Autosize",
            "high_fan_speed_fan_power": 43776.2410666667,
            "high_speed_nominal_capacity": 582060,
            "low_fan_speed_air_flow_rate": "Autocalculate",
            "low_fan_speed_air_flow_rate_sizing_factor": 0.5,
            "low_fan_speed_fan_power": "Autocalculate",
            "low_fan_speed_fan_power_sizing_factor": 0.16,
            "low_fan_speed_u_factor_times_area_sizing_factor": 0.6,
            "low_speed_nominal_capacity": 291030,
            "low_speed_nominal_capacity_sizing_factor": 0.5,
            "performance_input_method": "NominalCapacity",
            "water_inlet_node_name": "Central Tower Inlet Node",
            "water_outlet_node_name": "Central Tower Outlet Node"
        }
    },
    "FluidProperties:GlycolConcentration": {
        "EthyleneGlycol40Percent": {
            "glycol_concentration": 0.4,
            "glycol_type": "EthyleneGlycol"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeaderedPumps:VariableSpeed": {
        "TowerWaterSys Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 0.0216,
            "coefficient_3_of_the_part_load_performance_curve": -0.0325,
            "coefficient_4_of_the_part_load_performance_curve": 1.0095,
            "design_power_consumption": "Autosize",
            "design_pump_head": 148556.6249,
            "flow_sequencing_control_scheme": "Sequential",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "TowerWaterSys Supply Inlet Node",
            "minimum_flow_rate_fraction": 0,
            "motor_efficiency": 0.909,
            "number_of_pumps_in_bank": 2,
            "outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector",
            "pump_control_type": "Intermittent",
            "total_design_flow_rate": "Autosize"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "HeatExchanger:FluidToFluid": {
        "Bypass Heat exchanger": {
            "availability_schedule_name": "ALWAYS_ON",
            "component_override_cooling_control_temperature_mode": "Loop",
            "control_type": "UncontrolledOn",
            "heat_exchange_model_type": "Ideal",
            "heat_exchanger_u_factor_times_area_value": "Autosize",
            "heat_transfer_metering_end_use_type": "LoopToLoop",
            "loop_demand_side_design_flow_rate": "Autosize",
            "loop_demand_side_inlet_node_name": "CoolSys1 Exchancher Supply Inlet Node",
            "loop_demand_side_outlet_node_name": "CoolSys1 Exchancher Supply Outlet Node",
            "loop_supply_side_design_flow_rate": "Autosize",
            "loop_supply_side_inlet_node_name": "CoolSys1 Exchancher Demand Inlet Node",
            "loop_supply_side_outlet_node_name": "CoolSys1 Exchancher Demand Outlet Node",
            "minimum_temperature_difference_to_activate_heat_exchanger": 0.01,
            "sizing_factor": 1
        }
    },
    "Humidifier:Steam:Electric": {
        "DataCenter Basement Humidifier": {
            "air_inlet_node_name": "AirLoop DataCenter Basement Humidifier Inlet",
            "air_outlet_node_name": "DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 3.72e-05,
            "rated_fan_power": 0,
            "rated_power": 100000,
            "standby_power": 0
        }
    },
    "InternalMass": {
        "Basement_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 7126.212,
            "zone_or_zonelist_name": "Basement"
        },
        "Core_bottom_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 5064.6526,
            "zone_or_zonelist_name": "Core_bottom"
        },
        "Core_mid_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 5064.6526,
            "zone_or_zonelist_name": "Core_mid"
        },
        "Core_top_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 5064.6526,
            "zone_or_zonelist_name": "Core_top"
        },
        "Perimeter_bot_ZN_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8354,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9504,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8258,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9478,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8354,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9504,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8258,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9478,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8354,
            "zone_or_zonelist_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9504,
            "zone_or_zonelist_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8258,
            "zone_or_zonelist_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9478,
            "zone_or_zonelist_name": "Perimeter_top_ZN_4"
        }
    },
    "Lights": {
        "Basement_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Core_bottom_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_bottom"
        },
        "Core_mid_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_mid"
        },
        "Core_top_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_top"
        },
        "DataCenter_Basement_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "DataCenter_basement_ZN_6"
        },
        "DataCenter_bot_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "DataCenter_bot_ZN_6"
        },
        "DataCenter_mid_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "DataCenter_mid_ZN_6"
        },
        "DataCenter_top_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "DataCenter_top_ZN_6"
        },
        "Perimeter_bot_ZN_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_4"
        }
    },
    "Material": {
        "100mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "100mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "150mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "200mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "200mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "AC02 Acoustic Ceiling": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "F07 25mm stucco": {
            "conductivity": 0.72,
            "density": 1856,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "F08 Metal roof surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008
        },
        "F08 Metal surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "specific_heat": 500,
            "thickness": 0.0008
        },
        "F12 Asphalt shingles": {
            "conductivity": 0.04,
            "density": 1120,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1260,
            "thermal_absorptance": 0.9,
            "thickness": 0.0032
        },
        "F13 Built-up roofing": {
            "conductivity": 0.16,
            "density": 1120,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095
        },
        "G01 13mm gypsum board": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "G01 16mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "MediumSmooth",
            "specific_heat": 1090,
            "thickness": 0.0159
        },
        "G02 16mm plywood": {
            "conductivity": 0.12,
            "density": 544,
            "roughness": "Smooth",
            "specific_heat": 1210,
            "thickness": 0.0159
        },
        "M10 200mm concrete block basement wall": {
            "conductivity": 1.326,
            "density": 1842,
            "roughness": "MediumRough",
            "specific_heat": 912,
            "thickness": 0.2032
        },
        "M10 200mm concrete block wall": {
            "conductivity": 0.72,
            "density": 800,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "M14 150mm heavyweight concrete roof": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "Air_Wall_Material": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Nonres_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.63974590315506,
            "visible_absorptance": 0.7
        },
        "Nonres_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Nonres_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 5.30668495131472,
            "visible_absorptance": 0.7
        },
        "Opaque Door panel_con": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.475963827,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.123456790123457,
            "visible_absorptance": 0.7
        }
    },
    "Meter:Custom": {
        "Wired_LTG_Electricity": {
            "resource_type": "Electricity",
            "variable_details": [
                {
                    "output_variable_or_meter_name": "Wired_LTG"
                }
            ]
        }
    },
    "Meter:CustomDecrement": {
        "Wired_Int_EQUIP": {
            "resource_type": "Electricity",
            "source_meter_name": "InteriorEquipment:Electricity",
            "variable_details": [
                {
                    "output_variable_or_meter_name": "DataCenterPlugLoads:InteriorEquipment:Electricity"
                }
            ]
        }
    },
    "NodeList": {
        "Basement Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Basement Direct Air Inlet Node Name"
                }
            ]
        },
        "CAV_bas_OANode List": {
            "nodes": [
                {
                    "node_name": "CAV_bas_OAInlet Node"
                }
            ]
        },
        "Core_bottom Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Core_bottom VAV Box Outlet Node"
                }
            ]
        },
        "Core_mid Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Core_mid VAV Box Outlet Node"
                }
            ]
        },
        "Core_top Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Core_top VAV Box Outlet Node"
                }
            ]
        },
        "DataCenter Basement Inlets": {
            "nodes": [
                {
                    "node_name": "DataCenter Basement Supply Inlet"
                }
            ]
        },
        "DataCenter bot Inlets": {
            "nodes": [
                {
                    "node_name": "DataCenter bot Supply Inlet"
                }
            ]
        },
        "DataCenter mid Inlets": {
            "nodes": [
                {
                    "node_name": "DataCenter mid Supply Inlet"
                }
            ]
        },
        "DataCenter top Inlets": {
            "nodes": [
                {
                    "node_name": "DataCenter top Supply Inlet"
                }
            ]
        },
        "Perimeter_bot_ZN_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_bot_ZN_1 VAV Box Outlet Node"
                }
            ]
        },
        "Perimeter_bot_ZN_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_bot_ZN_2 VAV Box Outlet Node"
                }
            ]
        },
        "Perimeter_bot_ZN_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_bot_ZN_3 VAV Box Outlet Node"
                }
            ]
        },
        "Perimeter_bot_ZN_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_bot_ZN_4 VAV Box Outlet Node"
                }
            ]
        },
        "Perimeter_mid_ZN_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_mid_ZN_1 VAV Box Outlet Node"
                }
            ]
        },
        "Perimeter_mid_ZN_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_mid_ZN_2 VAV Box Outlet Node"
                }
            ]
        },
        "Perimeter_mid_ZN_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_mid_ZN_3 VAV Box Outlet Node"
                }
            ]
        },
        "Perimeter_mid_ZN_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_mid_ZN_4 VAV Box Outlet Node"
                }
            ]
        },
        "Perimeter_top_ZN_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_top_ZN_1 VAV Box Outlet Node"
                }
            ]
        },
        "Perimeter_top_ZN_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_top_ZN_2 VAV Box Outlet Node"
                }
            ]
        },
        "Perimeter_top_ZN_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_top_ZN_3 VAV Box Outlet Node"
                }
            ]
        },
        "Perimeter_top_ZN_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_top_ZN_4 VAV Box Outlet Node"
                }
            ]
        },
        "VAV_bot WITH REHEAT_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_bot WITH REHEAT_OAInlet Node"
                }
            ]
        },
        "VAV_mid WITH REHEAT_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_mid WITH REHEAT_OAInlet Node"
                }
            ]
        },
        "VAV_top WITH REHEAT_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_top WITH REHEAT_OAInlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "CAV_bas_OAMixing Box": {
            "mixed_air_node_name": "CAV_bas_OA-CAV_CoolCNode",
            "outdoor_air_stream_node_name": "CAV_bas_OAInlet Node",
            "relief_air_stream_node_name": "CAV_bas_OARelief Node",
            "return_air_stream_node_name": "CAV_bas Supply Equipment Inlet Node"
        },
        "DataCenter Basement OA Mixing Box": {
            "mixed_air_node_name": "DataCenter Basement Mixed Air Outlet",
            "outdoor_air_stream_node_name": "DataCenter Basement Outside Air Inlet",
            "relief_air_stream_node_name": "DataCenter Basement Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop DataCenter Basement Return Air Inlet"
        },
        "DataCenter bot OA Mixing Box": {
            "mixed_air_node_name": "DataCenter bot Mixed Air Outlet",
            "outdoor_air_stream_node_name": "DataCenter bot Outside Air Inlet",
            "relief_air_stream_node_name": "DataCenter bot Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop DataCenter bot Return Air Inlet"
        },
        "DataCenter mid OA Mixing Box": {
            "mixed_air_node_name": "DataCenter mid Mixed Air Outlet",
            "outdoor_air_stream_node_name": "DataCenter mid Outside Air Inlet",
            "relief_air_stream_node_name": "DataCenter mid Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop DataCenter mid Return Air Inlet"
        },
        "DataCenter top OA Mixing Box": {
            "mixed_air_node_name": "DataCenter top Mixed Air Outlet",
            "outdoor_air_stream_node_name": "DataCenter top Outside Air Inlet",
            "relief_air_stream_node_name": "DataCenter top Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop DataCenter top Return Air Inlet"
        },
        "VAV_bot WITH REHEAT_OAMixing Box": {
            "mixed_air_node_name": "VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_bot WITH REHEAT_OAInlet Node",
            "relief_air_stream_node_name": "VAV_bot WITH REHEAT_OARelief Node",
            "return_air_stream_node_name": "VAV_bot WITH REHEAT Supply Equipment Inlet Node"
        },
        "VAV_mid WITH REHEAT_OAMixing Box": {
            "mixed_air_node_name": "VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_mid WITH REHEAT_OAInlet Node",
            "relief_air_stream_node_name": "VAV_mid WITH REHEAT_OARelief Node",
            "return_air_stream_node_name": "VAV_mid WITH REHEAT Supply Equipment Inlet Node"
        },
        "VAV_top WITH REHEAT_OAMixing Box": {
            "mixed_air_node_name": "VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_top WITH REHEAT_OAInlet Node",
            "relief_air_stream_node_name": "VAV_top WITH REHEAT_OARelief Node",
            "return_air_stream_node_name": "VAV_top WITH REHEAT Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "Common OSA Inlet Node": {
            "height_above_ground": -1
        },
        "DataCenter Basement Outside Air Inlet": {},
        "DataCenter bot Outside Air Inlet": {},
        "DataCenter mid Outside Air Inlet": {},
        "DataCenter top Outside Air Inlet": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "CAV_bas_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_bot WITH REHEAT_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_mid WITH REHEAT_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_top WITH REHEAT_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "InteriorEquipment:Electricity",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:Monthly": {
        "NameHolderMonthlySummary ClimateZone 5B": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary CodeAmendment NoneAmend": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary CodeName ASHRAE901": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary CodeYear 2019": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary PrototypeName OfficeLarge": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary RepresentCity USA_CO_Denver": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary State National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary TaskPurpose ProgressIndicator": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary TaskScope National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummaryAndMonthly"
                },
                {
                    "report_name": "Standard62.1Summary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Chiller Part Load Ratio"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Chiller Cycling Ratio"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Chiller Electricity Rate"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Chiller Evaporator Cooling Rate"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Chiller COP"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Chiller Evaporator Mass Flow Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Chiller Evaporator Outlet Temperature"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Chiller Condenser Mass Flow Rate"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Chiller Condenser Outlet Temperature"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Chiller Zone Heat Gain Rate"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Oil Cooler Heat Transfer Rate"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Auxiliary Heat Transfer Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        },
        "Output:VariableDictionary 2": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.556,
            "tolerance_for_time_heating_setpoint_not_met": 0.556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "CommaAndHTML"
        }
    },
    "People": {
        "Basement": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5787942465724,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Core_bottom": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5787942465724,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_bottom"
        },
        "Core_mid": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5787942465724,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_mid"
        },
        "Core_top": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5787942465724,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_top"
        },
        "Perimeter_bot_ZN_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5787942465724,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5787942465724,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5787942465724,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5787942465724,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5787942465724,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5787942465724,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_w_SB",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5787942465724,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5787942465724,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5787942465724,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5787942465724,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5787942465724,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5787942465724,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_4"
        }
    },
    "Pipe:Adiabatic": {
        "CoolSys1 Demand Bypass": {
            "inlet_node_name": "CoolSys1 Demand Bypass Inlet Node",
            "outlet_node_name": "CoolSys1 Demand Bypass Outlet Node"
        },
        "CoolSys1 Demand Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe",
            "outlet_node_name": "CoolSys1 Demand Outlet Node"
        },
        "CoolSys1 Demand Supply Side Inlet Pipe": {
            "inlet_node_name": "CoolSys1 Demand Supply Side Inlet Pipe Inlet Node",
            "outlet_node_name": "CoolSys1 Demand Supply Side Inlet Pipe Outlet Node"
        },
        "CoolSys1 Demand Supply Side Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Demand Supply Side Outlet Pipe Inlet Node",
            "outlet_node_name": "CoolSys1 Demand Supply Side Outlet Pipe Outlet Node"
        },
        "CoolSys1 Supply Bypass": {
            "inlet_node_name": "CoolSys1 Supply Bypass Inlet Node",
            "outlet_node_name": "CoolSys1 Supply Bypass Outlet Node"
        },
        "CoolSys1 Supply Demand Side Inlet Pipe": {
            "inlet_node_name": "CoolSys1 Supply Demand Side Inlet Pipe Inlet Node",
            "outlet_node_name": "CoolSys1 Supply Demand Side Inlet Pipe Outlet Node"
        },
        "CoolSys1 Supply Demand Side Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Supply Demand Side Outlet Pipe Inlet Node",
            "outlet_node_name": "CoolSys1 Supply Demand Side Outlet Pipe Outlet Node"
        },
        "CoolSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "CoolSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "CoolSys1 Supply Equip Bypass Outlet Node"
        },
        "CoolSys1 Supply Inlet Pipe": {
            "inlet_node_name": "CoolSys1 Supply Inlet Node",
            "outlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector"
        },
        "CoolSys1 Supply Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe",
            "outlet_node_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1 Demand Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
        },
        "HeatSys1 Demand Inlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
        },
        "HeatSys1 Demand Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
            "outlet_node_name": "HeatSys1 Demand Outlet Node"
        },
        "HeatSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
        },
        "HeatSys1 Supply Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
            "outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "Plant Demand Inlet Pipe": {
            "inlet_node_name": "Plant Demand Inlet Node",
            "outlet_node_name": "Plant Demand Entrance Pipe Outlet Node"
        },
        "Plant Demand Outlet Pipe": {
            "inlet_node_name": "Plant Demand Exit Pipe Inlet Node",
            "outlet_node_name": "Plant Demand Outlet Node"
        },
        "Plant Demand Side Bypass": {
            "inlet_node_name": "Cond Demand Bypass Inlet Node",
            "outlet_node_name": "Cond Demand Bypass Outlet Node"
        },
        "Plant Supply Outlet": {
            "inlet_node_name": "Plant Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Plant Supply Outlet Node"
        },
        "Plant Supply Side Bypass": {
            "inlet_node_name": "Plant Supply Bypass Inlet Node",
            "outlet_node_name": "Plant Supply Bypass Outlet Node"
        },
        "SHWSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node"
        },
        "SHWSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SHWSys1 Demand Inlet Node",
            "outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"
        },
        "SHWSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
            "outlet_node_name": "SHWSys1 Demand Outlet Node"
        },
        "SHWSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node"
        },
        "SHWSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
            "outlet_node_name": "SHWSys1 Supply Outlet Node"
        },
        "TowerWaterSys Demand Bypass Pipe": {
            "inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
        },
        "TowerWaterSys Demand Inlet Pipe": {
            "inlet_node_name": "TowerWaterSys Demand Inlet Node",
            "outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
        },
        "TowerWaterSys Demand Outlet Pipe": {
            "inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
            "outlet_node_name": "TowerWaterSys Demand Outlet Node"
        },
        "TowerWaterSys Supply Equipment Bypass Pipe": {
            "inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
            "outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
        },
        "TowerWaterSys Supply Outlet Pipe": {
            "inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
            "outlet_node_name": "TowerWaterSys Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "CoolSys1 Equipment List 1": {
            "equipment": [
                {
                    "equipment_name": "CoolSys1 Chiller1",
                    "equipment_object_type": "Chiller:Electric:ASHRAE205"
                }
            ]
        },
        "CoolSys1 Equipment List 2": {
            "equipment": [
                {
                    "equipment_name": "CoolSys1 Chiller1",
                    "equipment_object_type": "Chiller:Electric:ASHRAE205"
                },
                {
                    "equipment_name": "CoolSys1 Chiller2",
                    "equipment_object_type": "Chiller:Electric:ASHRAE205"
                }
            ]
        },
        "CoolSys1 HeatExchanger": {
            "equipment": [
                {
                    "equipment_name": "Bypass Heat exchanger",
                    "equipment_object_type": "HeatExchanger:FluidToFluid"
                }
            ]
        },
        "HeatSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "HeatSys1 Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        },
        "SHWSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SHWSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:ComponentSetpoint": {
        "WSHPPlant Operation Scheme": {
            "component_1_flow_rate": "Autosize",
            "component_2_flow_rate": "Autosize",
            "demand_calculation_1_node_name": "Central Tower Inlet Node",
            "demand_calculation_2_node_name": "Dummy Boiler Inlet Node",
            "equipment_1_name": "Central Tower",
            "equipment_1_object_type": "FluidCooler:TwoSpeed",
            "equipment_2_name": "Dummy Boiler",
            "equipment_2_object_type": "Boiler:HotWater",
            "operation_1_type": "Cooling",
            "operation_2_type": "Heating",
            "setpoint_1_node_name": "Plant Supply Outlet Node",
            "setpoint_2_node_name": "Plant Supply Outlet Node"
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "CoolSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 999070.745,
            "load_range_2_lower_limit": 999070.745,
            "load_range_2_upper_limit": 100000000000000.0,
            "range_1_equipment_list_name": "CoolSys1 Equipment List 1",
            "range_2_equipment_list_name": "CoolSys1 Equipment List 2"
        },
        "CoolSys1 Sec Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 999070.745,
            "range_1_equipment_list_name": "CoolSys1 HeatExchanger"
        },
        "TowerWaterSys Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 999070.745,
            "load_range_2_lower_limit": 999070.745,
            "load_range_2_upper_limit": 100000000000000.0,
            "range_1_equipment_list_name": "TowerWaterSys Equipment List 1",
            "range_2_equipment_list_name": "TowerWaterSys Equipment List 2"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "HeatSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "HeatSys1 Equipment List"
        },
        "SHWSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "SHWSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CoolSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "CoolSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "CoolSys1 Sec Loop Operation": {
            "control_scheme_1_name": "CoolSys1 Sec Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "HeatSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "HeatSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "Plant Loop Operation": {
            "control_scheme_1_name": "WSHPPlant Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:ComponentSetpoint",
            "control_scheme_1_schedule_name": "Always_On"
        },
        "SHWSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SHWSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "CoolSys1_Demand": {
            "demand_side_branch_list_name": "CoolSys1 Demand Demand Side Branches",
            "demand_side_connector_list_name": "CoolSys1 Demand Demand Side Connectors",
            "demand_side_inlet_node_name": "CoolSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "CoolSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "UniformLoad",
            "loop_temperature_setpoint_node_name": "CoolSys1 Demand Inlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 1,
            "plant_equipment_operation_scheme_name": "CoolSys1 Sec Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "CoolSys1 Demand Supply Side Branches",
            "plant_side_connector_list_name": "CoolSys1 Demand Supply Side Connectors",
            "plant_side_inlet_node_name": "CoolSys1 Demand Supply Side Inlet Pipe Inlet Node",
            "plant_side_outlet_node_name": "CoolSys1 Demand Supply Side Outlet Pipe Outlet Node"
        },
        "CoolSys1_Supply": {
            "demand_side_branch_list_name": "CoolSys1 Supply Demand Side Branches",
            "demand_side_connector_list_name": "CoolSys1 Supply Demand Side Connectors",
            "demand_side_inlet_node_name": "CoolSys1 Supply Demand Side Inlet Pipe Inlet Node",
            "demand_side_outlet_node_name": "CoolSys1 Supply Demand Side Outlet Pipe Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "UniformLoad",
            "loop_temperature_setpoint_node_name": "CoolSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 1.0,
            "plant_equipment_operation_scheme_name": "CoolSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "CoolSys1 Supply Supply Side Branches",
            "plant_side_connector_list_name": "CoolSys1 Supply Supply Side Connectors",
            "plant_side_inlet_node_name": "CoolSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1": {
            "demand_side_branch_list_name": "HeatSys1 Demand Branches",
            "demand_side_connector_list_name": "HeatSys1 Demand Connectors",
            "demand_side_inlet_node_name": "HeatSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "HeatSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "HeatSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "HeatSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "HeatSys1 Supply Branches",
            "plant_side_connector_list_name": "HeatSys1 Supply Connectors",
            "plant_side_inlet_node_name": "HeatSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SHWSys1": {
            "demand_side_branch_list_name": "SHWSys1 Demand Branches",
            "demand_side_connector_list_name": "SHWSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SHWSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SHWSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SHWSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SHWSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SHWSys1 Supply Branches",
            "plant_side_connector_list_name": "SHWSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SHWSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SHWSys1 Supply Outlet Node"
        },
        "Single Water Plant Loop": {
            "demand_side_branch_list_name": "Plant Demand Side Branches",
            "demand_side_connector_list_name": "Plant Demand Side Connectors",
            "demand_side_inlet_node_name": "Plant Demand Inlet Node",
            "demand_side_outlet_node_name": "Plant Demand Outlet Node",
            "fluid_type": "UserDefinedFluidType",
            "load_distribution_scheme": "SequentialLoad",
            "loop_temperature_setpoint_node_name": "Plant Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 35,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Plant Loop Operation",
            "plant_loop_demand_calculation_scheme": "DualSetpointDeadband",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Plant Supply Side Branches",
            "plant_side_connector_list_name": "Plant Supply Side Connectors",
            "plant_side_inlet_node_name": "Plant Supply Inlet Node",
            "plant_side_outlet_node_name": "Plant Supply Outlet Node",
            "user_defined_fluid_type": "EthyleneGlycol40Percent"
        }
    },
    "Pump:ConstantSpeed": {
        "CoolSys1 Chiller1 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 44761.27683,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CoolSys1 Chiller1 Pump Inlet Node",
            "motor_efficiency": 0.909,
            "outlet_node_name": "CoolSys1 Pump-CoolSys1 Chiller1Node",
            "pump_control_type": "Intermittent"
        },
        "CoolSys1 Chiller2 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 44761.27683,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CoolSys1 Chiller2 Pump Inlet Node",
            "motor_efficiency": 0.909,
            "outlet_node_name": "CoolSys1 Pump-CoolSys1 Chiller2Node",
            "pump_control_type": "Intermittent"
        },
        "Plant Circ Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 179045.1073,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Plant Supply Inlet Node",
            "motor_efficiency": 0.909,
            "outlet_node_name": "Plant Pump Outlet Node",
            "pump_control_type": "Intermittent"
        },
        "SHWSys1 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 29891,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SHWSys1 Supply Inlet Node",
            "motor_efficiency": 0.3,
            "outlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "Pump:VariableSpeed": {
        "CoolSys1 Pump Secondary": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 0.0205,
            "coefficient_3_of_the_part_load_performance_curve": 0.4101,
            "coefficient_4_of_the_part_load_performance_curve": 0.5753,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 134283.8305,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "CoolSys1 Demand Inlet Node",
            "motor_efficiency": 0.909,
            "outlet_node_name": "CoolSys1 Pump Secondary-CoolSys1 Demand Mixer",
            "pump_control_type": "Intermittent"
        },
        "HeatSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 0.0205,
            "coefficient_3_of_the_part_load_performance_curve": 0.4101,
            "coefficient_4_of_the_part_load_performance_curve": 0.5753,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HeatSys1 Supply Inlet Node",
            "motor_efficiency": 0.909,
            "outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "RUNPERIOD 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "RUNPERIOD 2": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 4,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 30,
            "end_month": 4,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "RUNPERIOD 3": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 7,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_OFF": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_ELEVATORS": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2947764352
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3796573052
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.8542289367
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.7593146104
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.8542289367
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4745716315
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3796573052
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2210823264
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3796573052
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.4745716315
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.33220014205
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.2847429789
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2210823264
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2210823264
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2847429789
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2210823264
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.090560114
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.271680342
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.815041026
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.45280057
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.271680342
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.181120228
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.090560114
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.045280057
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.090560114
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.271680342
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.135840171
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.045280057
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.045280057
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_w_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_wo_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.993313428402066
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.522796541264245
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.993313428402066
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.313677924758547
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.104559308252849
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.104559308252849
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_SWH_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.38
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.39
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.57
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.54
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.44
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.14
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_DC_SCH": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR SummerDesignDay"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 27
                },
                {
                    "field": "FOR WinterDesignDay"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 27
                },
                {
                    "field": "FOR:AllOtherDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 27
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_CAV_bas": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 25.7
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_NO_OPTIMUM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 25.7
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_NO_SETBACK": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 25.7
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_YES_OPTIMUM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 25.7
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 25.6
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 25.6
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_YES_OPTIMUM_original": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 25.7
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 25.6
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 25.6
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_YES_OPTIMUM_w_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 25.6
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 25
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 24.5555555555556
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 24.5555555555556
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 24.5555555555556
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 25.6
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 25
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 24.5555555555556
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 24.5555555555556
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 24.5555555555556
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 25.7
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Cool-Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CoolingCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Core_bottom sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Core_bottom sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Core_bottom sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Core_mid sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Core_mid sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Core_mid sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Core_top sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Core_top sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Core_top sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "DC_MinRelHumSetSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "DataCenter_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 1/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Through: 2/28"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Through: 4/30"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 5/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 7/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Through: 8/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Through: 10/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 11/30"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "DataCenter_ExtraElecHeatC_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "DataCenter_ExtraWaterHeatC_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "ELEV_LIGHT_FAN_SCH_24_7": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ELEV_LIGHT_FAN_SCH_ADD_DF": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "EXTERIOR_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_Lgt_189_1": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:Weekdays"
                },
                {
                    "field": "Until:  9:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For:Saturday"
                },
                {
                    "field": "Until:  9:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "FOR: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until:  9:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_Lgt_ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_lighting_schedule_a": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_a_IECC2015": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For:Saturdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For:AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_b": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_b_2016": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_c_2016": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "FAN_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HTGSETP_DC_SCH": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR:AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 18
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_CAV_bas": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 17.6
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 19.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_NO_OPTIMUM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 17.6
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 19.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_YES_OPTIMUM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 17.6
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 19.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_YES_OPTIMUM_original": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 17.6
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 19.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_YES_OPTIMUM_w_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 20
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 20.4444444444444
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 20.4444444444444
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 20.4444444444444
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 20
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 20.4444444444444
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 20.4444444444444
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 20.4444444444444
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 17.6
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 19.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "HW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 82
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Heat-Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Hours_of_operation": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "INFIL_HALF_ON_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "INFIL_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "INFIL_SCH_PNNL": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "MinOA_MotorizedDamper_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "PERIMETER_MID_ZN_2_MDP_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.085
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.085
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PLANT LOOP HIGH TEMP SCHEDULE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.33
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PLANT LOOP LOW TEMP SCHEDULE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PlantOnSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "ReheatCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "SHADING_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "SHWSys1 Water Heater Ambient Temperature Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SHWSys1 Water Heater Setpoint Temperature Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SHWSys1-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SupplyFanSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Tower-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "Schedule:Constant": {
        "VAV_BOT WITH REHEAT Max OA Fraction": {
            "hourly_value": 1.0
        },
        "VAV_MID WITH REHEAT Max OA Fraction": {
            "hourly_value": 1.0
        },
        "VAV_TOP WITH REHEAT Max OA Fraction": {
            "hourly_value": 1.0
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "CAV_bas_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CAV_bas_HeatC-CAV_FanNode",
            "fan_outlet_node_name": "CAV_bas Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "Basement Inlet Nodes",
            "setpoint_node_or_nodelist_name": "CAV_bas_CoolC-CAV_HeatCNode"
        },
        "CAV_bas_HeatC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CAV_bas_HeatC-CAV_FanNode",
            "fan_outlet_node_name": "CAV_bas Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "CAV_bas Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "CAV_bas_HeatC-CAV_FanNode"
        },
        "CAV_bas_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CAV_bas_HeatC-CAV_FanNode",
            "fan_outlet_node_name": "CAV_bas Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "Basement Inlet Nodes",
            "setpoint_node_or_nodelist_name": "CAV_bas_OA-CAV_CoolCNode"
        },
        "DataCenter Basement OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "DataCenter Basement Mixed Air Outlet",
            "fan_outlet_node_name": "AirLoop DataCenter Basement Supply Fan Outlet",
            "reference_setpoint_node_name": "Cooling Coil Air Outlet Node AirLoop DataCenter Basement",
            "setpoint_node_or_nodelist_name": "DataCenter Basement Mixed Air Outlet"
        },
        "DataCenter bot OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "DataCenter bot Mixed Air Outlet",
            "fan_outlet_node_name": "AirLoop DataCenter bot Supply Fan Outlet",
            "reference_setpoint_node_name": "Cooling Coil Air Outlet Node AirLoop DataCenter bot",
            "setpoint_node_or_nodelist_name": "DataCenter bot Mixed Air Outlet"
        },
        "DataCenter mid OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "DataCenter mid Mixed Air Outlet",
            "fan_outlet_node_name": "AirLoop DataCenter mid Supply Fan Outlet",
            "reference_setpoint_node_name": "Cooling Coil Air Outlet Node AirLoop DataCenter mid",
            "setpoint_node_or_nodelist_name": "DataCenter mid Mixed Air Outlet"
        },
        "DataCenter top OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "DataCenter top Mixed Air Outlet",
            "fan_outlet_node_name": "AirLoop DataCenter top Supply Fan Outlet",
            "reference_setpoint_node_name": "Cooling Coil Air Outlet Node AirLoop DataCenter top",
            "setpoint_node_or_nodelist_name": "DataCenter top Mixed Air Outlet"
        },
        "DataCenter_ExtraElecHeatC Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "DataCenter Basement Mixed Air Outlet",
            "fan_outlet_node_name": "AirLoop DataCenter Basement Supply Fan Outlet",
            "reference_setpoint_node_name": "AirLoop DataCenter Basement Supply Air Outlet",
            "setpoint_node_or_nodelist_name": "DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode"
        },
        "VAV_bot WITH REHEAT_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
            "fan_outlet_node_name": "VAV_bot WITH REHEAT Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_bot WITH REHEAT Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode"
        },
        "VAV_bot WITH REHEAT_HeatC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
            "fan_outlet_node_name": "VAV_bot WITH REHEAT Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_bot WITH REHEAT Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode"
        },
        "VAV_bot WITH REHEAT_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
            "fan_outlet_node_name": "VAV_bot WITH REHEAT Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_bot WITH REHEAT Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode"
        },
        "VAV_mid WITH REHEAT_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
            "fan_outlet_node_name": "VAV_mid WITH REHEAT Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_mid WITH REHEAT Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode"
        },
        "VAV_mid WITH REHEAT_HeatC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
            "fan_outlet_node_name": "VAV_mid WITH REHEAT Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_mid WITH REHEAT Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode"
        },
        "VAV_mid WITH REHEAT_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
            "fan_outlet_node_name": "VAV_mid WITH REHEAT Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_mid WITH REHEAT Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode"
        },
        "VAV_top WITH REHEAT_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
            "fan_outlet_node_name": "VAV_top WITH REHEAT Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_top WITH REHEAT Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode"
        },
        "VAV_top WITH REHEAT_HeatC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
            "fan_outlet_node_name": "VAV_top WITH REHEAT Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_top WITH REHEAT Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode"
        },
        "VAV_top WITH REHEAT_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
            "fan_outlet_node_name": "VAV_top WITH REHEAT Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_top WITH REHEAT Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode"
        }
    },
    "SetpointManager:OutdoorAirReset": {
        "VAV_bot Supply Air Temperature Manager": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 21.1,
            "outdoor_low_temperature": 10,
            "setpoint_at_outdoor_high_temperature": 12.8,
            "setpoint_at_outdoor_low_temperature": 15.6,
            "setpoint_node_or_nodelist_name": "VAV_bot WITH REHEAT Supply Equipment Outlet Node"
        },
        "VAV_mid Supply Air Temperature Manager": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 21.1,
            "outdoor_low_temperature": 10,
            "setpoint_at_outdoor_high_temperature": 12.8,
            "setpoint_at_outdoor_low_temperature": 15.6,
            "setpoint_node_or_nodelist_name": "VAV_mid WITH REHEAT Supply Equipment Outlet Node"
        },
        "VAV_top Supply Air Temperature Manager": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 21.1,
            "outdoor_low_temperature": 10,
            "setpoint_at_outdoor_high_temperature": 12.8,
            "setpoint_at_outdoor_low_temperature": 15.6,
            "setpoint_node_or_nodelist_name": "VAV_top WITH REHEAT Supply Equipment Outlet Node"
        }
    },
    "SetpointManager:Scheduled": {
        "CoolSys1 Loop Plant Demand Inlet Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "CoolSys1 Demand Inlet Node"
        },
        "CoolSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1 Boiler Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "HeatSys1 Supply Equipment Outlet Node"
        },
        "HeatSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "HeatSys1 Supply Outlet Node"
        },
        "SHWSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "SHWSys1-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "SHWSys1 Supply Outlet Node"
        },
        "TowerWaterSystem Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Tower-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "TowerWaterSys Supply Outlet Node"
        }
    },
    "SetpointManager:Scheduled:DualSetpoint": {
        "Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "high_setpoint_schedule_name": "PLANT LOOP HIGH TEMP SCHEDULE",
            "low_setpoint_schedule_name": "PLANT LOOP LOW TEMP SCHEDULE",
            "setpoint_node_or_nodelist_name": "Plant Supply Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Cooling": {
        "CAV_bas SupAirTemp Manager - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "Basement",
            "maximum_supply_air_temperature": 50,
            "minimum_supply_air_temperature": 10,
            "setpoint_node_or_nodelist_name": "Basement Inlet Nodes",
            "zone_inlet_node_name": "Basement Direct Air Inlet Node Name",
            "zone_node_name": "Basement Air Node"
        },
        "DataCenter Basement SupAirTemp Manager - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "DataCenter_basement_ZN_6",
            "maximum_supply_air_temperature": 50,
            "minimum_supply_air_temperature": 10,
            "setpoint_node_or_nodelist_name": "Cooling Coil Air Outlet Node AirLoop DataCenter Basement",
            "zone_inlet_node_name": "DataCenter Basement Supply Inlet",
            "zone_node_name": "DataCenter Basement Zone Air Node"
        },
        "DataCenter_bot_ZN_6 SupAirTemp Manager - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "DataCenter_bot_ZN_6",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "Cooling Coil Air Outlet Node AirLoop DataCenter bot",
            "zone_inlet_node_name": "DataCenter bot Supply Inlet",
            "zone_node_name": "DataCenter bot Zone Air Node"
        },
        "DataCenter_mid_ZN_6 SupAirTemp Manager - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "DataCenter_mid_ZN_6",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "Cooling Coil Air Outlet Node AirLoop DataCenter mid",
            "zone_inlet_node_name": "DataCenter mid Supply Inlet",
            "zone_node_name": "DataCenter mid Zone Air Node"
        },
        "DataCenter_top_ZN_6 SupAirTemp Manager - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "DataCenter_top_ZN_6",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "Cooling Coil Air Outlet Node AirLoop DataCenter top",
            "zone_inlet_node_name": "DataCenter top Supply Inlet",
            "zone_node_name": "DataCenter top Zone Air Node"
        }
    },
    "SetpointManager:SingleZone:Heating": {
        "CAV_bas SupAirTemp Manager - Htg": {
            "control_variable": "Temperature",
            "control_zone_name": "Basement",
            "maximum_supply_air_temperature": 50,
            "minimum_supply_air_temperature": 10,
            "setpoint_node_or_nodelist_name": "CAV_bas Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Basement Direct Air Inlet Node Name",
            "zone_node_name": "Basement Air Node"
        },
        "DataCenter Basement SupAirTemp Manager - Htg": {
            "control_variable": "Temperature",
            "control_zone_name": "DataCenter_basement_ZN_6",
            "maximum_supply_air_temperature": 50,
            "minimum_supply_air_temperature": 10,
            "setpoint_node_or_nodelist_name": "AirLoop DataCenter Basement Supply Air Outlet",
            "zone_inlet_node_name": "DataCenter Basement Supply Inlet",
            "zone_node_name": "DataCenter Basement Zone Air Node"
        },
        "DataCenter_bot_ZN_6 SupAirTemp Manager - Htg": {
            "control_variable": "Temperature",
            "control_zone_name": "DataCenter_bot_ZN_6",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "AirLoop DataCenter bot Supply Air Outlet",
            "zone_inlet_node_name": "DataCenter bot Supply Inlet",
            "zone_node_name": "DataCenter bot Zone Air Node"
        },
        "DataCenter_mid_ZN_6 SupAirTemp Manager - Htg": {
            "control_variable": "Temperature",
            "control_zone_name": "DataCenter_mid_ZN_6",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "AirLoop DataCenter mid Supply Air Outlet",
            "zone_inlet_node_name": "DataCenter mid Supply Inlet",
            "zone_node_name": "DataCenter mid Zone Air Node"
        },
        "DataCenter_top_ZN_6 SupAirTemp Manager - Htg": {
            "control_variable": "Temperature",
            "control_zone_name": "DataCenter_top_ZN_6",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "AirLoop DataCenter top Supply Air Outlet",
            "zone_inlet_node_name": "DataCenter top Supply Inlet",
            "zone_node_name": "DataCenter top Zone Air Node"
        }
    },
    "SetpointManager:SingleZone:Humidity:Minimum": {
        "DataCenter_Basement Humidifier HUMRAT setpoint": {
            "control_zone_air_node_name": "DataCenter Basement Zone Air Node",
            "setpoint_node_or_nodelist_name": "DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 30,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:FCfactorMethod": {
        "Site:GroundTemperature:FCfactorMethod 1": {
            "april_ground_temperature": 0.8,
            "august_ground_temperature": 13.7,
            "december_ground_temperature": 18.5,
            "february_ground_temperature": 3.0,
            "january_ground_temperature": 7.1,
            "july_ground_temperature": 6.1,
            "june_ground_temperature": 4.8,
            "march_ground_temperature": -1.0,
            "may_ground_temperature": -0.2,
            "november_ground_temperature": 21.7,
            "october_ground_temperature": 22.7,
            "september_ground_temperature": 22.2
        }
    },
    "Site:Location": {
        "Denver-Aurora-Buckley.AFB_CO_USA WMO=724695": {
            "elevation": 1726.0,
            "latitude": 39.72,
            "longitude": -104.75,
            "time_zone": -7.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 9.95,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 23.7
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1,
            "heating_sizing_factor": 1,
            "timesteps_in_averaging_window": 6
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 60,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SHWSys1"
        },
        "Sizing:Plant 2": {
            "design_loop_exit_temperature": 82.0,
            "loop_design_temperature_difference": 11.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "HeatSys1"
        },
        "Sizing:Plant 3": {
            "design_loop_exit_temperature": 6.67,
            "loop_design_temperature_difference": 8.33,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "CoolSys1_Supply"
        },
        "Sizing:Plant 4": {
            "design_loop_exit_temperature": 6.67,
            "loop_design_temperature_difference": 8.33,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "CoolSys1_Demand"
        },
        "Sizing:Plant 5": {
            "coincident_sizing_factor_mode": "GlobalCoolingSizingFactor",
            "design_loop_exit_temperature": 29.4444444444444,
            "loop_design_temperature_difference": 5.55555555555556,
            "loop_type": "Condenser",
            "plant_or_condenser_loop_name": "TowerWaterSys",
            "sizing_option": "Coincident",
            "zone_timesteps_in_averaging_window": 6
        },
        "Sizing:Plant 6": {
            "design_loop_exit_temperature": 39,
            "loop_design_temperature_difference": 11,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Single Water Plant Loop"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "CAV_bas",
            "central_cooling_design_supply_air_humidity_ratio": 0.007,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident"
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_bot WITH REHEAT",
            "central_cooling_design_supply_air_humidity_ratio": 0.007,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 12.8,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": 2.0304,
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident"
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_mid WITH REHEAT",
            "central_cooling_design_supply_air_humidity_ratio": 0.007,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 12.8,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": 20.304,
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident"
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_top WITH REHEAT",
            "central_cooling_design_supply_air_humidity_ratio": 0.007,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 12.8,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": 2.0304,
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident"
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AirLoop DataCenter Basement",
            "central_cooling_design_supply_air_humidity_ratio": 0.007,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident"
        },
        "Sizing:System 6": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AirLoop DataCenter bot",
            "central_cooling_design_supply_air_humidity_ratio": 0.007,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident"
        },
        "Sizing:System 7": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AirLoop DataCenter mid",
            "central_cooling_design_supply_air_humidity_ratio": 0.007,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident"
        },
        "Sizing:System 8": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AirLoop DataCenter top",
            "central_cooling_design_supply_air_humidity_ratio": 0.007,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident"
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Basement",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Basement"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Core_bottom",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Core_bottom"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Core_mid",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Core_mid"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Core_top",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Core_top"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_bot_ZN_3",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_3"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_bot_ZN_2",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_2"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_bot_ZN_1",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_1"
        },
        "Sizing:Zone 8": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_bot_ZN_4",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_4"
        },
        "Sizing:Zone 9": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_mid_ZN_3",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_3"
        },
        "Sizing:Zone 10": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_mid_ZN_2",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_2"
        },
        "Sizing:Zone 11": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_mid_ZN_1",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_1"
        },
        "Sizing:Zone 12": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_mid_ZN_4",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_4"
        },
        "Sizing:Zone 13": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_top_ZN_3",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_top_ZN_3"
        },
        "Sizing:Zone 14": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_top_ZN_2",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_top_ZN_2"
        },
        "Sizing:Zone 15": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_top_ZN_1",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_top_ZN_1"
        },
        "Sizing:Zone 16": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_top_ZN_4",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Perimeter_top_ZN_4"
        },
        "Sizing:Zone 17": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA DataCenter_basement_ZN_6",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0.3,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "DataCenter_basement_ZN_6"
        },
        "Sizing:Zone 18": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA DataCenter_bot_ZN_6",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0.3,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "DataCenter_bot_ZN_6"
        },
        "Sizing:Zone 19": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA DataCenter_mid_ZN_6",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0.3,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "DataCenter_mid_ZN_6"
        },
        "Sizing:Zone 20": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA DataCenter_top_ZN_6",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0.3,
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "DataCenter_top_ZN_6"
        }
    },
    "SizingPeriod:DesignDay": {
        "Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.423,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.02,
            "barometric_pressure": 82237.0,
            "daily_dry_bulb_temperature_range": 14.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.9,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15,
            "wind_direction": 30,
            "wind_speed": 3.6
        },
        "Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 82237.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.9,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.9,
            "wind_direction": 180,
            "wind_speed": 2.5
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "TARP"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Basement DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
        },
        "Core_bottom DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
        },
        "Core_mid DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
        },
        "Core_top DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
        },
        "DataCenter Cooling Setpoints Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_DC_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_DC_SCH"
        },
        "Perimeter_bot_ZN_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
        },
        "Perimeter_bot_ZN_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
        },
        "Perimeter_bot_ZN_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
        },
        "Perimeter_bot_ZN_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
        },
        "Perimeter_mid_ZN_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
        },
        "Perimeter_mid_ZN_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM_w_SB",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM_w_SB"
        },
        "Perimeter_mid_ZN_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
        },
        "Perimeter_mid_ZN_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
        },
        "Perimeter_top_ZN_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
        },
        "Perimeter_top_ZN_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
        },
        "Perimeter_top_ZN_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
        },
        "Perimeter_top_ZN_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "24.2"
        }
    },
    "WaterHeater:Mixed": {
        "SHWSys1 Water Heater": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "BASEMENT",
            "deadband_temperature_difference": 2.0,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "NaturalGas",
            "heater_maximum_capacity": 87921.32,
            "heater_thermal_efficiency": 0.803988738,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 82.2222,
            "off_cycle_loss_coefficient_to_ambient_temperature": 11.25413987,
            "off_cycle_parasitic_fuel_consumption_rate": 7280.88,
            "off_cycle_parasitic_fuel_type": "NaturalGas",
            "off_cycle_parasitic_heat_fraction_to_tank": 0.8,
            "on_cycle_loss_coefficient_to_ambient_temperature": 11.25413987,
            "on_cycle_parasitic_fuel_consumption_rate": 7280.88,
            "on_cycle_parasitic_fuel_type": "NaturalGas",
            "setpoint_temperature_schedule_name": "SHWSys1 Water Heater Setpoint Temperature Schedule",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1.0,
            "tank_volume": 1.135624,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1.0,
            "use_side_inlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNode",
            "use_side_outlet_node_name": "SHWSys1 Supply Equipment Outlet Node"
        }
    },
    "WaterUse:Connections": {
        "Core_bottom sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "Core_bottom sub cat"
                }
            ],
            "inlet_node_name": "Core_bottom sub cat Water Inlet Node",
            "outlet_node_name": "Core_bottom sub cat Water Outlet Node"
        },
        "Core_mid sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "Core_mid sub cat"
                }
            ],
            "inlet_node_name": "Core_mid sub cat Water Inlet Node",
            "outlet_node_name": "Core_mid sub cat Water Outlet Node"
        },
        "Core_top sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "Core_top sub cat"
                }
            ],
            "inlet_node_name": "Core_top sub cat Water Inlet Node",
            "outlet_node_name": "Core_top sub cat Water Outlet Node"
        }
    },
    "WaterUse:Equipment": {
        "Core_bottom sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Core_bottom sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "Core_bottom sub cat Latent fract sched",
            "peak_flow_rate": 3.66667e-05,
            "sensible_fraction_schedule_name": "Core_bottom sub cat Sensible fract sched",
            "zone_name": "Core_bottom"
        },
        "Core_mid sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Core_mid sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "Core_mid sub cat Latent fract sched",
            "peak_flow_rate": 3.66667e-05,
            "sensible_fraction_schedule_name": "Core_mid sub cat Sensible fract sched",
            "zone_name": "Core_mid"
        },
        "Core_top sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Core_top sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "Core_top sub cat Latent fract sched",
            "peak_flow_rate": 3.66667e-05,
            "sensible_fraction_schedule_name": "Core_top sub cat Sensible fract sched",
            "zone_name": "Core_top"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "Glazing Layer": {
            "solar_heat_gain_coefficient": 0.38,
            "u_factor": 2.0441736,
            "visible_transmittance": 0.418
        }
    },
    "Zone": {
        "Basement": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Core_bottom": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Core_mid": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Core_top": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "DataCenter_basement_ZN_6": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 16.0794,
            "y_origin": 0.0,
            "z_origin": -2.439
        },
        "DataCenter_bot_ZN_6": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 5.4876,
            "y_origin": 44.165,
            "z_origin": 0.0
        },
        "DataCenter_mid_ZN_6": {
            "direction_of_relative_north": 0.0,
            "multiplier": 10,
            "x_origin": 4.5732,
            "y_origin": 4.5732,
            "z_origin": 16.7683
        },
        "DataCenter_top_ZN_6": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 4.5732,
            "y_origin": 4.5732,
            "z_origin": 33.5366
        },
        "GroundFloor_Plenum": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "No",
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0
        },
        "MidFloor_Plenum": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "No",
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0
        },
        "Perimeter_bot_ZN_1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_bot_ZN_2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_bot_ZN_3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_bot_ZN_4": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_mid_ZN_1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_mid_ZN_2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_mid_ZN_3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_mid_ZN_4": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_top_ZN_1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_top_ZN_2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_top_ZN_3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_top_ZN_4": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "TopFloor_Plenum": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "No",
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0
        }
    },
    "ZoneControl:Humidistat": {
        "DataCenter Basement Humidistat": {
            "humidifying_relative_humidity_setpoint_schedule_name": "DC_MinRelHumSetSch",
            "zone_name": "DataCenter_basement_ZN_6"
        }
    },
    "ZoneControl:Thermostat": {
        "Basement Thermostat": {
            "control_1_name": "Basement DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Basement"
        },
        "Core_bottom Thermostat": {
            "control_1_name": "Core_bottom DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Core_bottom"
        },
        "Core_mid Thermostat": {
            "control_1_name": "Core_mid DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Core_mid"
        },
        "Core_top Thermostat": {
            "control_1_name": "Core_top DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Core_top"
        },
        "DataCenter Basement Thermostat": {
            "control_1_name": "DataCenter Cooling Setpoints Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "DataCenter_basement_ZN_6"
        },
        "DataCenter bot Thermostat": {
            "control_1_name": "DataCenter Cooling Setpoints Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "DataCenter_bot_ZN_6"
        },
        "DataCenter mid Thermostat": {
            "control_1_name": "DataCenter Cooling Setpoints Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "DataCenter_mid_ZN_6"
        },
        "DataCenter top Thermostat": {
            "control_1_name": "DataCenter Cooling Setpoints Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "DataCenter_top_ZN_6"
        },
        "Perimeter_bot_ZN_1 Thermostat": {
            "control_1_name": "Perimeter_bot_ZN_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2 Thermostat": {
            "control_1_name": "Perimeter_bot_ZN_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3 Thermostat": {
            "control_1_name": "Perimeter_bot_ZN_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4 Thermostat": {
            "control_1_name": "Perimeter_bot_ZN_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1 Thermostat": {
            "control_1_name": "Perimeter_mid_ZN_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2 Thermostat": {
            "control_1_name": "Perimeter_mid_ZN_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3 Thermostat": {
            "control_1_name": "Perimeter_mid_ZN_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4 Thermostat": {
            "control_1_name": "Perimeter_mid_ZN_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1 Thermostat": {
            "control_1_name": "Perimeter_top_ZN_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2 Thermostat": {
            "control_1_name": "Perimeter_top_ZN_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3 Thermostat": {
            "control_1_name": "Perimeter_top_ZN_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4 Thermostat": {
            "control_1_name": "Perimeter_top_ZN_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_top_ZN_4"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Basement Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Basement Direct Air Inlet Node Name",
            "air_terminal_name": "Basement Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Core_bottom VAV Box": {
            "air_distribution_unit_outlet_node_name": "Core_bottom VAV Box Outlet Node",
            "air_terminal_name": "Core_bottom VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Core_mid VAV Box": {
            "air_distribution_unit_outlet_node_name": "Core_mid VAV Box Outlet Node",
            "air_terminal_name": "Core_mid VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Core_top VAV Box": {
            "air_distribution_unit_outlet_node_name": "Core_top VAV Box Outlet Node",
            "air_terminal_name": "Core_top VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "DataCenter Basement Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "DataCenter Basement Supply Inlet",
            "air_terminal_name": "DataCenter Basement Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "DataCenter bot Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "DataCenter bot Supply Inlet",
            "air_terminal_name": "DataCenter bot Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "DataCenter mid Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "DataCenter mid Supply Inlet",
            "air_terminal_name": "DataCenter mid Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "DataCenter top Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "DataCenter top Supply Inlet",
            "air_terminal_name": "DataCenter top Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Perimeter_bot_ZN_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Outlet Node",
            "air_terminal_name": "Perimeter_bot_ZN_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_bot_ZN_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Outlet Node",
            "air_terminal_name": "Perimeter_bot_ZN_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_bot_ZN_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Outlet Node",
            "air_terminal_name": "Perimeter_bot_ZN_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_bot_ZN_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Outlet Node",
            "air_terminal_name": "Perimeter_bot_ZN_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_mid_ZN_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Outlet Node",
            "air_terminal_name": "Perimeter_mid_ZN_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_mid_ZN_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Outlet Node",
            "air_terminal_name": "Perimeter_mid_ZN_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_mid_ZN_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Outlet Node",
            "air_terminal_name": "Perimeter_mid_ZN_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_mid_ZN_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Outlet Node",
            "air_terminal_name": "Perimeter_mid_ZN_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_top_ZN_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_top_ZN_1 VAV Box Outlet Node",
            "air_terminal_name": "Perimeter_top_ZN_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_top_ZN_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_top_ZN_2 VAV Box Outlet Node",
            "air_terminal_name": "Perimeter_top_ZN_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_top_ZN_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_top_ZN_3 VAV Box Outlet Node",
            "air_terminal_name": "Perimeter_top_ZN_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Perimeter_top_ZN_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Perimeter_top_ZN_4 VAV Box Outlet Node",
            "air_terminal_name": "Perimeter_top_ZN_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Basement Inlet Nodes",
            "zone_air_node_name": "Basement Air Node",
            "zone_conditioning_equipment_list_name": "Basement Equipment",
            "zone_name": "Basement",
            "zone_return_air_node_or_nodelist_name": "Basement Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Core_bottom Inlet Nodes",
            "zone_air_node_name": "Core_bottom Air Node",
            "zone_conditioning_equipment_list_name": "Core_bottom Equipment",
            "zone_name": "Core_bottom",
            "zone_return_air_node_or_nodelist_name": "Core_bottom Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Core_mid Inlet Nodes",
            "zone_air_node_name": "Core_mid Air Node",
            "zone_conditioning_equipment_list_name": "Core_mid Equipment",
            "zone_name": "Core_mid",
            "zone_return_air_node_or_nodelist_name": "Core_mid Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Core_top Inlet Nodes",
            "zone_air_node_name": "Core_top Air Node",
            "zone_conditioning_equipment_list_name": "Core_top Equipment",
            "zone_name": "Core_top",
            "zone_return_air_node_or_nodelist_name": "Core_top Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_bot_ZN_3 Inlet Nodes",
            "zone_air_node_name": "Perimeter_bot_ZN_3 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_bot_ZN_3 Equipment",
            "zone_name": "Perimeter_bot_ZN_3",
            "zone_return_air_node_or_nodelist_name": "Perimeter_bot_ZN_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_bot_ZN_2 Inlet Nodes",
            "zone_air_node_name": "Perimeter_bot_ZN_2 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_bot_ZN_2 Equipment",
            "zone_name": "Perimeter_bot_ZN_2",
            "zone_return_air_node_or_nodelist_name": "Perimeter_bot_ZN_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_bot_ZN_1 Inlet Nodes",
            "zone_air_node_name": "Perimeter_bot_ZN_1 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_bot_ZN_1 Equipment",
            "zone_name": "Perimeter_bot_ZN_1",
            "zone_return_air_node_or_nodelist_name": "Perimeter_bot_ZN_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_bot_ZN_4 Inlet Nodes",
            "zone_air_node_name": "Perimeter_bot_ZN_4 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_bot_ZN_4 Equipment",
            "zone_name": "Perimeter_bot_ZN_4",
            "zone_return_air_node_or_nodelist_name": "Perimeter_bot_ZN_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_mid_ZN_3 Inlet Nodes",
            "zone_air_node_name": "Perimeter_mid_ZN_3 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_mid_ZN_3 Equipment",
            "zone_name": "Perimeter_mid_ZN_3",
            "zone_return_air_node_or_nodelist_name": "Perimeter_mid_ZN_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_mid_ZN_2 Inlet Nodes",
            "zone_air_node_name": "Perimeter_mid_ZN_2 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_mid_ZN_2 Equipment",
            "zone_name": "Perimeter_mid_ZN_2",
            "zone_return_air_node_or_nodelist_name": "Perimeter_mid_ZN_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_mid_ZN_1 Inlet Nodes",
            "zone_air_node_name": "Perimeter_mid_ZN_1 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_mid_ZN_1 Equipment",
            "zone_name": "Perimeter_mid_ZN_1",
            "zone_return_air_node_or_nodelist_name": "Perimeter_mid_ZN_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 12": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_mid_ZN_4 Inlet Nodes",
            "zone_air_node_name": "Perimeter_mid_ZN_4 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_mid_ZN_4 Equipment",
            "zone_name": "Perimeter_mid_ZN_4",
            "zone_return_air_node_or_nodelist_name": "Perimeter_mid_ZN_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 13": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_top_ZN_3 Inlet Nodes",
            "zone_air_node_name": "Perimeter_top_ZN_3 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_top_ZN_3 Equipment",
            "zone_name": "Perimeter_top_ZN_3",
            "zone_return_air_node_or_nodelist_name": "Perimeter_top_ZN_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 14": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_top_ZN_2 Inlet Nodes",
            "zone_air_node_name": "Perimeter_top_ZN_2 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_top_ZN_2 Equipment",
            "zone_name": "Perimeter_top_ZN_2",
            "zone_return_air_node_or_nodelist_name": "Perimeter_top_ZN_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 15": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_top_ZN_1 Inlet Nodes",
            "zone_air_node_name": "Perimeter_top_ZN_1 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_top_ZN_1 Equipment",
            "zone_name": "Perimeter_top_ZN_1",
            "zone_return_air_node_or_nodelist_name": "Perimeter_top_ZN_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 16": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_top_ZN_4 Inlet Nodes",
            "zone_air_node_name": "Perimeter_top_ZN_4 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_top_ZN_4 Equipment",
            "zone_name": "Perimeter_top_ZN_4",
            "zone_return_air_node_or_nodelist_name": "Perimeter_top_ZN_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 17": {
            "zone_air_inlet_node_or_nodelist_name": "DataCenter Basement Inlets",
            "zone_air_node_name": "DataCenter Basement Zone Air Node",
            "zone_conditioning_equipment_list_name": "DataCenter Basement Equipment",
            "zone_name": "DataCenter_basement_ZN_6",
            "zone_return_air_node_or_nodelist_name": "DataCenter Basement Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 18": {
            "zone_air_inlet_node_or_nodelist_name": "DataCenter bot Inlets",
            "zone_air_node_name": "DataCenter bot Zone Air Node",
            "zone_conditioning_equipment_list_name": "DataCenter bot Equipment",
            "zone_name": "DataCenter_bot_ZN_6",
            "zone_return_air_node_or_nodelist_name": "DataCenter bot Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 19": {
            "zone_air_inlet_node_or_nodelist_name": "DataCenter mid Inlets",
            "zone_air_node_name": "DataCenter mid Zone Air Node",
            "zone_conditioning_equipment_list_name": "DataCenter mid Equipment",
            "zone_name": "DataCenter_mid_ZN_6",
            "zone_return_air_node_or_nodelist_name": "DataCenter mid Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 20": {
            "zone_air_inlet_node_or_nodelist_name": "DataCenter top Inlets",
            "zone_air_node_name": "DataCenter top Zone Air Node",
            "zone_conditioning_equipment_list_name": "DataCenter top Equipment",
            "zone_name": "DataCenter_top_ZN_6",
            "zone_return_air_node_or_nodelist_name": "DataCenter top Return Outlet"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Basement Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Basement Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Core_bottom Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Core_bottom VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Core_mid Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Core_mid VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Core_top Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Core_top VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "DataCenter Basement Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "DataCenter Basement Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "DataCenter bot Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "DataCenter bot Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "DataCenter mid Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "DataCenter mid Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "DataCenter top Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "DataCenter top Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_bot_ZN_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_bot_ZN_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_bot_ZN_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_bot_ZN_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_bot_ZN_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_bot_ZN_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_bot_ZN_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_bot_ZN_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_mid_ZN_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_mid_ZN_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_mid_ZN_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_mid_ZN_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_mid_ZN_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_mid_ZN_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_mid_ZN_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_mid_ZN_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_top_ZN_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_top_ZN_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_top_ZN_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_top_ZN_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_top_ZN_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_top_ZN_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_top_ZN_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_top_ZN_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "GroundFloor_Plenum_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "GroundFloor_Plenum"
        },
        "MidFloor_Plenum_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "MidFloor_Plenum"
        },
        "Perimeter_bot_ZN_1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_4"
        },
        "TopFloor_Plenum_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 4.37644032e-05,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "TopFloor_Plenum"
        }
    }
}