            "control_data": [
                {
                    "daylighting_reference_point_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.56,
                    "illuminance_setpoint_at_reference_point": 377
                },
                {
                    "daylighting_reference_point_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.2,
                    "illuminance_setpoint_at_reference_point": 377
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
            "glare_calculation_daylighting_reference_point_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.56,
                    "illuminance_setpoint_at_reference_point": 377
                },
                {
                    "daylighting_reference_point_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.2,
                    "illuminance_setpoint_at_reference_point": 377
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
            "glare_calculation_daylighting_reference_point_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Gym_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.5,
                    "illuminance_setpoint_at_reference_point": 538
                },
                {
                    "daylighting_reference_point_name": "Gym_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.5,
                    "illuminance_setpoint_at_reference_point": 538
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Gym_ZN_1_FLR_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Gym_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Library_Media_Center_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.26,
                    "illuminance_setpoint_at_reference_point": 538
                },
                {
                    "daylighting_reference_point_name": "Library_Media_Center_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.18,
                    "illuminance_setpoint_at_reference_point": 538
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 90.0,
            "glare_calculation_daylighting_reference_point_name": "Library_Media_Center_ZN_1_FLR_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Lobby_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.28,
                    "illuminance_setpoint_at_reference_point": 269.0
                },
                {
                    "daylighting_reference_point_name": "Lobby_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.28,
                    "illuminance_setpoint_at_reference_point": 269.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Lobby_ZN_1_FLR_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Lobby_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.28,
                    "illuminance_setpoint_at_reference_point": 377
                },
                {
                    "daylighting_reference_point_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.28,
                    "illuminance_setpoint_at_reference_point": 377
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.28,
                    "illuminance_setpoint_at_reference_point": 377
                },
                {
                    "daylighting_reference_point_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.28,
                    "illuminance_setpoint_at_reference_point": 377
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.14,
                    "illuminance_setpoint_at_reference_point": 377
                },
                {
                    "daylighting_reference_point_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.14,
                    "illuminance_setpoint_at_reference_point": 377
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.28,
                    "illuminance_setpoint_at_reference_point": 377
                },
                {
                    "daylighting_reference_point_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.28,
                    "illuminance_setpoint_at_reference_point": 377
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.28,
                    "illuminance_setpoint_at_reference_point": 377
                },
                {
                    "daylighting_reference_point_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.28,
                    "illuminance_setpoint_at_reference_point": 377
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.28,
                    "illuminance_setpoint_at_reference_point": 377
                },
                {
                    "daylighting_reference_point_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.28,
                    "illuminance_setpoint_at_reference_point": 377
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Offices_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.24,
                    "illuminance_setpoint_at_reference_point": 323.0
                },
                {
                    "daylighting_reference_point_name": "Offices_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.18,
                    "illuminance_setpoint_at_reference_point": 323.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Offices_ZN_1_FLR_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Offices_ZN_1_FLR_1"
        }
    },
    "Daylighting:ReferencePoint": {
        "Cafeteria_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 10.5,
            "y_coordinate_of_reference_point": 11.6472,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 17.6472,
            "y_coordinate_of_reference_point": 7.5,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 9.0,
            "y_coordinate_of_reference_point": 7.3236,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 9.0,
            "y_coordinate_of_reference_point": 5.6449,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 7.6198,
            "y_coordinate_of_reference_point": 3.3711,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 6.0313,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 7.6198,
            "y_coordinate_of_reference_point": 3.3711,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 6.0313,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 7.6198,
            "y_coordinate_of_reference_point": 3.3711,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 6.0313,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 7.3729,
            "y_coordinate_of_reference_point": 5.6289,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 2.9688,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 7.3729,
            "y_coordinate_of_reference_point": 5.6289,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 2.9688,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 7.3729,
            "y_coordinate_of_reference_point": 5.6289,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 2.9688,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 19.3548,
            "y_coordinate_of_reference_point": 5.4864,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 6.7056,
            "y_coordinate_of_reference_point": 5.4864,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Gym_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 15.6411,
            "y_coordinate_of_reference_point": 10.5,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 9.5,
            "y_coordinate_of_reference_point": 17.6411,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 9.5,
            "y_coordinate_of_reference_point": 1.6764,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 9.5,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Lobby_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 1.6764,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 1.6764,
            "z_coordinate_of_reference_point": 0.7597,
            "zone_or_space_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 26.4993,
            "y_coordinate_of_reference_point": 1.6764,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 26.4993,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 7.3236,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 5.6472,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 26.4993,
            "y_coordinate_of_reference_point": 7.3236,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 26.4993,
            "y_coordinate_of_reference_point": 5.6449,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 17.5,
            "y_coordinate_of_reference_point": 7.3236,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 17.5,
            "y_coordinate_of_reference_point": 5.6449,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 10.5,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Offices_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 17.6472,
            "y_coordinate_of_reference_point": 10.5,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Offices_ZN_1_FLR_1"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "CM DSOA Bath_ZN_1_FLR_1": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Computer_Class_ZN_1_FLR_1": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Library_Media_Center_ZN_1_FLR_1": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000863546,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Lobby_ZN_1_FLR_1": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Main_Corridor_ZN_1_FLR_1": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Mech_ZN_1_FLR_1": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Offices_ZN_1_FLR_1": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "Classroom_OA_Design_Spec": {
            "outdoor_air_flow_per_person": 0.00472,
            "outdoor_air_flow_per_zone_floor_area": 0.00060972,
            "outdoor_air_method": "Sum"
        },
        "Corridor_OA_Design_Spec": {
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA Bath_ZN_1_FLR_1": {
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Cafeteria_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.004724104,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Computer_Class_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Pod_1_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Pod_2_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Pod_3_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Gym_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.0015239908,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Kitchen_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone": 0.197745979007778,
            "outdoor_air_flow_per_zone_floor_area": 0.001178183,
            "outdoor_air_method": "Maximum"
        },
        "SZ DSOA Library_Media_Center_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.000863546,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Lobby_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Main_Corridor_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Mech_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Offices_ZN_1_FLR_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "CM DSZAD Bath_ZN_1_FLR_1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Computer_Class_ZN_1_FLR_1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Library_Media_Center_ZN_1_FLR_1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Lobby_ZN_1_FLR_1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Main_Corridor_ZN_1_FLR_1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Mech_ZN_1_FLR_1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Offices_ZN_1_FLR_1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "Pod_Zones_Air_Distribution": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "VAV_Zone_AirDistribution": {
            "minimum_zone_ventilation_efficiency": 0.6,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "ElectricEquipment": {
        "Bath_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 760.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Bath_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 7997.85,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Cooking",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "KITCHEN_ELEC_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 3240.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 1485.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 1485.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 1485.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 1485.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 1485.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 1485.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 768.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 768.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 768.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 1785.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Gym_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_MiscElec_Equip": {
            "design_level": 31995.6,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Cooking",
            "fraction_latent": 0.25,
            "fraction_lost": 0.2,
            "fraction_radiant": 0.3,
            "schedule_name": "KITCHEN_ELEC_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Reach-in-Freezer": {
            "design_level": 555,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "ReachInFreezer",
            "fraction_latent": 0.0,
            "fraction_lost": 1.0,
            "fraction_radiant": 0.0,
            "schedule_name": "Always_on",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Reach-in-Refrigerator": {
            "design_level": 313.3,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "ReachInRefrigerator",
            "fraction_latent": 0.0,
            "fraction_lost": 1.0,
            "fraction_radiant": 0.0,
            "schedule_name": "Always_on",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 5985.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 684.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Lobby_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 2184.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 2520.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mech_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 7155.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 7155.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 7155.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 7155.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 7155.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 4725.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 4762.8,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Offices_ZN_1_FLR_1"
        }
    },
    "ElectricLoadCenter:Transformer": {
        "Transformer 1": {
            "availability_schedule_name": "Always_On",
            "conductor_material": "Aluminum",
            "consider_transformer_loss_for_utility_cost": "Yes",
            "fraction_of_eddy_current_losses": 0.1,
            "full_load_temperature_rise": 150,
            "meters": [
                {
                    "meter_name": "Wired_LTG_Electricity"
                },
                {
                    "meter_name": "InteriorEquipment:Electricity"
                }
            ],
            "nameplate_efficiency": 0.987,
            "per_unit_load_for_nameplate_efficiency": 0.35,
            "performance_input_method": "NominalEfficiency",
            "phase": 3,
            "rated_capacity": 112500,
            "reference_temperature_for_nameplate_efficiency": 75,
            "transformer_usage": "PowerInFromGrid"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "Bath_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Bath_ZN_1_FLR_1_lights"
        },
        "BoilerCurve": {
            "actuated_component_control_type": "Curve Result",
            "actuated_component_type": "Curve",
            "actuated_component_unique_name": "HEATSYS1 BOILER EFFICIENCY CURVE"
        },
        "CLGSETP_SCH_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "CLGSETP_SCH_Yes_Optimum"
        },
        "CLGSETP_SCH_w_SB_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "CLGSETP_SCH_Yes_Optimum_w_SB"
        },
        "Cafeteria_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Cafeteria_ZN_1_FLR_1_lights"
        },
        "Gym_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Gym_ZN_1_FLR_1_lights"
        },
        "HTGSETP_SCH_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "HTGSETP_SCH_Yes_Optimum"
        },
        "HTGSETP_SCH_w_SB_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "HTGSETP_SCH_Yes_Optimum_w_SB"
        },
        "Kitchen_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Kitchen_ZN_1_FLR_1_lights"
        },
        "LMC_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Library_Media_Center_ZN_1_FLR_1_lights"
        },
        "Lobby_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Lobby_ZN_1_FLR_1_lights"
        },
        "Main_Corridor_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Main_Corridor_ZN_1_FLR_1_lights"
        },
        "Mech_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Mech_ZN_1_FLR_1_lights"
        },
        "Offices_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Offices_ZN_1_FLR_1_lights"
        },
        "cCL1_Pod_1_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_lights"
        },
        "cCL1_Pod_2_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_lights"
        },
        "cCL1_Pod_3_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_lights"
        },
        "cCL2_Pod_1_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_lights"
        },
        "cCL2_Pod_2_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_lights"
        },
        "cCL2_Pod_3_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_lights"
        },
        "cPCLZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Computer_Class_ZN_1_FLR_1_lights"
        },
        "cPOD1_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Corridor_Pod_1_ZN_1_FLR_1_lights"
        },
        "cPOD2_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Corridor_Pod_2_ZN_1_FLR_1_lights"
        },
        "cPOD3_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Corridor_Pod_3_ZN_1_FLR_1_lights"
        },
        "mCl1_Pod_1_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1_lights"
        },
        "mCl1_Pod_2_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1_lights"
        },
        "mCl1_Pod_3_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1_lights"
        },
        "mCl2_Pod_1_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1_lights"
        },
        "mCl2_Pod_2_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1_lights"
        },
        "mCl2_Pod_3_ZN_1_FLR_1_LAr": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1_lights"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "Wired_LTG"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 2": {
            "variables": [
                {
                    "erl_variable_name": "BoilerType"
                },
                {
                    "erl_variable_name": "CapRated"
                },
                {
                    "erl_variable_name": "EtRated"
                },
                {
                    "erl_variable_name": "PLRx"
                },
                {
                    "erl_variable_name": "Ecx"
                },
                {
                    "erl_variable_name": "SkinLossRate"
                }
            ]
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "Bath_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Bath_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "Cafeteria_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Cafeteria_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "Gym_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Gym_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "Kitchen_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Kitchen_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "LMC_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Library_Media_Center_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "Lobby_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Lobby_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "Main_Corridor_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Main_Corridor_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "Mech_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Mech_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "Offices_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Offices_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "cCL1_Pod_1_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "cCL1_Pod_2_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "cCL1_Pod_3_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "cCL2_Pod_1_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "cCL2_Pod_2_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "cCL2_Pod_3_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "cPCLZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Computer_Class_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "cPOD1_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Corridor_Pod_1_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "cPOD2_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Corridor_Pod_2_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "cPOD3_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Corridor_Pod_3_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "mCl1_Pod_1_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "mCl1_Pod_2_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "mCl1_Pod_3_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "mCl2_Pod_1_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "mCl2_Pod_2_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        },
        "mCl2_Pod_3_ZN_1_FLR_1_Area": {
            "internal_data_index_key_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1",
            "internal_data_type": "Zone Floor Area"
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "Wired_LTG": {
            "ems_variable_name": "Wired_LTG",
            "type_of_data_in_variable": "Summed",
            "update_frequency": "ZoneTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "OA_BASED_OPTIMUM_START_EMS_Program": {
            "lines": [
                {
                    "program_line": "IF DaylightSavings==0 && DayOfWeek>1 && DayOfWeek<>7 && Hour==6 && OAT<23.9 && OAT>1.7"
                },
                {
                    "program_line": "SET CLGSETP_SCH_Actuator = 26.7"
                },
                {
                    "program_line": "SET HTGSETP_SCH_Actuator = 15.6"
                },
                {
                    "program_line": "SET CLGSETP_SCH_w_SB_Actuator = 26.7"
                },
                {
                    "program_line": "SET HTGSETP_SCH_w_SB_Actuator = 15.6"
                },
                {
                    "program_line": "ELSEIF DaylightSavings==1 && DayOfWeek>1 && DayOfWeek<>7 && Hour==5 && OAT<23.9 && OAT>1.7"
                },
                {
                    "program_line": "SET CLGSETP_SCH_Actuator = 26.7"
                },
                {
                    "program_line": "SET HTGSETP_SCH_Actuator = 15.6"
                },
                {
                    "program_line": "SET CLGSETP_SCH_w_SB_Actuator = 26.7"
                },
                {
                    "program_line": "SET HTGSETP_SCH_w_SB_Actuator = 15.6"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET CLGSETP_SCH_Actuator = NULL"
                },
                {
                    "program_line": "SET HTGSETP_SCH_Actuator = NULL"
                },
                {
                    "program_line": "SET CLGSETP_SCH_w_SB_Actuator = NULL"
                },
                {
                    "program_line": "SET HTGSETP_SCH_w_SB_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Bath_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Bath_ZN_1_FLR_1_LSr_IP=0.093*Bath_ZN_1_FLR_1_LSr/Bath_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (Bath_ZN_1_FLR_1_OSr <= 0) && (Bath_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Bath_ZN_1_FLR_1_LAr = 0.02*Bath_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Bath_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Cafeteria_ZN_1_FLR_1_LSr_IP=0.093*Cafeteria_ZN_1_FLR_1_LSr/Cafeteria_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (Cafeteria_ZN_1_FLR_1_OSr <= 0) && (Cafeteria_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Cafeteria_ZN_1_FLR_1_LAr = 0.02*Cafeteria_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Cafeteria_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Gym_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Gym_ZN_1_FLR_1_LSr_IP=0.093*Gym_ZN_1_FLR_1_LSr/Gym_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (Gym_ZN_1_FLR_1_OSr <= 0) && (Gym_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Gym_ZN_1_FLR_1_LAr = 0.02*Gym_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Gym_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Kitchen_ZN_1_FLR_1_LSr_IP=0.093*Kitchen_ZN_1_FLR_1_LSr/Kitchen_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (Kitchen_ZN_1_FLR_1_OSr <= 0) && (Kitchen_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Kitchen_ZN_1_FLR_1_LAr = 0.02*Kitchen_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Kitchen_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_LMC_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET LMC_ZN_1_FLR_1_LSr_IP=0.093*LMC_ZN_1_FLR_1_LSr/LMC_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (LMC_ZN_1_FLR_1_OSr <= 0) && (LMC_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET LMC_ZN_1_FLR_1_LAr = 0.02*LMC_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET LMC_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Lobby_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Lobby_ZN_1_FLR_1_LSr_IP=0.093*Lobby_ZN_1_FLR_1_LSr/Lobby_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (Lobby_ZN_1_FLR_1_OSr <= 0) && (Lobby_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Lobby_ZN_1_FLR_1_LAr = 0.02*Lobby_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Lobby_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Main_Corridor_ZN_1_FLR_1_LSr_IP=0.093*Main_Corridor_ZN_1_FLR_1_LSr/Main_Corridor_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (Main_Corridor_ZN_1_FLR_1_OSr <= 0) && (Main_Corridor_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Main_Corridor_ZN_1_FLR_1_LAr = 0.02*Main_Corridor_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Main_Corridor_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Mech_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Mech_ZN_1_FLR_1_LSr_IP=0.093*Mech_ZN_1_FLR_1_LSr/Mech_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (Mech_ZN_1_FLR_1_OSr <= 0) && (Mech_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Mech_ZN_1_FLR_1_LAr = 0.02*Mech_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Mech_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Offices_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Offices_ZN_1_FLR_1_LSr_IP=0.093*Offices_ZN_1_FLR_1_LSr/Offices_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (Offices_ZN_1_FLR_1_OSr <= 0) && (Offices_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "IF (ActualOccupancy <= 0)"
                },
                {
                    "program_line": "SET Offices_ZN_1_FLR_1_LAr = 0.02*Offices_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Offices_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Offices_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET cCL1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_1_ZN_1_FLR_1_LSr/cCL1_Pod_1_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (cCL1_Pod_1_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET cCL1_Pod_1_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_1_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET cCL1_Pod_1_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET cCL1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_2_ZN_1_FLR_1_LSr/cCL1_Pod_2_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (cCL1_Pod_2_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET cCL1_Pod_2_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_2_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET cCL1_Pod_2_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET cCL1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_3_ZN_1_FLR_1_LSr/cCL1_Pod_3_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (cCL1_Pod_3_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET cCL1_Pod_3_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_3_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET cCL1_Pod_3_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET cCL2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_1_ZN_1_FLR_1_LSr/cCL2_Pod_1_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (cCL2_Pod_1_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET cCL2_Pod_1_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_1_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET cCL2_Pod_1_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET cCL2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_2_ZN_1_FLR_1_LSr/cCL2_Pod_2_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (cCL2_Pod_2_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET cCL2_Pod_2_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_2_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET cCL2_Pod_2_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET cCL2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_3_ZN_1_FLR_1_LSr/cCL2_Pod_3_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (cCL2_Pod_3_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET cCL2_Pod_3_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_3_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET cCL2_Pod_3_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_cPCLZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET cPCLZN_1_FLR_1_LSr_IP=0.093*cPCLZN_1_FLR_1_LSr/cPCLZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (cPCLZN_1_FLR_1_OSr <= 0) && (cPCLZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET cPCLZN_1_FLR_1_LAr = 0.02*cPCLZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET cPCLZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET cPOD1_ZN_1_FLR_1_LSr_IP=0.093*cPOD1_ZN_1_FLR_1_LSr/cPOD1_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (cPOD1_ZN_1_FLR_1_OSr <= 0) && (cPOD1_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET cPOD1_ZN_1_FLR_1_LAr = 0.02*cPOD1_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET cPOD1_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET cPOD2_ZN_1_FLR_1_LSr_IP=0.093*cPOD2_ZN_1_FLR_1_LSr/cPOD2_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (cPOD2_ZN_1_FLR_1_OSr <= 0) && (cPOD2_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET cPOD2_ZN_1_FLR_1_LAr = 0.02*cPOD2_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET cPOD2_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET cPOD3_ZN_1_FLR_1_LSr_IP=0.093*cPOD3_ZN_1_FLR_1_LSr/cPOD3_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (cPOD3_ZN_1_FLR_1_OSr <= 0) && (cPOD3_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET cPOD3_ZN_1_FLR_1_LAr = 0.02*cPOD3_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET cPOD3_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET mCl1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_1_ZN_1_FLR_1_LSr/mCl1_Pod_1_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (mCl1_Pod_1_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET mCl1_Pod_1_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_1_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET mCl1_Pod_1_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET mCl1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_2_ZN_1_FLR_1_LSr/mCl1_Pod_2_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (mCl1_Pod_2_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET mCl1_Pod_2_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_2_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET mCl1_Pod_2_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET mCl1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_3_ZN_1_FLR_1_LSr/mCl1_Pod_3_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (mCl1_Pod_3_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET mCl1_Pod_3_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_3_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET mCl1_Pod_3_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET mCl2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_1_ZN_1_FLR_1_LSr/mCl2_Pod_1_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (mCl2_Pod_1_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET mCl2_Pod_1_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_1_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET mCl2_Pod_1_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET mCl2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_2_ZN_1_FLR_1_LSr/mCl2_Pod_2_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (mCl2_Pod_2_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET mCl2_Pod_2_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_2_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET mCl2_Pod_2_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET mCl2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_3_ZN_1_FLR_1_LSr/mCl2_Pod_3_ZN_1_FLR_1_Area"
                },
                {
                    "program_line": "IF (mCl2_Pod_3_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET mCl2_Pod_3_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_3_ZN_1_FLR_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET mCl2_Pod_3_ZN_1_FLR_1_LAr = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SetBoilerCurve": {
            "lines": [
                {
                    "program_line": "IF BoilerPLR >= PLRx"
                },
                {
                    "program_line": "IF BoilerType == 1"
                },
                {
                    "program_line": "SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "IF BoilerPLR == 0"
                },
                {
                    "program_line": "SET BoilerCurve = NULL"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "IF BoilerPLR <0.05"
                },
                {
                    "program_line": "SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SetBoilerPar": {
            "lines": [
                {
                    "program_line": "SET CapRated =  302432.85"
                },
                {
                    "program_line": "SET EtRated =  0.8"
                },
                {
                    "program_line": "SET CapRated = (CapRated *3.412)/1000"
                },
                {
                    "program_line": "SET SkinLossRate = 0.02"
                },
                {
                    "program_line": "SET BoilerType = 1"
                },
                {
                    "program_line": "IF BoilerType  == 1"
                },
                {
                    "program_line": "IF CapRated >10000"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ELSEIF CapRated >5000"
                },
                {
                    "program_line": "SET PLRx = 0.25"
                },
                {
                    "program_line": "ELSEIF CapRated >1000"
                },
                {
                    "program_line": "SET PLRx = 0.33"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerType = 2"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF BoilerType == 1"
                },
                {
                    "program_line": "SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET LoadX = CapRated * PLRx"
                },
                {
                    "program_line": "SET Etx = CurveX * EtRated"
                },
                {
                    "program_line": "SET InputEx = LoadX/Etx"
                },
                {
                    "program_line": "SET SkinEx = CapRated * SkinLossRate"
                },
                {
                    "program_line": "SET Ecx = (LoadX + SkinEx)/InputEx"
                }
            ]
        },
        "Transformer_Load_Prog": {
            "lines": [
                {
                    "program_line": "SET Wired_LTG = Facility_Int_LTG*0.0119"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "BoilerCurveManager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "SetBoilerCurve"
                }
            ]
        },
        "BoilerParManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "SetBoilerPar"
                }
            ]
        },
        "OA_BASED_OPTIMUM_START_EMS_Program Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "OA_BASED_OPTIMUM_START_EMS_Program"
                }
            ]
        },
        "SET_Bath_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Bath_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_Gym_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Gym_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_LMC_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_LMC_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_Lobby_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Lobby_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_Mech_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Mech_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_Offices_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Offices_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_cPCLZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_cPCLZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program"
                }
            ]
        },
        "Transformer_Load_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "Transformer_Load_Prog"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "ActualOccupancy": {
            "output_variable_or_output_meter_index_key_name": "Offices Binary Occupancy",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "Bath_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Bath_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Bath_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "BoilerPLR": {
            "output_variable_or_output_meter_index_key_name": "HeatSys1 Boiler",
            "output_variable_or_output_meter_name": "Boiler Part Load Ratio"
        },
        "Cafeteria_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Cafeteria_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Cafeteria_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Cafeteria_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Facility_Int_LTG": {
            "output_variable_or_output_meter_name": "InteriorLights:Electricity"
        },
        "Gym_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Gym_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Gym_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Gym_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Kitchen_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Kitchen_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Kitchen_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Kitchen_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "LMC_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Library_Media_Center_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "LMC_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Library_Media_Center_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Lobby_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Lobby_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Lobby_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Main_Corridor_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Main_Corridor_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Main_Corridor_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Mech_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Mech_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Mech_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "OAT": {
            "output_variable_or_output_meter_index_key_name": "Environment",
            "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
        },
        "OAT_F": {
            "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Offices_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Offices_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Offices_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Offices_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "VAV_OTHER_OA": {
            "output_variable_or_output_meter_index_key_name": "VAV_OTHER",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Mass Flow Rate"
        },
        "VAV_OTHER_OA_VRP": {
            "output_variable_or_output_meter_index_key_name": "VAV_OTHER",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate"
        },
        "VAV_OTHER_SUPPLY_FLOW": {
            "output_variable_or_output_meter_index_key_name": "VAV_OTHER_OA-VAV_OTHER_CoolCNode",
            "output_variable_or_output_meter_name": "System Node Standard Density Volume Flow Rate"
        },
        "VAV_POD_1_OA": {
            "output_variable_or_output_meter_index_key_name": "VAV_POD_1",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Mass Flow Rate"
        },
        "VAV_POD_1_OA_VRP": {
            "output_variable_or_output_meter_index_key_name": "VAV_POD_1",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate"
        },
        "VAV_POD_1_SUPPLY_FLOW": {
            "output_variable_or_output_meter_index_key_name": "VAV_POD_1_OA-VAV_POD_1_CoolCNode",
            "output_variable_or_output_meter_name": "System Node Standard Density Volume Flow Rate"
        },
        "VAV_POD_2_OA": {
            "output_variable_or_output_meter_index_key_name": "VAV_POD_2",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Mass Flow Rate"
        },
        "VAV_POD_2_OA_VRP": {
            "output_variable_or_output_meter_index_key_name": "VAV_POD_2",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate"
        },
        "VAV_POD_2_SUPPLY_FLOW": {
            "output_variable_or_output_meter_index_key_name": "VAV_POD_2_OA-VAV_POD_2_CoolCNode",
            "output_variable_or_output_meter_name": "System Node Standard Density Volume Flow Rate"
        },
        "VAV_POD_3_OA": {
            "output_variable_or_output_meter_index_key_name": "VAV_POD_3",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Mass Flow Rate"
        },
        "VAV_POD_3_OA_VRP": {
            "output_variable_or_output_meter_index_key_name": "VAV_POD_3",
            "output_variable_or_output_meter_name": "Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate"
        },
        "VAV_POD_3_SUPPLY_FLOW": {
            "output_variable_or_output_meter_index_key_name": "VAV_POD_3_OA-VAV_POD_3_CoolCNode",
            "output_variable_or_output_meter_name": "System Node Standard Density Volume Flow Rate"
        },
        "cCL1_Pod_1_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "cCL1_Pod_1_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "cCL1_Pod_2_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "cCL1_Pod_2_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "cCL1_Pod_3_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "cCL1_Pod_3_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "cCL2_Pod_1_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "cCL2_Pod_1_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "cCL2_Pod_2_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "cCL2_Pod_2_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "cCL2_Pod_3_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "cCL2_Pod_3_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "cPCLZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Computer_Class_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "cPCLZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Computer_Class_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "cPOD1_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Corridor_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "cPOD1_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "cPOD2_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Corridor_Pod_2_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "cPOD2_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "cPOD3_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Corridor_Pod_3_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "cPOD3_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "mCl1_Pod_1_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "mCl1_Pod_1_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "mCl1_Pod_2_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "mCl1_Pod_2_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "mCl1_Pod_3_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "mCl1_Pod_3_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "mCl2_Pod_1_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "mCl2_Pod_1_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "mCl2_Pod_2_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "mCl2_Pod_2_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "mCl2_Pod_3_ZN_1_FLR_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "mCl2_Pod_3_ZN_1_FLR_1_OSr": {
            "output_variable_or_output_meter_index_key_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        }
    },
    "Exterior:Lights": {
        "Exterior_Lights_a": {
            "control_option": "AstronomicalClock",
            "design_level": 150.48,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_a"
        },
        "Exterior_Lights_b": {
            "control_option": "AstronomicalClock",
            "design_level": 1645.9,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_b_2016"
        },
        "Exterior_Lights_c": {
            "control_option": "AstronomicalClock",
            "design_level": 584.3,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_c_2016"
        }
    },
    "Fan:SystemModel": {
        "PSZ-AC_1:6_addAQ_Unitary_Package_fan": {
            "air_inlet_node_name": "PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode",
            "air_outlet_node_name": "PSZ-AC_1:6_Unitary_PackageHeatCoil air inlet",
            "availability_schedule_name": "HVACOperationSchd",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 622.5,
            "electric_power_minimum_flow_rate_fraction": 1,
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.56225,
            "motor_efficiency": 0.865,
            "motor_in_air_stream_fraction": 1.0,
            "night_ventilation_mode_pressure_rise": 622.5,
            "number_of_speeds": 2,
            "speed_control_method": "Discrete",
            "speed_fractions": [
                {
                    "speed_electric_power_fraction": 0.4,
                    "speed_flow_fraction": 0.66
                },
                {
                    "speed_electric_power_fraction": 1,
                    "speed_flow_fraction": 1
                }
            ]
        },
        "PSZ-AC_2:5_addAQ_Unitary_Package_fan": {
            "air_inlet_node_name": "PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode",
            "air_outlet_node_name": "PSZ-AC_2:5_Unitary_PackageHeatCoil air inlet",
            "availability_schedule_name": "HVACOperationSchd",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 622.5,
            "electric_power_minimum_flow_rate_fraction": 1,
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.56225,
            "motor_efficiency": 0.865,
            "motor_in_air_stream_fraction": 1.0,
            "night_ventilation_mode_pressure_rise": 622.5,
            "number_of_speeds": 1,
            "speed_control_method": "Discrete",
            "speed_fractions": [
                {
                    "speed_electric_power_fraction": 1,
                    "speed_flow_fraction": 1
                }
            ]
        },
        "PSZ-AC_2:7_addAQ_Unitary_Package_fan": {
            "air_inlet_node_name": "PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode",
            "air_outlet_node_name": "PSZ-AC_2:7_Unitary_PackageHeatCoil air inlet",
            "availability_schedule_name": "HVACOperationSchd",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 622.5,
            "electric_power_minimum_flow_rate_fraction": 1,
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.58175,
            "motor_efficiency": 0.895,
            "motor_in_air_stream_fraction": 1.0,
            "night_ventilation_mode_pressure_rise": 622.5,
            "number_of_speeds": 2,
            "speed_control_method": "Discrete",
            "speed_fractions": [
                {
                    "speed_electric_power_fraction": 0.4,
                    "speed_flow_fraction": 0.66
                },
                {
                    "speed_electric_power_fraction": 1,
                    "speed_flow_fraction": 1
                }
            ]
        }
    },
    "Fan:VariableVolume": {
        "VAV_OTHER Fan": {
            "air_inlet_node_name": "VAV_OTHER_HeatC-VAV_OTHER FanNode",
            "air_outlet_node_name": "VAV_OTHER Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.6006,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.924,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1389.42
        },
        "VAV_POD_1 Fan": {
            "air_inlet_node_name": "VAV_POD_1_HeatC-VAV_POD_1 FanNode",
            "air_outlet_node_name": "VAV_POD_1 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.59605,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.917,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1389.42
        },
        "VAV_POD_2 Fan": {
            "air_inlet_node_name": "VAV_POD_2_HeatC-VAV_POD_2 FanNode",
            "air_outlet_node_name": "VAV_POD_2 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.59605,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.917,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1389.42
        },
        "VAV_POD_3 Fan": {
            "air_inlet_node_name": "VAV_POD_3_HeatC-VAV_POD_3 FanNode",
            "air_outlet_node_name": "VAV_POD_3 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.59605,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.917,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1389.42
        }
    },
    "Fan:ZoneExhaust": {
        "Bath_ZN_1_FLR_1 Exhaust Fan": {
            "air_inlet_node_name": "Bath_ZN_1_FLR_1 Exhaust Fan Node",
            "air_outlet_node_name": "Bath_ZN_1_FLR_1 Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "Hours_of_operation",
            "balanced_exhaust_fraction_schedule_name": "Bath_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.385,
            "maximum_flow_rate": 0.283168466359586,
            "pressure_rise": 125.0
        },
        "Cafeteria_ZN_1_FLR_1 Dummy Exhaust Fan": {
            "air_inlet_node_name": "Cafeteria_ZN_1_FLR_1 Dummy Exhaust Fan Node",
            "air_outlet_node_name": "Cafeteria_ZN_1_FLR_1 Dummy Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 1.0,
            "maximum_flow_rate": 1.38186211583478,
            "pressure_rise": 0
        },
        "Gym_ZN_1_FLR_1 Dummy Exhaust Fan": {
            "air_inlet_node_name": "Gym_ZN_1_FLR_1 Dummy Exhaust Fan Node",
            "air_outlet_node_name": "Gym_ZN_1_FLR_1 Dummy Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 1.0,
            "maximum_flow_rate": 0.5440647156,
            "pressure_rise": 0
        },
        "Kitchen_ZN_1_FLR_1 Exhaust Fan": {
            "air_inlet_node_name": "Kitchen_ZN_1_FLR_1 Exhaust Fan Node",
            "air_outlet_node_name": "Kitchen_ZN_1_FLR_1 Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "balanced_exhaust_fraction_schedule_name": "Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.385,
            "maximum_flow_rate": 2.1237634976969,
            "pressure_rise": 125.0
        },
        "Library_Media_Center_ZN_1_FLR_1 Dummy Exhaust Fan": {
            "air_inlet_node_name": "Library_Media_Center_ZN_1_FLR_1 Dummy Exhaust Fan Node",
            "air_outlet_node_name": "Library_Media_Center_ZN_1_FLR_1 Dummy Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 1.0,
            "maximum_flow_rate": 0.283168466359586,
            "pressure_rise": 0
        }
    },
    "FenestrationSurface:Detailed": {
        "Bath_ZN_1_FLR_1_Wall_5_window_1": {
            "building_surface_name": "Bath_ZN_1_FLR_1_Wall_5",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 9.95,
            "vertex_1_z_coordinate": 2.51414,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 9.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.51414,
            "view_factor_to_ground": "Autocalculate"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_2_Door": {
            "building_surface_name": "Cafeteria_ZN_1_FLR_1_Wall_2",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 1.452517348891,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 1.452517348891,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 2.366917348891,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 2.366917348891,
            "vertex_4_z_coordinate": 2.1336
        },
        "Cafeteria_ZN_1_FLR_1_Wall_2_Window1": {
            "building_surface_name": "Cafeteria_ZN_1_FLR_1_Wall_2",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 2.50938,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 0.974397,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 1.2692,
            "vertex_3_z_coordinate": 0.974397,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 1.2692,
            "vertex_4_z_coordinate": 2.50938,
            "view_factor_to_ground": "Autocalculate"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_2_Window2": {
            "building_surface_name": "Cafeteria_ZN_1_FLR_1_Wall_2",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 2.4884,
            "vertex_1_z_coordinate": 2.50938,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 2.4884,
            "vertex_2_z_coordinate": 0.974397,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 14.95,
            "vertex_3_z_coordinate": 0.974397,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 14.95,
            "vertex_4_z_coordinate": 2.50938,
            "view_factor_to_ground": "Autocalculate"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_3_window_1": {
            "building_surface_name": "Cafeteria_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.95,
            "vertex_1_y_coordinate": 15.0,
            "vertex_1_z_coordinate": 2.506685,
            "vertex_2_x_coordinate": 20.95,
            "vertex_2_y_coordinate": 15.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 15.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 15.0,
            "vertex_4_z_coordinate": 2.506685,
            "view_factor_to_ground": "Autocalculate"
        },
        "Computer_Class_ZN_1_FLR_1_Wall_3_Door": {
            "building_surface_name": "Computer_Class_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 16.498755114211,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 16.498755114211,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 15.584355114211,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 15.584355114211,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Computer_Class_ZN_1_FLR_1_Wall_3_Window1": {
            "building_surface_name": "Computer_Class_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.507805,
            "vertex_2_x_coordinate": 17.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9971046,
            "vertex_3_x_coordinate": 16.7308,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9971046,
            "vertex_4_x_coordinate": 16.7308,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.507805,
            "view_factor_to_ground": "Autocalculate"
        },
        "Computer_Class_ZN_1_FLR_1_Wall_3_Window2": {
            "building_surface_name": "Computer_Class_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.5116,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.507805,
            "vertex_2_x_coordinate": 15.5116,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9971046,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9971046,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.507805,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door": {
            "building_surface_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.409235111856,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 1.409235111856,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 2.323635111856,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 2.323635111856,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1": {
            "building_surface_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 1.2692,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 1.2692,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2": {
            "building_surface_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.4884,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 2.4884,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 10.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 10.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1": {
            "building_surface_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.95,
            "vertex_1_z_coordinate": 2.515715,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.515715,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door": {
            "building_surface_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.467581515429,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 1.467581515429,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 2.381981515429,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 2.381981515429,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1": {
            "building_surface_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 1.2692,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 1.2692,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2": {
            "building_surface_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.4884,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 2.4884,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 10.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 10.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1": {
            "building_surface_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.95,
            "vertex_1_z_coordinate": 2.515715,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.515715,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door": {
            "building_surface_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.383644383085,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 1.383644383085,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 2.298044383085,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 2.298044383085,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1": {
            "building_surface_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 1.2692,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 1.2692,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2": {
            "building_surface_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.4884,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 2.4884,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 10.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 10.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1": {
            "building_surface_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.95,
            "vertex_1_z_coordinate": 2.515715,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.515715,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1": {
            "building_surface_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 9.569866972311,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 9.569866972311,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 8.655466972311,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 8.655466972311,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1": {
            "building_surface_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 10.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 9.7308,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 9.7308,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2": {
            "building_surface_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.5116,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 8.5116,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1": {
            "building_surface_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.95,
            "vertex_1_z_coordinate": 2.515715,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.515715,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door": {
            "building_surface_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 9.551092317313,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 9.551092317313,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 8.636692317313,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 8.636692317313,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1": {
            "building_surface_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 10.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 9.7308,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 9.7308,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2": {
            "building_surface_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.5116,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 8.5116,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1": {
            "building_surface_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.95,
            "vertex_1_z_coordinate": 2.515715,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.515715,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door": {
            "building_surface_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 9.558933997129,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 9.558933997129,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 8.644533997129,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 8.644533997129,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1": {
            "building_surface_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 10.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.922073,
            "vertex_3_x_coordinate": 9.7308,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.922073,
            "vertex_4_x_coordinate": 9.7308,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window2": {
            "building_surface_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.477938173266,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 8.477938173266,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.922073,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.922073,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1": {
            "building_surface_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.95,
            "vertex_1_z_coordinate": 2.515715,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.515715,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1": {
            "building_surface_name": "Corridor_Pod_1_ZN_1_FLR_1_Wall_6",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 2.95,
            "vertex_1_z_coordinate": 2.548265,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 2.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.548265,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1": {
            "building_surface_name": "Corridor_Pod_2_ZN_1_FLR_1_Wall_6",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 2.95,
            "vertex_1_z_coordinate": 2.548265,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 2.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.548265,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_7_window_1": {
            "building_surface_name": "Corridor_Pod_3_ZN_1_FLR_1_Wall_7",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 2.95,
            "vertex_1_z_coordinate": 2.548265,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 2.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.548265,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_1": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.8904,
            "vertex_1_y_coordinate": 2.2237,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 4.1096,
            "vertex_2_y_coordinate": 2.2237,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 4.1096,
            "vertex_3_y_coordinate": 3.4429,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 2.8904,
            "vertex_4_y_coordinate": 3.4429,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_2": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.8904,
            "vertex_1_y_coordinate": 2.2237,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 11.1096,
            "vertex_2_y_coordinate": 2.2237,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 11.1096,
            "vertex_3_y_coordinate": 3.4429,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 9.8904,
            "vertex_4_y_coordinate": 3.4429,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_3": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.8904,
            "vertex_1_y_coordinate": 2.2237,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 18.1096,
            "vertex_2_y_coordinate": 2.2237,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 18.1096,
            "vertex_3_y_coordinate": 3.4429,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 16.8904,
            "vertex_4_y_coordinate": 3.4429,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_4": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.8904,
            "vertex_1_y_coordinate": 7.8904,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 4.1096,
            "vertex_2_y_coordinate": 7.8904,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 4.1096,
            "vertex_3_y_coordinate": 9.1096,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 2.8904,
            "vertex_4_y_coordinate": 9.1096,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_5": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.8904,
            "vertex_1_y_coordinate": 7.8904,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 11.1096,
            "vertex_2_y_coordinate": 7.8904,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 11.1096,
            "vertex_3_y_coordinate": 9.1096,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 9.8904,
            "vertex_4_y_coordinate": 9.1096,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_6": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.8904,
            "vertex_1_y_coordinate": 7.8904,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 18.1096,
            "vertex_2_y_coordinate": 7.8904,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 18.1096,
            "vertex_3_y_coordinate": 9.1096,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 16.8904,
            "vertex_4_y_coordinate": 9.1096,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_7": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.8904,
            "vertex_1_y_coordinate": 13.5571,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 4.1096,
            "vertex_2_y_coordinate": 13.5571,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 4.1096,
            "vertex_3_y_coordinate": 14.7763,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 2.8904,
            "vertex_4_y_coordinate": 14.7763,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_8": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.8904,
            "vertex_1_y_coordinate": 13.5571,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 11.1096,
            "vertex_2_y_coordinate": 13.5571,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 11.1096,
            "vertex_3_y_coordinate": 14.7763,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 9.8904,
            "vertex_4_y_coordinate": 14.7763,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_9": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.8904,
            "vertex_1_y_coordinate": 13.5571,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 18.1096,
            "vertex_2_y_coordinate": 13.5571,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 18.1096,
            "vertex_3_y_coordinate": 14.7763,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 16.8904,
            "vertex_4_y_coordinate": 14.7763,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Wall_2_Door": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Wall_2",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 1.382910976227,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 1.382910976227,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 2.297310976227,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 2.297310976227,
            "vertex_4_z_coordinate": 2.1336
        },
        "Gym_ZN_1_FLR_1_Wall_2_Window1": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Wall_2",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 2.508295,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 0.045543615342,
            "vertex_2_z_coordinate": 0.990591320106,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 1.2692,
            "vertex_3_z_coordinate": 0.990591320106,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 1.2692,
            "vertex_4_z_coordinate": 2.508295,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Wall_2_Window2": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Wall_2",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 2.4884,
            "vertex_1_z_coordinate": 2.508295,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 2.4884,
            "vertex_2_z_coordinate": 0.990591320106,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 16.945543615342,
            "vertex_3_z_coordinate": 0.990591320106,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 16.95,
            "vertex_4_z_coordinate": 2.508295,
            "view_factor_to_ground": "Autocalculate"
        },
        "Kitchen_ZN_1_FLR_1_Wall_2_window_1": {
            "building_surface_name": "Kitchen_ZN_1_FLR_1_Wall_2",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 2.51771,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 7.95,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 7.95,
            "vertex_4_z_coordinate": 2.51771,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_2_Door": {
            "building_surface_name": "Library_Media_Center_ZN_1_FLR_1_Wall_2",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 1.395129653008,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 1.395129653008,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 2.309529653008,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 2.309529653008,
            "vertex_4_z_coordinate": 2.1336
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_2_Window1": {
            "building_surface_name": "Library_Media_Center_ZN_1_FLR_1_Wall_2",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 2.506685,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 1.0130812,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 1.2692,
            "vertex_3_z_coordinate": 1.0130812,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 1.2692,
            "vertex_4_z_coordinate": 2.506685,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_2_Window2": {
            "building_surface_name": "Library_Media_Center_ZN_1_FLR_1_Wall_2",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 2.4884,
            "vertex_1_z_coordinate": 2.506685,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 2.4884,
            "vertex_2_z_coordinate": 1.0130812,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 20.95,
            "vertex_3_z_coordinate": 1.0130812,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 20.95,
            "vertex_4_z_coordinate": 2.506685,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_3_window_1": {
            "building_surface_name": "Library_Media_Center_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.95,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 2.50742,
            "vertex_2_x_coordinate": 18.95,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 2.50742,
            "view_factor_to_ground": "Autocalculate"
        },
        "Lobby_ZN_1_FLR_1_Wall_1_Door": {
            "building_surface_name": "Lobby_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.497309962075,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 1.497309962075,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 2.411709962075,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 2.411709962075,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Lobby_ZN_1_FLR_1_Wall_1_Window1": {
            "building_surface_name": "Lobby_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50742,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0029466,
            "vertex_3_x_coordinate": 1.2692,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0029466,
            "vertex_4_x_coordinate": 1.2692,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50742,
            "view_factor_to_ground": "Autocalculate"
        },
        "Lobby_ZN_1_FLR_1_Wall_1_Window2": {
            "building_surface_name": "Lobby_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.4884,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50742,
            "vertex_2_x_coordinate": 2.4884,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0029466,
            "vertex_3_x_coordinate": 18.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0029466,
            "vertex_4_x_coordinate": 18.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50742,
            "view_factor_to_ground": "Autocalculate"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_7_Door": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_7",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 19.582546980393,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 19.582546980393,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 18.668146980393,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 18.668146980393,
            "vertex_4_z_coordinate": 2.1336
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_7_Window1": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_7",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 20.95,
            "vertex_1_z_coordinate": 2.515715,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 20.95,
            "vertex_2_z_coordinate": 0.8752862,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 19.7308,
            "vertex_3_z_coordinate": 0.8752862,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 19.7308,
            "vertex_4_z_coordinate": 2.515715,
            "view_factor_to_ground": "Autocalculate"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_7_Window2": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_7",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 18.5116,
            "vertex_1_z_coordinate": 2.515715,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 18.5116,
            "vertex_2_z_coordinate": 0.8752862,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 12.05,
            "vertex_3_z_coordinate": 0.8752862,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 12.05,
            "vertex_4_z_coordinate": 2.515715,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door1": {
            "building_surface_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 17.062403796039,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 17.062403796039,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 17.976803796039,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 17.976803796039,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door2": {
            "building_surface_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 35.119008036336,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 35.119008036336,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 36.033408036336,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 36.033408036336,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1": {
            "building_surface_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 16.870642,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 16.870642,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2": {
            "building_surface_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.089842,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 18.089842,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 34.910484,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 34.910484,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window3": {
            "building_surface_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 36.129684,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 36.129684,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 52.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 52.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door1": {
            "building_surface_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 17.055628115208,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 17.055628115208,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 17.970028115208,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 17.970028115208,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door2": {
            "building_surface_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 35.105277728869,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 35.105277728869,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 36.019677728869,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 36.019677728869,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1": {
            "building_surface_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 16.870642,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 16.870642,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2": {
            "building_surface_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.089842,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 18.089842,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 34.910484,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 34.910484,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window3": {
            "building_surface_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 36.129684,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 36.129684,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 52.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 52.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door1": {
            "building_surface_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 17.035906600314,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 17.035906600314,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 17.950306600314,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 17.950306600314,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door2": {
            "building_surface_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 35.075238531118,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 35.075238531118,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 35.989638531118,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 35.989638531118,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1": {
            "building_surface_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 0.04779472656,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.032268691398,
            "vertex_3_x_coordinate": 16.870642,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.032268691398,
            "vertex_4_x_coordinate": 16.870642,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2": {
            "building_surface_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.089842,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 18.089842,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.032268691398,
            "vertex_3_x_coordinate": 34.910484,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.032268691398,
            "vertex_4_x_coordinate": 34.910484,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window3": {
            "building_surface_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 36.129684,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 36.129684,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.032268691398,
            "vertex_3_x_coordinate": 52.94779472656,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.032268691398,
            "vertex_4_x_coordinate": 52.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1": {
            "building_surface_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 36.023198889233,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 36.023198889233,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 35.108798889233,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 35.108798889233,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door2": {
            "building_surface_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 17.905922763727,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 17.905922763727,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 16.991522763727,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 16.991522763727,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1": {
            "building_surface_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 52.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 52.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 36.129358,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 36.129358,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2": {
            "building_surface_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 34.910158,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 34.910158,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 18.089516,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 18.089516,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window3": {
            "building_surface_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.870316,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 16.870316,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door1": {
            "building_surface_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 35.953845001405,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 35.953845001405,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 35.039445001405,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 35.039445001405,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door2": {
            "building_surface_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 17.890007305692,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 17.890007305692,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 16.975607305692,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 16.975607305692,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1": {
            "building_surface_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 52.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 52.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 36.129358,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 36.129358,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2": {
            "building_surface_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 34.910158,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 34.910158,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 18.089516,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 18.089516,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window3": {
            "building_surface_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.870316,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 16.870316,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door1": {
            "building_surface_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 23.997026739027,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 23.997026739027,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 23.082626739027,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 23.082626739027,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door2": {
            "building_surface_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 11.90566522564,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 11.90566522564,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 10.99126522564,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 10.99126522564,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1": {
            "building_surface_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 34.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.504025,
            "vertex_2_x_coordinate": 34.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9945392,
            "vertex_3_x_coordinate": 24.129346,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9945392,
            "vertex_4_x_coordinate": 24.129346,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.504025,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2": {
            "building_surface_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 22.910146,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.504025,
            "vertex_2_x_coordinate": 22.910146,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9945392,
            "vertex_3_x_coordinate": 12.089492,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9945392,
            "vertex_4_x_coordinate": 12.089492,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.504025,
            "view_factor_to_ground": "Autocalculate"
        },
        "Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window3": {
            "building_surface_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.870292,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.504025,
            "vertex_2_x_coordinate": 10.870292,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9945392,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9945392,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.504025,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_ZN_1_FLR_1_Wall_1_Door": {
            "building_surface_name": "Offices_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.38745334022,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 1.38745334022,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 2.30185334022,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 2.30185334022,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Offices_ZN_1_FLR_1_Wall_1_Window1": {
            "building_surface_name": "Offices_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.506685,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0128526,
            "vertex_3_x_coordinate": 1.2692,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0128526,
            "vertex_4_x_coordinate": 1.2692,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.506685,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_ZN_1_FLR_1_Wall_1_Window2": {
            "building_surface_name": "Offices_ZN_1_FLR_1_Wall_1",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.4884,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.506685,
            "vertex_2_x_coordinate": 2.4884,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0128526,
            "vertex_3_x_coordinate": 20.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0128526,
            "vertex_4_x_coordinate": 20.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.506685,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_ZN_1_FLR_1_Wall_2_window_1": {
            "building_surface_name": "Offices_ZN_1_FLR_1_Wall_2",
            "construction_name": "NonresWindow_U_0.37_SHGC_0.38",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 2.506685,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 20.95,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 20.95,
            "vertex_4_z_coordinate": 2.506685,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "GasEquipment": {
        "Kitchen_ZN_1_FLR_1_MiscGas_Equip": {
            "design_level": 240424.8,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Cooking",
            "fraction_latent": 0.1,
            "fraction_lost": 0.7,
            "fraction_radiant": 0.2,
            "schedule_name": "KITCHEN_GAS_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_ZN_1_FLR_1"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200.0
        }
    },
    "InternalMass": {
        "Bath_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 380.0,
            "zone_or_zonelist_name": "Bath_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 630.0,
            "zone_or_zonelist_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 324.0,
            "zone_or_zonelist_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 198.0,
            "zone_or_zonelist_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 198.0,
            "zone_or_zonelist_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 198.0,
            "zone_or_zonelist_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 198.0,
            "zone_or_zonelist_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 198.0,
            "zone_or_zonelist_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 198.0,
            "zone_or_zonelist_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 384.0,
            "zone_or_zonelist_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 384.0,
            "zone_or_zonelist_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 384.0,
            "zone_or_zonelist_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 714.0,
            "zone_or_zonelist_name": "Gym_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 336.0,
            "zone_or_zonelist_name": "Kitchen_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 798.0,
            "zone_or_zonelist_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 342.0,
            "zone_or_zonelist_name": "Lobby_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1092.0,
            "zone_or_zonelist_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 504.0,
            "zone_or_zonelist_name": "Mech_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_1_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 954.0,
            "zone_or_zonelist_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_2_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 954.0,
            "zone_or_zonelist_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 954.0,
            "zone_or_zonelist_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 954.0,
            "zone_or_zonelist_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 954.0,
            "zone_or_zonelist_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 630.0,
            "zone_or_zonelist_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 882.0,
            "zone_or_zonelist_name": "Offices_ZN_1_FLR_1"
        }
    },
    "Lights": {
        "Bath_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_BATH_SCH",
            "watts_per_floor_area": 6.781263563,
            "zone_or_zonelist_or_space_or_spacelist_name": "Bath_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 4.305564167,
            "zone_or_zonelist_or_space_or_spacelist_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 7.642376396,
            "zone_or_zonelist_or_space_or_spacelist_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_floor_area": 7.642376396,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_floor_area": 7.642376396,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_floor_area": 7.642376396,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_floor_area": 7.642376396,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_floor_area": 7.642376396,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_floor_area": 7.642376396,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CORRIDOR_SCH",
            "watts_per_floor_area": 4.413203271,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CORRIDOR_SCH",
            "watts_per_floor_area": 4.413203271,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CORRIDOR_SCH",
            "watts_per_floor_area": 4.413203271,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_GYM_SCH",
            "watts_per_floor_area": 9.687519375,
            "zone_or_zonelist_or_space_or_spacelist_name": "Gym_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 11.73266235,
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_LIBRARY_SCH",
            "watts_per_floor_area": 8.934045646,
            "zone_or_zonelist_or_space_or_spacelist_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_LOBBYFLR1_SCH",
            "watts_per_floor_area": 9.04168475,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lobby_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CORRIDOR_SCH",
            "watts_per_floor_area": 4.413203271,
            "zone_or_zonelist_or_space_or_spacelist_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_floor_area": 10.2257149,
            "zone_or_zonelist_or_space_or_spacelist_name": "Mech_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_floor_area": 7.642376396,
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_floor_area": 7.642376396,
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_floor_area": 7.642376396,
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_floor_area": 7.642376396,
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_floor_area": 7.642376396,
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_floor_area": 7.642376396,
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_OFFICE_SCH",
            "watts_per_floor_area": 7.965293709,
            "zone_or_zonelist_or_space_or_spacelist_name": "Offices_ZN_1_FLR_1"
        }
    },
    "Material": {
        "100mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "100mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "150mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "200mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "200mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "AC02 Acoustic Ceiling": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "F07 25mm stucco": {
            "conductivity": 0.72,
            "density": 1856,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "F08 Metal roof surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "solar_absorptance": 0.77,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008
        },
        "F08 Metal surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "specific_heat": 500,
            "thickness": 0.0008
        },
        "F12 Asphalt shingles": {
            "conductivity": 0.04,
            "density": 1120,
            "roughness": "VeryRough",
            "solar_absorptance": 0.77,
            "specific_heat": 1260,
            "thermal_absorptance": 0.9,
            "thickness": 0.0032
        },
        "F13 Built-up roofing": {
            "conductivity": 0.16,
            "density": 1120,
            "roughness": "Rough",
            "solar_absorptance": 0.77,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095
        },
        "G01 13mm gypsum board": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "G01 16mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "MediumSmooth",
            "specific_heat": 1090,
            "thickness": 0.0159
        },
        "G02 16mm plywood": {
            "conductivity": 0.12,
            "density": 544,
            "roughness": "Smooth",
            "specific_heat": 1210,
            "thickness": 0.0159
        },
        "M10 200mm concrete block basement wall": {
            "conductivity": 1.326,
            "density": 1842,
            "roughness": "MediumRough",
            "specific_heat": 912,
            "thickness": 0.2032
        },
        "M10 200mm concrete block wall": {
            "conductivity": 0.72,
            "density": 800,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "M14 150mm heavyweight concrete roof": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "Air_Wall_Material": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Nonres_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.81828208913367,
            "visible_absorptance": 0.7
        },
        "Nonres_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Nonres_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 5.30668495131472,
            "visible_absorptance": 0.7
        },
        "Opaque Door panel_con": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.475963827,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.123456790123457,
            "visible_absorptance": 0.7
        }
    },
    "Meter:Custom": {
        "Wired_LTG_Electricity": {
            "resource_type": "Electricity",
            "variable_details": [
                {
                    "output_variable_or_meter_name": "Wired_LTG"
                }
            ]
        }
    },
    "NodeList": {
        "Bath_ZN_1_FLR_1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Bath_ZN_1_FLR_1 Exhaust Fan Node"
                }
            ]
        },
        "Bath_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Bath_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Cafeteria_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name"
                }
            ]
        },
        "Computer_Class_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Gym_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Gym_ZN_1_FLR_1 Direct Air Inlet Node Name"
                }
            ]
        },
        "Kitchen_ZN_1_FLR_1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Kitchen_ZN_1_FLR_1 Exhaust Fan Node"
                }
            ]
        },
        "Kitchen_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name"
                }
            ]
        },
        "Library_Media_Center_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Lobby_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Main_Corridor_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Mech_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Mech_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Offices_ZN_1_FLR_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Offices_ZN_1_FLR_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "PSZ-AC_1:6_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC_1:6_OAInlet Node"
                }
            ]
        },
        "PSZ-AC_2:5_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC_2:5_OAInlet Node"
                }
            ]
        },
        "PSZ-AC_2:7_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC_2:7_OAInlet Node"
                }
            ]
        },
        "VAV_OTHER_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_OTHER_OAInlet Node"
                }
            ]
        },
        "VAV_POD_1_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_POD_1_OAInlet Node"
                }
            ]
        },
        "VAV_POD_2_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_POD_2_OAInlet Node"
                }
            ]
        },
        "VAV_POD_3_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_POD_3_OAInlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "PSZ-AC_1:6_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode",
            "outdoor_air_stream_node_name": "PSZ-AC_1:6_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC_1:6_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC_1:6 Supply Equipment Inlet Node"
        },
        "PSZ-AC_2:5_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode",
            "outdoor_air_stream_node_name": "PSZ-AC_2:5_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC_2:5_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC_2:5 Supply Equipment Inlet Node"
        },
        "PSZ-AC_2:7_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode",
            "outdoor_air_stream_node_name": "PSZ-AC_2:7_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC_2:7_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC_2:7 Supply Equipment Inlet Node"
        },
        "VAV_OTHER_OAMixing Box": {
            "mixed_air_node_name": "VAV_OTHER_OA-VAV_OTHER_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_OTHER_OAInlet Node",
            "relief_air_stream_node_name": "VAV_OTHER_OARelief Node",
            "return_air_stream_node_name": "VAV_OTHER Supply Equipment Inlet Node"
        },
        "VAV_POD_1_OAMixing Box": {
            "mixed_air_node_name": "VAV_POD_1_OA-VAV_POD_1_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_POD_1_OAInlet Node",
            "relief_air_stream_node_name": "VAV_POD_1_OARelief Node",
            "return_air_stream_node_name": "VAV_POD_1 Supply Equipment Inlet Node"
        },
        "VAV_POD_2_OAMixing Box": {
            "mixed_air_node_name": "VAV_POD_2_OA-VAV_POD_2_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_POD_2_OAInlet Node",
            "relief_air_stream_node_name": "VAV_POD_2_OARelief Node",
            "return_air_stream_node_name": "VAV_POD_2 Supply Equipment Inlet Node"
        },
        "VAV_POD_3_OAMixing Box": {
            "mixed_air_node_name": "VAV_POD_3_OA-VAV_POD_3_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_POD_3_OAInlet Node",
            "relief_air_stream_node_name": "VAV_POD_3_OARelief Node",
            "return_air_stream_node_name": "VAV_POD_3 Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "RACK1_condenserInlet": {},
        "RACK2_condenserInlet": {},
        "VAV_OTHER_CoolC Cond OA node": {},
        "VAV_OTHER_CoolCOA Ref node": {},
        "VAV_POD_1_CoolC Cond OA node": {},
        "VAV_POD_1_CoolCOA Ref node": {},
        "VAV_POD_2_CoolC Cond OA node": {},
        "VAV_POD_2_CoolCOA Ref node": {},
        "VAV_POD_3_CoolC Cond OA node": {},
        "VAV_POD_3_CoolCOA Ref node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_POD_1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_POD_2_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_POD_3_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_OTHER_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC_2:5_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 6": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC_1:6_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 7": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC_2:7_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "InteriorEquipment:Electricity",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:Monthly": {
        "NameHolderMonthlySummary ClimateZone 5B": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary CodeAmendment NoneAmend": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary CodeName ASHRAE901": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary CodeYear 2019": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary PrototypeName SchoolPrimary": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary RepresentCity USA_CO_Denver": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary State National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary TaskPurpose ProgressIndicator": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary TaskScope National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummaryAndMonthly"
                },
                {
                    "report_name": "Standard62.1Summary"
                }
            ]
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.556,
            "tolerance_for_time_heating_setpoint_not_met": 0.556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "CommaAndHTML"
        }
    },
    "People": {
        "Bath_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Bath_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 0.929,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_Cafeteria",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 3.716,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_Extend",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 3.716,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 3.716,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 3.716,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 3.716,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 3.716,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 3.716,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 3.096,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_Gym",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Gym_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 27,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 9.289,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mech_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_1_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 3.716,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_2_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 3.716,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Mult_Class_1_Pod_3_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 3.716,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_1_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 3.716,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_2_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 3.716,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Mult_Class_2_Pod_3_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 3.716,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.579,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_Offices_w_SB",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Offices_ZN_1_FLR_1"
        }
    },
    "Pipe:Adiabatic": {
        "HeatSys1 Demand Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
        },
        "HeatSys1 Demand Inlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
        },
        "HeatSys1 Demand Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
            "outlet_node_name": "HeatSys1 Demand Outlet Node"
        },
        "HeatSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
        },
        "HeatSys1 Supply Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
            "outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SHWSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node"
        },
        "SHWSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SHWSys1 Demand Inlet Node",
            "outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"
        },
        "SHWSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
            "outlet_node_name": "SHWSys1 Demand Outlet Node"
        },
        "SHWSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node"
        },
        "SHWSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
            "outlet_node_name": "SHWSys1 Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "HeatSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "HeatSys1 Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        },
        "SHWSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SHWSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "HeatSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "HeatSys1 Equipment List"
        },
        "SHWSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "SHWSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "HeatSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "HeatSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "SHWSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SHWSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "HeatSys1": {
            "demand_side_branch_list_name": "HeatSys1 Demand Branches",
            "demand_side_connector_list_name": "HeatSys1 Demand Connectors",
            "demand_side_inlet_node_name": "HeatSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "HeatSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "HeatSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "HeatSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "HeatSys1 Supply Branches",
            "plant_side_connector_list_name": "HeatSys1 Supply Connectors",
            "plant_side_inlet_node_name": "HeatSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SHWSys1": {
            "demand_side_branch_list_name": "SHWSys1 Demand Branches",
            "demand_side_connector_list_name": "SHWSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SHWSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SHWSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SHWSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SHWSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SHWSys1 Supply Branches",
            "plant_side_connector_list_name": "SHWSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SHWSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SHWSys1 Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "SHWSys1 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 29891,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SHWSys1 Supply Inlet Node",
            "motor_efficiency": 0.3,
            "outlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "Pump:VariableSpeed": {
        "HeatSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 3.2485,
            "coefficient_3_of_the_part_load_performance_curve": -4.7443,
            "coefficient_4_of_the_part_load_performance_curve": 2.5295,
            "design_maximum_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HeatSys1 Supply Inlet Node",
            "motor_efficiency": 0.909,
            "outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "Refrigeration:Case": {
        "Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_credit_fraction_schedule_name": "Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched",
            "case_defrost_drip_down_schedule_name": "Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched",
            "case_defrost_power_per_unit_length": 547.0,
            "case_defrost_schedule_name": "Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched",
            "case_defrost_type": "Electric",
            "case_height": 0.0,
            "case_length": 3.66,
            "case_lighting_schedule_name": "walkin_occ_lght_sch",
            "case_operating_temperature": -23.0,
            "defrost_energy_correction_curve_type": "None",
            "fraction_of_anti_sweat_heater_energy_to_case": 0.0,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 0.0,
            "latent_case_credit_curve_name": "Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 19.51428571,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.1,
            "rated_runtime_fraction": 0.4,
            "rated_total_cooling_capacity_per_unit_length": 734.0,
            "refrigerated_case_restocking_schedule_name": "Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched",
            "standard_case_fan_power_per_unit_length": 19.51428571,
            "standard_case_lighting_power_per_unit_length": 33.0,
            "under_case_hvac_return_air_fraction": 0.0,
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_defrost_power_per_unit_length": 0.0,
            "case_defrost_type": "None",
            "case_height": 0.0,
            "case_length": 3.66,
            "case_lighting_schedule_name": "walkin_occ_lght_sch",
            "case_operating_temperature": 2.0,
            "defrost_energy_correction_curve_type": "None",
            "fraction_of_anti_sweat_heater_energy_to_case": 0.2,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 0.0,
            "latent_case_credit_curve_name": "Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 15.71428571,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.08,
            "rated_runtime_fraction": 0.85,
            "rated_total_cooling_capacity_per_unit_length": 734.0,
            "refrigerated_case_restocking_schedule_name": "Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched",
            "standard_case_fan_power_per_unit_length": 15.71428571,
            "standard_case_lighting_power_per_unit_length": 33.0,
            "under_case_hvac_return_air_fraction": 0.05,
            "zone_name": "Kitchen_ZN_1_FLR_1"
        }
    },
    "Refrigeration:CaseAndWalkInList": {
        "RACK1CaseList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER"
                }
            ]
        },
        "RACK2CaseList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE"
                }
            ]
        }
    },
    "Refrigeration:CompressorRack": {
        "RACK1": {
            "compressor_rack_cop_function_of_temperature_curve_name": "RACK1_RackCOPfTCurve",
            "condenser_air_inlet_node_name": "RACK1_condenserInlet",
            "condenser_fan_power_function_of_temperature_curve_name": "RACK1_RackCondFanCurve2",
            "condenser_type": "AirCooled",
            "design_compressor_rack_cop": 2.32,
            "design_condenser_fan_power": 350.0,
            "end_use_subcategory": "LowTempRefrigeration",
            "heat_rejection_location": "Zone",
            "refrigeration_case_name_or_walkin_name_or_caseandwalkinlist_name": "RACK1CaseList"
        },
        "RACK2": {
            "compressor_rack_cop_function_of_temperature_curve_name": "RACK2_RackCOPfTCurve",
            "condenser_air_inlet_node_name": "RACK2_condenserInlet",
            "condenser_type": "AirCooled",
            "design_compressor_rack_cop": 6.98,
            "design_condenser_fan_power": 350.0,
            "end_use_subcategory": "MedTempRefrigeration",
            "heat_rejection_location": "Zone",
            "refrigeration_case_name_or_walkin_name_or_caseandwalkinlist_name": "RACK2CaseList"
        }
    },
    "RunPeriod": {
        "RUNPERIOD 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "RUNPERIOD 2": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 4,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 30,
            "end_month": 4,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "RUNPERIOD 3": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 7,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_OFF": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.27288986445
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.88408769755
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.32571652015
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.27288986445
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.27288986445
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.19492133175
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.4653093145
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.23265465725
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.19492133175
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.19492133175
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.27288986445
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.88408769755
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.32571652015
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.27288986445
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.27288986445
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_BATH_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.594
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.117018
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.594
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_CLASSROOM_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5982912
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.332384
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.1178633664
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5982912
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_CORRIDOR_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.560781
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.311545
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.110473857
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.560781
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_GYM_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.88605
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.49225
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.17455185
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.88605
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_LIBRARY_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.8325
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.4625
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.1640025
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.8325
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_LOBBYFLR1_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.855
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.475
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.168435
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.855
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_OFFICE_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7548561
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.4193645
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.1487066517
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7548561
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 6/15"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/15"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_Cafeteria": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_Extend": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_Gym": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_Offices": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_Offices_w_SB": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_SWH_SCH": {
            "data": [
                {
                    "field": "Through: 6/15"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.72
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.79
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.83
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.61
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.22
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.12
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.72
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.79
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.83
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.61
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 9/15"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.22
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.12
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.72
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.79
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.83
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.61
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.22
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.12
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.72
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.79
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.83
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.61
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Bath_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Bath_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Bath_ZN_1_FLR_1 SHW_default Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Bath_ZN_1_FLR_1 SHW_default Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Booster Water Inlet Temp Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Booster Water Setpoint Temp Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 82.22
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CLGSETP_SCH_NO_OPTIMUM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_NO_SETBACK": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_Setup": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 24:00"
