{
    "AirLoopHVAC": {
        "PSZ-AC_1:5": {
            "availability_manager_list_name": "PSZ-AC_1:5 Availability Manager List",
            "branch_list_name": "PSZ-AC_1:5 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_1:5 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_1:5 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_1:5 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_1:5 Supply Equipment Outlet Node"
        },
        "PSZ-AC_2:6": {
            "availability_manager_list_name": "PSZ-AC_2:6 Availability Manager List",
            "branch_list_name": "PSZ-AC_2:6 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_2:6 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_2:6 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_2:6 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_2:6 Supply Equipment Outlet Node"
        },
        "PSZ-AC_3:7": {
            "availability_manager_list_name": "PSZ-AC_3:7 Availability Manager List",
            "branch_list_name": "PSZ-AC_3:7 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_3:7 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_3:7 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_3:7 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_3:7 Supply Equipment Outlet Node"
        },
        "PSZ-AC_4:8": {
            "availability_manager_list_name": "PSZ-AC_4:8 Availability Manager List",
            "branch_list_name": "PSZ-AC_4:8 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_4:8 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_4:8 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_4:8 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_4:8 Supply Equipment Outlet Node"
        },
        "PSZ-AC_5:9": {
            "availability_manager_list_name": "PSZ-AC_5:9 Availability Manager List",
            "branch_list_name": "PSZ-AC_5:9 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_5:9 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_5:9 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_5:9 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_5:9 Supply Equipment Outlet Node"
        },
        "VAV_OTHER": {
            "availability_manager_list_name": "VAV_OTHER Availability Manager List",
            "branch_list_name": "VAV_OTHER Air Loop Branches",
            "controller_list_name": "VAV_OTHER_Controllers",
            "demand_side_inlet_node_names": "VAV_OTHER Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_OTHER Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_OTHER Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_OTHER Supply Equipment Outlet Node"
        },
        "VAV_POD_1": {
            "availability_manager_list_name": "VAV_POD_1 Availability Manager List",
            "branch_list_name": "VAV_POD_1 Air Loop Branches",
            "controller_list_name": "VAV_POD_1_Controllers",
            "demand_side_inlet_node_names": "VAV_POD_1 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_POD_1 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_POD_1 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_POD_1 Supply Equipment Outlet Node"
        },
        "VAV_POD_2": {
            "availability_manager_list_name": "VAV_POD_2 Availability Manager List",
            "branch_list_name": "VAV_POD_2 Air Loop Branches",
            "controller_list_name": "VAV_POD_2_Controllers",
            "demand_side_inlet_node_names": "VAV_POD_2 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_POD_2 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_POD_2 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_POD_2 Supply Equipment Outlet Node"
        },
        "VAV_POD_3": {
            "availability_manager_list_name": "VAV_POD_3 Availability Manager List",
            "branch_list_name": "VAV_POD_3 Air Loop Branches",
            "controller_list_name": "VAV_POD_3_Controllers",
            "demand_side_inlet_node_names": "VAV_POD_3 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_POD_3 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_POD_3 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_POD_3 Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "PSZ-AC_1:5_OA_Controllers": {
            "controller_1_name": "PSZ-AC_1:5_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_2:6_OA_Controllers": {
            "controller_1_name": "PSZ-AC_2:6_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_3:7_OA_Controllers": {
            "controller_1_name": "PSZ-AC_3:7_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_4:8_OA_Controllers": {
            "controller_1_name": "PSZ-AC_4:8_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_5:9_OA_Controllers": {
            "controller_1_name": "PSZ-AC_5:9_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_OTHER_Controllers": {
            "controller_1_name": "VAV_OTHER_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_OTHER_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_OTHER_OA_Controllers": {
            "controller_1_name": "VAV_OTHER_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_POD_1_Controllers": {
            "controller_1_name": "VAV_POD_1_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_POD_1_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_POD_1_OA_Controllers": {
            "controller_1_name": "VAV_POD_1_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_POD_2_Controllers": {
            "controller_1_name": "VAV_POD_2_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_POD_2_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_POD_2_OA_Controllers": {
            "controller_1_name": "VAV_POD_2_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_POD_3_Controllers": {
            "controller_1_name": "VAV_POD_3_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_POD_3_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_POD_3_OA_Controllers": {
            "controller_1_name": "VAV_POD_3_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "PSZ-AC_1:5_OA": {
            "controller_list_name": "PSZ-AC_1:5_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_1:5_OA_Equipment"
        },
        "PSZ-AC_2:6_OA": {
            "controller_list_name": "PSZ-AC_2:6_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_2:6_OA_Equipment"
        },
        "PSZ-AC_3:7_OA": {
            "controller_list_name": "PSZ-AC_3:7_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_3:7_OA_Equipment"
        },
        "PSZ-AC_4:8_OA": {
            "controller_list_name": "PSZ-AC_4:8_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_4:8_OA_Equipment"
        },
        "PSZ-AC_5:9_OA": {
            "controller_list_name": "PSZ-AC_5:9_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_5:9_OA_Equipment"
        },
        "VAV_OTHER_OA": {
            "controller_list_name": "VAV_OTHER_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_OTHER_OA_Equipment"
        },
        "VAV_POD_1_OA": {
            "controller_list_name": "VAV_POD_1_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_POD_1_OA_Equipment"
        },
        "VAV_POD_2_OA": {
            "controller_list_name": "VAV_POD_2_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_POD_2_OA_Equipment"
        },
        "VAV_POD_3_OA": {
            "controller_list_name": "VAV_POD_3_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_POD_3_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "PSZ-AC_1:5_OA_Equipment": {
            "component_1_name": "PSZ-AC_1:5_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_2:6_OA_Equipment": {
            "component_1_name": "PSZ-AC_2:6_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_3:7_OA_Equipment": {
            "component_1_name": "PSZ-AC_3:7_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_4:8_OA_Equipment": {
            "component_1_name": "PSZ-AC_4:8_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_5:9_OA_Equipment": {
            "component_1_name": "PSZ-AC_5:9_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_OTHER_OA_Equipment": {
            "component_1_name": "VAV_OTHER_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_POD_1_OA_Equipment": {
            "component_1_name": "VAV_POD_1_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_Pod_2_OA_Equipment": {
            "component_1_name": "VAV_Pod_2_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_Pod_3_OA_Equipment": {
            "component_1_name": "VAV_Pod_3_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "PSZ-AC_1:5 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_1:5 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_1:5 Zone Equipment Outlet Node"
        },
        "PSZ-AC_2:6 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_2:6 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_2:6 Zone Equipment Outlet Node"
        },
        "PSZ-AC_3:7 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_3:7 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_3:7 Zone Equipment Outlet Node"
        },
        "PSZ-AC_4:8 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_4:8 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_4:8 Zone Equipment Outlet Node"
        },
        "PSZ-AC_5:9 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_5:9 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_5:9 Zone Equipment Outlet Node"
        },
        "VAV_OTHER Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_OTHER Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_OTHER Zone Equipment Outlet Node"
        },
        "VAV_POD_1 Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_POD_1 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_POD_1 Zone Equipment Outlet Node"
        },
        "VAV_POD_2 Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_POD_2 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_POD_2 Zone Equipment Outlet Node"
        },
        "VAV_POD_3 Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_POD_3 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_POD_3 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "PSZ-AC_1:5": {
            "components": [
                {
                    "component_name": "PSZ-AC_1:5 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_1:5 Zone Equipment Inlet Node"
        },
        "PSZ-AC_2:6": {
            "components": [
                {
                    "component_name": "PSZ-AC_2:6 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_2:6 Zone Equipment Inlet Node"
        },
        "PSZ-AC_3:7": {
            "components": [
                {
                    "component_name": "PSZ-AC_3:7 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_3:7 Zone Equipment Inlet Node"
        },
        "PSZ-AC_4:8": {
            "components": [
                {
                    "component_name": "PSZ-AC_4:8 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_4:8 Zone Equipment Inlet Node"
        },
        "PSZ-AC_5:9": {
            "components": [
                {
                    "component_name": "PSZ-AC_5:9 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_5:9 Zone Equipment Inlet Node"
        },
        "VAV_OTHER": {
            "components": [
                {
                    "component_name": "VAV_OTHER Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_OTHER Zone Equipment Inlet Node"
        },
        "VAV_POD_1": {
            "components": [
                {
                    "component_name": "VAV_POD_1 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_POD_1 Zone Equipment Inlet Node"
        },
        "VAV_POD_2": {
            "components": [
                {
                    "component_name": "VAV_POD_2 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_POD_2 Zone Equipment Inlet Node"
        },
        "VAV_POD_3": {
            "components": [
                {
                    "component_name": "VAV_POD_3 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_POD_3 Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "PSZ-AC_1:5_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode",
            "air_outlet_node_name": "PSZ-AC_1:5 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Gym_ZN_1_FLR_1",
            "cooling_coil_name": "PSZ-AC_1:5_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:MultiSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "design_specification_multispeed_object_name": "PSZ-AC_1:5_Unitary_Package_DX_Perf",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "DrawThrough",
            "heating_coil_name": "PSZ-AC_1:5_HeatC",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_supply_air_temperature": "Autosize",
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
            "supply_fan_name": "PSZ-AC_1:5_addAQ Fan",
            "supply_fan_object_type": "Fan:SystemModel",
            "use_doas_dx_cooling_coil": "No"
        },
        "PSZ-AC_2:6_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode",
            "air_outlet_node_name": "PSZ-AC_2:6 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Aux_Gym_ZN_1_FLR_1",
            "cooling_coil_name": "PSZ-AC_2:6_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:MultiSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "design_specification_multispeed_object_name": "PSZ-AC_2:6_Unitary_Package_DX_Perf",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "DrawThrough",
            "heating_coil_name": "PSZ-AC_2:6_HeatC",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_supply_air_temperature": "Autosize",
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
            "supply_fan_name": "PSZ-AC_2:6_addAQ Fan",
            "supply_fan_object_type": "Fan:SystemModel",
            "use_doas_dx_cooling_coil": "No"
        },
        "PSZ-AC_3:7_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode",
            "air_outlet_node_name": "PSZ-AC_3:7 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Auditorium_ZN_1_FLR_1",
            "cooling_coil_name": "PSZ-AC_3:7_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:MultiSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "design_specification_multispeed_object_name": "PSZ-AC_3:7_Unitary_Package_DX_Perf",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "DrawThrough",
            "heating_coil_name": "PSZ-AC_3:7_HeatC",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_supply_air_temperature": "Autosize",
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
            "supply_fan_name": "PSZ-AC_3:7_addAQ Fan",
            "supply_fan_object_type": "Fan:SystemModel",
            "use_doas_dx_cooling_coil": "No"
        },
        "PSZ-AC_4:8_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode",
            "air_outlet_node_name": "PSZ-AC_4:8 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Kitchen_ZN_1_FLR_1",
            "cooling_coil_name": "PSZ-AC_4:8_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:MultiSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "design_specification_multispeed_object_name": "PSZ-AC_4:8_Unitary_Package_DX_Perf",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "DrawThrough",
            "heating_coil_name": "PSZ-AC_4:8_HeatC",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_supply_air_temperature": "Autosize",
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
            "supply_fan_name": "PSZ-AC_4:8_addAQ Fan",
            "supply_fan_object_type": "Fan:SystemModel",
            "use_doas_dx_cooling_coil": "No"
        },
        "PSZ-AC_5:9_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode",
            "air_outlet_node_name": "PSZ-AC_5:9 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Cafeteria_ZN_1_FLR_1",
            "cooling_coil_name": "PSZ-AC_5:9_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:MultiSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "design_specification_multispeed_object_name": "PSZ-AC_5:9_Unitary_Package_DX_Perf",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "DrawThrough",
            "heating_coil_name": "PSZ-AC_5:9_HeatC",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_supply_air_temperature": "Autosize",
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
            "supply_fan_name": "PSZ-AC_5:9_addAQ Fan",
            "supply_fan_object_type": "Fan:SystemModel",
            "use_doas_dx_cooling_coil": "No"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "PSZ-AC_1:5 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Gym_ZN_1_FLR_1 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_1:5 Zone Equipment Outlet Node"
        },
        "PSZ-AC_2:6 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Aux_Gym_ZN_1_FLR_1 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_2:6 Zone Equipment Outlet Node"
        },
        "PSZ-AC_3:7 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Auditorium_ZN_1_FLR_1 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_3:7 Zone Equipment Outlet Node"
        },
        "PSZ-AC_4:8 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Kitchen_ZN_1_FLR_1 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_4:8 Zone Equipment Outlet Node"
        },
        "PSZ-AC_5:9 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Cafeteria_ZN_1_FLR_1 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_5:9 Zone Equipment Outlet Node"
        },
        "VAV_OTHER Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Main_Corridor_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Main_Corridor_ZN_1_FLR_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Lobby_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Lobby_ZN_1_FLR_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Bathrooms_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Bathrooms_ZN_1_FLR_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Offices_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Offices_ZN_1_FLR_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mech_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mech_ZN_1_FLR_2 Return Air Node Name"
                }
            ],
            "outlet_node_name": "VAV_OTHER Zone Equipment Outlet Node"
        },
        "VAV_POD_1 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corner_Class_1_Pod_1_ZN_1_FLR_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mult_Class_1_Pod_1_ZN_1_FLR_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corridor_Pod_1_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corridor_Pod_1_ZN_1_FLR_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corner_Class_2_Pod_1_ZN_1_FLR_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mult_Class_2_Pod_1_ZN_1_FLR_2 Return Air Node Name"
                }
            ],
            "outlet_node_name": "VAV_POD_1 Zone Equipment Outlet Node"
        },
        "VAV_POD_2 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corner_Class_1_Pod_2_ZN_1_FLR_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mult_Class_1_Pod_2_ZN_1_FLR_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corridor_Pod_2_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corridor_Pod_2_ZN_1_FLR_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corner_Class_2_Pod_2_ZN_1_FLR_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mult_Class_2_Pod_2_ZN_1_FLR_2 Return Air Node Name"
                }
            ],
            "outlet_node_name": "VAV_POD_2 Zone Equipment Outlet Node"
        },
        "VAV_POD_3 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corner_Class_1_Pod_3_ZN_1_FLR_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mult_Class_1_Pod_3_ZN_1_FLR_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corridor_Pod_3_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corridor_Pod_3_ZN_1_FLR_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corner_Class_2_Pod_3_ZN_1_FLR_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mult_Class_2_Pod_3_ZN_1_FLR_2 Return Air Node Name"
                }
            ],
            "outlet_node_name": "VAV_POD_3 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "PSZ-AC_1:5 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_1:5 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Gym_ZN_1_FLR_1 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_2:6 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_2:6 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_3:7 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_3:7 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Auditorium_ZN_1_FLR_1 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_4:8 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_4:8 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_5:9 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_5:9 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "VAV_OTHER Supply Air Splitter": {
            "inlet_node_name": "VAV_OTHER Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Main_Corridor_ZN_1_FLR_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Lobby_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Lobby_ZN_1_FLR_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Bathrooms_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Bathrooms_ZN_1_FLR_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Offices_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Offices_ZN_1_FLR_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mech_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mech_ZN_1_FLR_2 VAV Box Inlet Node Name"
                }
            ]
        },
        "VAV_POD_1 Supply Air Splitter": {
            "inlet_node_name": "VAV_POD_1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corridor_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name"
                }
            ]
        },
        "VAV_POD_2 Supply Air Splitter": {
            "inlet_node_name": "VAV_POD_2 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corridor_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name"
                }
            ]
        },
        "VAV_POD_3 Supply Air Splitter": {
            "inlet_node_name": "VAV_POD_3 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corridor_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Auditorium_ZN_1_FLR_1 Direct Air": {
            "air_inlet_node_name": "Auditorium_ZN_1_FLR_1 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Auditorium_ZN_1_FLR_1 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Aux_Gym_ZN_1_FLR_1 Direct Air": {
            "air_inlet_node_name": "Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Cafeteria_ZN_1_FLR_1 Direct Air": {
            "air_inlet_node_name": "Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Gym_ZN_1_FLR_1 Direct Air": {
            "air_inlet_node_name": "Gym_ZN_1_FLR_1 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Gym_ZN_1_FLR_1 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Kitchen_ZN_1_FLR_1 Direct Air": {
            "air_inlet_node_name": "Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "Bathrooms_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Bathrooms_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.01,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Bathrooms_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Bathrooms_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Bathrooms_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Bathrooms_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.01,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Bathrooms_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Bathrooms_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.847,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.852,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.845,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.878,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.877,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.865,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.458,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_Pod_1_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Corridor_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corridor_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.278,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_Pod_1_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.463,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_Pod_2_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Corridor_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corridor_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.463,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_Pod_2_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.451,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_Pod_3_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Corridor_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.265,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_Pod_3_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.553,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Lobby_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Lobby_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.4,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Lobby_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Lobby_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Lobby_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Lobby_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Lobby_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.249,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Lobby_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Lobby_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Main_Corridor_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.43,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Main_Corridor_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Main_Corridor_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.26,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Main_Corridor_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Main_Corridor_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Mech_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Mech_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Mech_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.01,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Mech_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Mech_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Mech_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Mech_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Mech_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.01,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Mech_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Mech_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Offices_ZN_1_FLR_1 VAV Box Component": {
            "air_inlet_node_name": "Offices_ZN_1_FLR_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Offices_ZN_1_FLR_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Offices_ZN_1_FLR_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_air_flow_fraction_schedule_name": "Offices_ZN_1_FLR_1_MDP_Sch",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Offices_ZN_1_FLR_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Offices_ZN_1_FLR_2 VAV Box Component": {
            "air_inlet_node_name": "Offices_ZN_1_FLR_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Offices_ZN_1_FLR_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Offices_ZN_1_FLR_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_air_flow_fraction_schedule_name": "Offices_ZN_1_FLR_2_MDP_Sch",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Offices_ZN_1_FLR_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Scheduled"
        }
    },
    "AvailabilityManager:NightCycle": {
        "PSZ-AC_1:5 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_2:6 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_3:7 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_4:8 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_5:9 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "VAV_OTHER Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "VAV_POD_1 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "VAV_POD_2 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "VAV_POD_3 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "PSZ-AC_1:5 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_1:5 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_2:6 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_2:6 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_3:7 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_3:7 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_4:8 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_4:8 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_5:9 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_5:9 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "VAV_OTHER Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_OTHER Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "VAV_POD_1 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_POD_1 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "VAV_POD_2 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_POD_2 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "VAV_POD_3 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_POD_3 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "HeatSys1 Boiler": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
            "boiler_water_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.2,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": 653780.42,
            "nominal_thermal_efficiency": 0.8,
            "normalized_boiler_efficiency_curve_name": "HeatSys1 Boiler Efficiency Curve",
            "on_cycle_parasitic_electric_load": 0.0,
            "optimum_part_load_ratio": 1.0,
            "sizing_factor": 1.0,
            "water_outlet_upper_temperature_limit": 95.0
        }
    },
    "Branch": {
        "CoolSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Inlet Node",
                    "component_name": "CoolSys1 Pump Secondary",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "CoolSys1 Pump Secondary-CoolSys1 Demand Mixer"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_POD_1_CoolCDemand Inlet Node",
                    "component_name": "VAV_POD_1_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_POD_1_CoolCDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_POD_2_CoolCDemand Inlet Node",
                    "component_name": "VAV_POD_2_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_POD_2_CoolCDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_POD_3_CoolCDemand Inlet Node",
                    "component_name": "VAV_POD_3_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_POD_3_CoolCDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_OTHER_CoolCDemand Inlet Node",
                    "component_name": "VAV_OTHER_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_OTHER_CoolCDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe",
                    "component_name": "CoolSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode",
                    "component_name": "CoolSys1 Chiller",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "CoolSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Inlet Node",
                    "component_name": "CoolSys1 Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector"
                }
            ]
        },
        "CoolSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe",
                    "component_name": "CoolSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "HeatSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Inlet Node",
                    "component_name": "HeatSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 13": {
            "components": [
                {
                    "component_inlet_node_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 14": {
            "components": [
                {
                    "component_inlet_node_name": "Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 15": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 16": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 17": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 18": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 19": {
            "components": [
                {
                    "component_inlet_node_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 20": {
            "components": [
                {
                    "component_inlet_node_name": "Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 21": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 22": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 23": {
            "components": [
                {
                    "component_inlet_node_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 24": {
            "components": [
                {
                    "component_inlet_node_name": "Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 25": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 26": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 27": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 28": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 29": {
            "components": [
                {
                    "component_inlet_node_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 30": {
            "components": [
                {
                    "component_inlet_node_name": "Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 31": {
            "components": [
                {
                    "component_inlet_node_name": "Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 32": {
            "components": [
                {
                    "component_inlet_node_name": "Main_Corridor_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Main_Corridor_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Main_Corridor_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 33": {
            "components": [
                {
                    "component_inlet_node_name": "Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Lobby_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 34": {
            "components": [
                {
                    "component_inlet_node_name": "Lobby_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Lobby_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Lobby_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 35": {
            "components": [
                {
                    "component_inlet_node_name": "Bathrooms_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Bathrooms_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Bathrooms_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 36": {
            "components": [
                {
                    "component_inlet_node_name": "Bathrooms_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Bathrooms_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Bathrooms_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 37": {
            "components": [
                {
                    "component_inlet_node_name": "Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Offices_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 38": {
            "components": [
                {
                    "component_inlet_node_name": "Offices_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Offices_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Offices_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 39": {
            "components": [
                {
                    "component_inlet_node_name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 40": {
            "components": [
                {
                    "component_inlet_node_name": "Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Mech_ZN_1_FLR_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 41": {
            "components": [
                {
                    "component_inlet_node_name": "Mech_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Mech_ZN_1_FLR_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mech_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 42": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_POD_1_HeatCDemand Inlet Node",
                    "component_name": "VAV_POD_1_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_POD_1_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 43": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_POD_2_HeatCDemand Inlet Node",
                    "component_name": "VAV_POD_2_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_POD_2_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 44": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_POD_3_HeatCDemand Inlet Node",
                    "component_name": "VAV_POD_3_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_POD_3_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 45": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_OTHER_HeatCDemand Inlet Node",
                    "component_name": "VAV_OTHER_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_OTHER_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
                    "component_name": "HeatSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
                    "component_name": "HeatSys1 Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "HeatSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Inlet Node",
                    "component_name": "HeatSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector"
                }
            ]
        },
        "HeatSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
                    "component_name": "HeatSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Outlet Node"
                }
            ]
        },
        "PSZ-AC_1:5 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_1:5 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_1:5_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode",
                    "component_name": "PSZ-AC_1:5_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-AC_1:5 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_2:6 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_2:6 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_2:6_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode",
                    "component_name": "PSZ-AC_2:6_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-AC_2:6 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_3:7 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_3:7 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_3:7_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode",
                    "component_name": "PSZ-AC_3:7_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-AC_3:7 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_4:8 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_4:8 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_4:8_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode",
                    "component_name": "PSZ-AC_4:8_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-AC_4:8 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_5:9 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_5:9 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_5:9_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode",
                    "component_name": "PSZ-AC_5:9_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-AC_5:9 Supply Equipment Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SHWSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Inlet Node",
                    "component_name": "SHWSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Bathrooms_ZN_1_FLR_1 SHW_default Water Inlet Node",
                    "component_name": "Bathrooms_ZN_1_FLR_1 SHW_default",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Bathrooms_ZN_1_FLR_1 SHW_default Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Bathrooms_ZN_1_FLR_2 SHW_default Water Inlet Node",
                    "component_name": "Bathrooms_ZN_1_FLR_2 SHW_default",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Bathrooms_ZN_1_FLR_2 SHW_default Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Kitchen_ZN_1_FLR_1 SHW_default Water Inlet Node",
                    "component_name": "Kitchen_ZN_1_FLR_1 SHW_default",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Kitchen_ZN_1_FLR_1 SHW_default Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
                    "component_name": "SHWSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNode",
                    "component_name": "SHWSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SHWSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SHWSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Inlet Node",
                    "component_name": "SHWSys1 Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector"
                }
            ]
        },
        "SHWSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
                    "component_name": "SHWSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Supply Outlet Node"
                }
            ]
        },
        "VAV_OTHER Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_OTHER Supply Equipment Inlet Node",
                    "component_name": "VAV_OTHER_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_OTHER_OA-VAV_OTHER_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_OTHER_OA-VAV_OTHER_CoolCNode",
                    "component_name": "VAV_OTHER_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_OTHER_CoolC-VAV_OTHER_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_OTHER_CoolC-VAV_OTHER_HeatCNode",
                    "component_name": "VAV_OTHER_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_OTHER_HeatC-VAV_OTHER FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_OTHER_HeatC-VAV_OTHER FanNode",
                    "component_name": "VAV_OTHER Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_OTHER Supply Equipment Outlet Node"
                }
            ]
        },
        "VAV_POD_1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_POD_1 Supply Equipment Inlet Node",
                    "component_name": "VAV_POD_1_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_POD_1_OA-VAV_POD_1_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_POD_1_OA-VAV_POD_1_CoolCNode",
                    "component_name": "VAV_POD_1_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_POD_1_CoolC-VAV_POD_1_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_POD_1_CoolC-VAV_POD_1_HeatCNode",
                    "component_name": "VAV_POD_1_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_POD_1_HeatC-VAV_POD_1 FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_POD_1_HeatC-VAV_POD_1 FanNode",
                    "component_name": "VAV_POD_1 Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_POD_1 Supply Equipment Outlet Node"
                }
            ]
        },
        "VAV_POD_2 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_POD_2 Supply Equipment Inlet Node",
                    "component_name": "VAV_POD_2_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_POD_2_OA-VAV_POD_2_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_POD_2_OA-VAV_POD_2_CoolCNode",
                    "component_name": "VAV_POD_2_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_POD_2_CoolC-VAV_POD_2_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_POD_2_CoolC-VAV_POD_2_HeatCNode",
                    "component_name": "VAV_POD_2_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_POD_2_HeatC-VAV_POD_2 FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_POD_2_HeatC-VAV_POD_2 FanNode",
                    "component_name": "VAV_POD_2 Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_POD_2 Supply Equipment Outlet Node"
                }
            ]
        },
        "VAV_POD_3 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_POD_3 Supply Equipment Inlet Node",
                    "component_name": "VAV_POD_3_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_POD_3_OA-VAV_POD_3_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_POD_3_OA-VAV_POD_3_CoolCNode",
                    "component_name": "VAV_POD_3_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_POD_3_CoolC-VAV_POD_3_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_POD_3_CoolC-VAV_POD_3_HeatCNode",
                    "component_name": "VAV_POD_3_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_POD_3_HeatC-VAV_POD_3 FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_POD_3_HeatC-VAV_POD_3 FanNode",
                    "component_name": "VAV_POD_3 Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_POD_3 Supply Equipment Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "CoolSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "CoolSys1 Demand Outlet Branch"
                }
            ]
        },
        "CoolSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Outlet Branch"
                }
            ]
        },
        "HeatSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 25"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 26"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 27"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 28"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 29"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 30"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 31"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 32"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 33"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 34"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 35"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 36"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 37"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 38"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 39"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 40"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 41"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 42"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 43"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 44"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 45"
                },
                {
                    "branch_name": "HeatSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Outlet Branch"
                }
            ]
        },
        "HeatSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Outlet Branch"
                }
            ]
        },
        "PSZ-AC_1:5 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_1:5 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_2:6 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_2:6 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_3:7 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_3:7 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_4:8 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_4:8 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_5:9 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_5:9 Air Loop Main Branch"
                }
            ]
        },
        "SHWSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SHWSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "SHWSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SHWSys1 Demand Outlet Branch"
                }
            ]
        },
        "SHWSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SHWSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Outlet Branch"
                }
            ]
        },
        "VAV_OTHER Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_OTHER Air Loop Main Branch"
                }
            ]
        },
        "VAV_POD_1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_POD_1 Air Loop Main Branch"
                }
            ]
        },
        "VAV_POD_2 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_POD_2 Air Loop Main Branch"
                }
            ]
        },
        "VAV_POD_3 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_POD_3 Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "SchoolSecondary": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 15,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Auditorium_ZN_1_FLR_1_Floor": {
            "construction_name": "Auditorium_ZN_1_FLR_1_Floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Auditorium_ZN_1_FLR_1"
        },
        "Auditorium_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Auditorium_ZN_1_FLR_1"
        },
        "Auditorium_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafeteria_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Auditorium_ZN_1_FLR_1"
        },
        "Auditorium_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Auditorium_ZN_1_FLR_1"
        },
        "Auditorium_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Auditorium_ZN_1_FLR_1"
        },
        "Auditorium_ZN_1_FLR_1_Wall_4A": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Bathrooms_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Auditorium_ZN_1_FLR_1"
        },
        "Auditorium_ZN_1_FLR_2_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Auditorium_ZN_1_FLR_1"
        },
        "Auditorium_ZN_1_FLR_2_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_2_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Auditorium_ZN_1_FLR_1"
        },
        "Auditorium_ZN_1_FLR_2_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "LIBRARY_MEDIA_CENTER_Wall_4_B",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Auditorium_ZN_1_FLR_1"
        },
        "Auditorium_ZN_1_FLR_2_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Auditorium_ZN_1_FLR_1"
        },
        "Auditorium_ZN_1_FLR_2_Wall_4A": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Bathrooms_ZN_1_FLR_2_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Auditorium_ZN_1_FLR_1"
        },
        "Aux_Gym_ZN_1_FLR_1_Floor": {
            "construction_name": "Aux_Gym_ZN_1_FLR_1_Floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Aux_Gym_ZN_1_FLR_1"
        },
        "Aux_Gym_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Aux_Gym_ZN_1_FLR_1"
        },
        "Aux_Gym_ZN_1_FLR_1_Wall_2": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Aux_Gym_ZN_1_FLR_1"
        },
        "Aux_Gym_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Aux_Gym_ZN_1_FLR_1"
        },
        "Aux_Gym_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Gym_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Aux_Gym_ZN_1_FLR_1"
        },
        "Aux_Gym_ZN_1_FLR_2_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Aux_Gym_ZN_1_FLR_1"
        },
        "Aux_Gym_ZN_1_FLR_2_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "LIBRARY_MEDIA_CENTER_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Aux_Gym_ZN_1_FLR_1"
        },
        "Aux_Gym_ZN_1_FLR_2_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Gym_ZN_1_FLR_2_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Aux_Gym_ZN_1_FLR_1"
        },
        "Bathrooms_ZN_1_FLR_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Bathrooms_ZN_1_FLR_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bathrooms_ZN_1_FLR_1"
        },
        "Bathrooms_ZN_1_FLR_1_Floor": {
            "construction_name": "Bathrooms_ZN_1_FLR_1_Floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bathrooms_ZN_1_FLR_1"
        },
        "Bathrooms_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bathrooms_ZN_1_FLR_1"
        },
        "Bathrooms_ZN_1_FLR_1_Wall_2": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Auditorium_ZN_1_FLR_1_Wall_4A",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 11.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 11.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Bathrooms_ZN_1_FLR_1"
        },
        "Bathrooms_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 11.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 11.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Bathrooms_ZN_1_FLR_1"
        },
        "Bathrooms_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Bathrooms_ZN_1_FLR_1"
        },
        "Bathrooms_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bathrooms_ZN_1_FLR_1"
        },
        "Bathrooms_ZN_1_FLR_1_Wall_6": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bathrooms_ZN_1_FLR_1"
        },
        "Bathrooms_ZN_1_FLR_2_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Bathrooms_ZN_1_FLR_2"
        },
        "Bathrooms_ZN_1_FLR_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Bathrooms_ZN_1_FLR_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bathrooms_ZN_1_FLR_2"
        },
        "Bathrooms_ZN_1_FLR_2_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_2_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bathrooms_ZN_1_FLR_2"
        },
        "Bathrooms_ZN_1_FLR_2_Wall_2": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Auditorium_ZN_1_FLR_2_Wall_4A",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 11.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 11.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Bathrooms_ZN_1_FLR_2"
        },
        "Bathrooms_ZN_1_FLR_2_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 11.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 11.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Bathrooms_ZN_1_FLR_2"
        },
        "Bathrooms_ZN_1_FLR_2_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Bathrooms_ZN_1_FLR_2"
        },
        "Bathrooms_ZN_1_FLR_2_Wall_5": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bathrooms_ZN_1_FLR_2"
        },
        "Bathrooms_ZN_1_FLR_2_Wall_6": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_2_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bathrooms_ZN_1_FLR_2"
        },
        "Cafeteria_ZN_1_FLR_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "LIBRARY_MEDIA_CENTER_Floor_B",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Floor": {
            "construction_name": "Cafeteria_ZN_1_FLR_1_Floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_2": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Auditorium_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor": {
            "construction_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_2"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_2"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_2"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_2"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_2_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_2"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_2"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor": {
            "construction_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_2_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_2"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_2"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_2"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_2"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_2_ZN_1_FLR_2_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_2"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_2"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor": {
            "construction_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_2_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_2"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_2"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_2"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_2"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_2_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_2"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor": {
            "construction_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_2_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor": {
            "construction_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_2_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_2_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_2_ZN_1_FLR_2_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor": {
            "construction_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_2_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_2_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_2"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_2"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Floor": {
            "construction_name": "Corridor_Pod_1_ZN_1_FLR_1_Floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_6": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_2_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_2"
        },
        "Corridor_Pod_1_ZN_1_FLR_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_2"
        },
        "Corridor_Pod_1_ZN_1_FLR_2_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_2"
        },
        "Corridor_Pod_1_ZN_1_FLR_2_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_2"
        },
        "Corridor_Pod_1_ZN_1_FLR_2_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_ZN_1_FLR_2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_2"
        },
        "Corridor_Pod_1_ZN_1_FLR_2_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_2"
        },
        "Corridor_Pod_1_ZN_1_FLR_2_Wall_5": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_2"
        },
        "Corridor_Pod_1_ZN_1_FLR_2_Wall_6": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_2"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_2_ZN_1_FLR_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Floor": {
            "construction_name": "Corridor_Pod_2_ZN_1_FLR_1_Floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_6": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_2_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_2"
        },
        "Corridor_Pod_2_ZN_1_FLR_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_2_ZN_1_FLR_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_2"
        },
        "Corridor_Pod_2_ZN_1_FLR_2_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_2"
        },
        "Corridor_Pod_2_ZN_1_FLR_2_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_2"
        },
        "Corridor_Pod_2_ZN_1_FLR_2_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_2_Wall_9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_2"
        },
        "Corridor_Pod_2_ZN_1_FLR_2_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_2"
        },
        "Corridor_Pod_2_ZN_1_FLR_2_Wall_5": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_2"
        },
        "Corridor_Pod_2_ZN_1_FLR_2_Wall_6": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_2"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Floor": {
            "construction_name": "Corridor_Pod_3_ZN_1_FLR_1_Floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Bathrooms_ZN_1_FLR_1_Wall_6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_6": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_2_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_2"
        },
        "Corridor_Pod_3_ZN_1_FLR_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_2"
        },
        "Corridor_Pod_3_ZN_1_FLR_2_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_2"
        },
        "Corridor_Pod_3_ZN_1_FLR_2_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_2"
        },
        "Corridor_Pod_3_ZN_1_FLR_2_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Bathrooms_ZN_1_FLR_2_Wall_6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_2"
        },
        "Corridor_Pod_3_ZN_1_FLR_2_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_2"
        },
        "Corridor_Pod_3_ZN_1_FLR_2_Wall_5": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_2"
        },
        "Corridor_Pod_3_ZN_1_FLR_2_Wall_6": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_2"
        },
        "Gym_ZN_1_FLR_1_Floor": {
            "construction_name": "Gym_ZN_1_FLR_1_Floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Offices_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Aux_Gym_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_2_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_2_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Offices_ZN_1_FLR_2_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_2_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Aux_Gym_ZN_1_FLR_2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_2_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_2_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 38.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_2_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_2_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "LIBRARY_MEDIA_CENTER_Floor_A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Floor": {
            "construction_name": "Kitchen_ZN_1_FLR_1_Floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Aux_Gym_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Wall_2": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafeteria_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "LIBRARY_MEDIA_CENTER_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 35.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2"
        },
        "LIBRARY_MEDIA_CENTER_Floor_A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_ZN_1_FLR_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2"
        },
        "LIBRARY_MEDIA_CENTER_Floor_B": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafeteria_ZN_1_FLR_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 35.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2"
        },
        "LIBRARY_MEDIA_CENTER_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Aux_Gym_ZN_1_FLR_2_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2"
        },
        "LIBRARY_MEDIA_CENTER_Wall_2": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 35.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 35.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2"
        },
        "LIBRARY_MEDIA_CENTER_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 35.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 35.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2"
        },
        "LIBRARY_MEDIA_CENTER_Wall_4_A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_2_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2"
        },
        "LIBRARY_MEDIA_CENTER_Wall_4_B": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Auditorium_ZN_1_FLR_2_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2"
        },
        "Lobby_ZN_1_FLR_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_ZN_1_FLR_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Floor": {
            "construction_name": "Lobby_ZN_1_FLR_1_Floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Offices_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_2_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_ZN_1_FLR_2"
        },
        "Lobby_ZN_1_FLR_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_ZN_1_FLR_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_2"
        },
        "Lobby_ZN_1_FLR_2_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_ZN_1_FLR_2"
        },
        "Lobby_ZN_1_FLR_2_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Offices_ZN_1_FLR_2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_2"
        },
        "Lobby_ZN_1_FLR_2_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_2_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_2"
        },
        "Lobby_ZN_1_FLR_2_Wall_4": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_2_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_2"
        },
        "Lobby_ZN_1_FLR_2_Wall_5": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_2"
        },
        "Main_Corridor_ZN_1_FLR_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 76.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 76.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Floor": {
            "construction_name": "Main_Corridor_ZN_1_FLR_1_Floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 76.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 76.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Gym_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 52.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.0,
                    "vertex_y_coordinate": 61.0,
