{
    "Building": {
        "Building 71T Rm 102": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Room102 Ceiling": {
            "construction_name": "Room Ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "outside_boundary_condition_object": "Room102 Ceiling",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "Room 102"
        },
        "Room102 East Wall": {
            "construction_name": "Room Wall - East West",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "outside_boundary_condition_object": "Room102 East Wall",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "Room 102"
        },
        "Room102 Floor": {
            "construction_name": "Room Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 1,
            "wind_exposure": "NoWind",
            "zone_name": "Room 102"
        },
        "Room102 North Wall": {
            "construction_name": "Room Wall - North",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "outside_boundary_condition_object": "Room102 North Wall",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "Room 102"
        },
        "Room102 South Wall": {
            "construction_name": "Room Wall - South",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Room 102"
        },
        "Room102 West Wall": {
            "construction_name": "Room Wall - East West",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "outside_boundary_condition_object": "Room102 West Wall",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "Room 102"
        }
    },
    "Construction": {
        "Room Ceiling": {
            "layer_2": "2x6 Wood Stud R19",
            "layer_3": "Gypsum board - 5/8 in",
            "outside_layer": "Plywood - 3/8 in"
        },
        "Room Floor": {
            "layer_2": "T&G - 3/4 in",
            "layer_3": "Plywood - 3/4 in",
            "layer_4": "Carpet w/rubber pad",
            "outside_layer": "R-30 Fiberglass Insulation"
        },
        "Room Wall - East West": {
            "layer_2": "Gypsum board - 5/8 in",
            "outside_layer": "2x6 Wood Stud R19"
        },
        "Room Wall - North": {
            "layer_2": "Plywood - 3/8 in",
            "layer_3": "2x6 Wood Stud R19",
            "layer_4": "Gypsum board - 5/8 in",
            "outside_layer": "Gypsum board - 5/8 in"
        },
        "Room Wall - South": {
            "layer_2": "Plywood - 1/2 in",
            "layer_3": "2x6 Wood Stud R19",
            "outside_layer": "Metal Siding"
        }
    },
    "Construction:ComplexFenestrationState": {
        "CFS_Glz_1": {
            "basis_matrix_name": "CFS_Glz_62_Basis",
            "basis_symmetry_type": "None",
            "basis_type": "LBNLWINDOW",
            "gap_1_name": "Gap_9_Glz_62_Layer_1",
            "gap_2_name": "Gap_9_Glz_62_Layer_2",
            "gap_3_name": "Gap_9_Glz_62_Layer_3",
            "layer_2_directional_back_absorptance_matrix_name": "CFS_Glz_62_Layer_2_bAbs",
            "layer_2_directional_front_absorptance_matrix_name": "CFS_Glz_62_Layer_2_fAbs",
            "layer_2_name": "Shade_27003_Layer",
            "layer_3_directional_back_absorptance_matrix_name": "CFS_Glz_62_Layer_3_bAbs",
            "layer_3_directional_front_absorptance_matrix_name": "CFS_Glz_62_Layer_3_fAbs",
            "layer_3_name": "Glass_21436_Layer",
            "layer_4_directional_back_absorptance_matrix_name": "CFS_Glz_62_Layer_4_bAbs",
            "layer_4_directional_front_absorptance_matrix_name": "CFS_Glz_62_Layer_4_fAbs",
            "layer_4_name": "Glass_21436_Layer",
            "outside_layer_directional_back_absorptance_matrix_name": "CFS_Glz_62_Layer_1_bAbs",
            "outside_layer_directional_front_absorptance_matrix_name": "CFS_Glz_62_Layer_1_fAbs",
            "outside_layer_name": "Glass_21013_Layer",
            "solar_optical_complex_back_reflectance_matrix_name": "CFS_Glz_62_RbSol",
            "solar_optical_complex_front_transmittance_matrix_name": "CFS_Glz_62_TfSol",
            "visible_optical_complex_back_transmittance_matrix_name": "CFS_Glz_62_Rbvis",
            "visible_optical_complex_front_transmittance_matrix_name": "CFS_Glz_62_Tfvis",
            "window_thermal_model": "ThermParam_Glz_62"
        }
    },
    "FenestrationSurface:Detailed": {
        "Room 102 Window": {
            "building_surface_name": "Room102 South Wall",
            "construction_name": "CFS_Glz_1",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.88051875,
            "vertex_1_y_coordinate": 4.572,
            "vertex_1_z_coordinate": 3.260725,
            "vertex_2_x_coordinate": 2.88051875,
            "vertex_2_y_coordinate": 4.572,
            "vertex_2_z_coordinate": 0.231775,
            "vertex_3_x_coordinate": 0.16748125,
            "vertex_3_y_coordinate": 4.572,
            "vertex_3_z_coordinate": 0.231775,
            "vertex_4_x_coordinate": 0.16748125,
            "vertex_4_y_coordinate": 4.572,
            "vertex_4_z_coordinate": 3.260725,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Material": {
        "2x6 Wood Stud R19": {
            "conductivity": 0.047,
            "density": 93.84,
            "roughness": "Rough",
            "solar_absorptance": 1,
            "specific_heat": 1006,
            "thermal_absorptance": 0.9,
            "thickness": 0.133,
            "visible_absorptance": 0.7
        },
        "Gypsum board - 5/8 in": {
            "conductivity": 0.17,
            "density": 800,
            "roughness": "Smooth",
            "solar_absorptance": 1,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.015875,
            "visible_absorptance": 0.3
        },
        "Metal Siding": {
            "conductivity": 45.345,
            "density": 7833.028,
            "roughness": "MediumSmooth",
            "solar_absorptance": 1,
            "specific_heat": 502.416,
            "thickness": 0.000701
        },
        "Plywood - 1/2 in": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 1,
            "specific_heat": 1210,
            "thickness": 0.0127
        },
        "Plywood - 3/4 in": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 1,
            "specific_heat": 1210,
            "thickness": 0.01905
        },
        "Plywood - 3/8 in": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 1,
            "specific_heat": 1210,
            "thickness": 0.009525
        },
        "T&G - 3/4 in": {
            "conductivity": 0.15,
            "density": 608,
            "roughness": "MediumSmooth",
            "solar_absorptance": 1,
            "specific_heat": 1630,
            "thickness": 0.01905
        }
    },
    "Material:NoMass": {
        "Carpet w/rubber pad": {
            "roughness": "Rough",
            "solar_absorptance": 1,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.22,
            "visible_absorptance": 0.85
        },
        "R-30 Fiberglass Insulation": {
            "roughness": "Rough",
            "solar_absorptance": 1,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 5.28,
            "visible_absorptance": 0.7
        }
    },
    "Matrix:TwoDimension": {
        "CFS_Glz_62_Basis": {
            "number_of_columns": 2,
            "number_of_rows": 9,
            "values": [
                {
                    "value": 0.0
                },
                {
                    "value": 1.0
                },
                {
                    "value": 10.0
                },
                {
                    "value": 8.0
                },
                {
                    "value": 20.0
                },
                {
                    "value": 16.0
                },
                {
                    "value": 30.0
                },
                {
                    "value": 20.0
                },
                {
                    "value": 40.0
                },
                {
                    "value": 24.0
                },
                {
                    "value": 50.0
                },
                {
                    "value": 24.0
                },
                {
                    "value": 60.0
                },
                {
                    "value": 24.0
                },
                {
                    "value": 70.0
                },
                {
                    "value": 16.0
                },
                {
                    "value": 82.5
                },
                {
                    "value": 12.0
                }
            ]
        },
        "CFS_Glz_62_Layer_1_bAbs": {
            "number_of_columns": 145,
            "number_of_rows": 1,
            "values": [
                {
                    "value": 0.01572
                },
                {
                    "value": 0.01534
                },
                {
                    "value": 0.01433
                },
                {
                    "value": 0.01393
                },
                {
                    "value": 0.01433
                },
                {
                    "value": 0.01534
                },
                {
                    "value": 0.01628
                },
                {
                    "value": 0.01665
                },
                {
                    "value": 0.01628
                },
                {
                    "value": 0.01465
                },
                {
                    "value": 0.01373
                },
                {
                    "value": 0.01297
                },
                {
                    "value": 0.0125
                },
                {
                    "value": 0.01237
                },
                {
                    "value": 0.0125
                },
                {
                    "value": 0.01297
                },
                {
                    "value": 0.01373
                },
                {
                    "value": 0.01465
                },
                {
                    "value": 0.01545
                },
                {
                    "value": 0.01594
                },
                {
                    "value": 0.01621
                },
                {
                    "value": 0.01636
                },
                {
                    "value": 0.01622
                },
                {
                    "value": 0.01594
                },
                {
                    "value": 0.01545
                },
                {
                    "value": 0.01369
                },
                {
                    "value": 0.01282
                },
                {
                    "value": 0.01205
                },
                {
                    "value": 0.0115
                },
                {
                    "value": 0.01114
                },
                {
                    "value": 0.01105
                },
                {
                    "value": 0.01113
                },
                {
                    "value": 0.0115
                },
                {
                    "value": 0.01205
                },
                {
                    "value": 0.01281
                },
                {
                    "value": 0.0137
                },
                {
                    "value": 0.01447
                },
                {
                    "value": 0.01496
                },
                {
                    "value": 0.01509
                },
                {
                    "value": 0.01511
                },
                {
                    "value": 0.01523
                },
                {
                    "value": 0.01511
                },
                {
                    "value": 0.01508
                },
                {
                    "value": 0.01495
                },
                {
                    "value": 0.01447
                },
                {
                    "value": 0.01267
                },
                {
                    "value": 0.01195
                },
                {
                    "value": 0.01114
                },
                {
                    "value": 0.01039
                },
                {
                    "value": 0.00992
                },
                {
                    "value": 0.00956
                },
                {
                    "value": 0.00946
                },
                {
                    "value": 0.00956
                },
                {
                    "value": 0.00992
                },
                {
                    "value": 0.01039
                },
                {
                    "value": 0.01114
                },
                {
                    "value": 0.01195
                },
                {
                    "value": 0.01267
                },
                {
                    "value": 0.01327
                },
                {
                    "value": 0.01368
                },
                {
                    "value": 0.01377
                },
                {
                    "value": 0.01359
                },
                {
                    "value": 0.01348
                },
                {
                    "value": 0.01357
                },
                {
                    "value": 0.01348
                },
                {
                    "value": 0.0136
                },
                {
                    "value": 0.01377
                },
                {
                    "value": 0.01368
                },
                {
                    "value": 0.01327
                },
                {
                    "value": 0.01097
                },
                {
                    "value": 0.0102
                },
                {
                    "value": 0.00923
                },
                {
                    "value": 0.00824
                },
                {
                    "value": 0.00744
                },
                {
                    "value": 0.00698
                },
                {
                    "value": 0.00678
                },
                {
                    "value": 0.00697
                },
                {
                    "value": 0.00743
                },
                {
                    "value": 0.00825
                },
                {
                    "value": 0.00924
                },
                {
                    "value": 0.0102
                },
                {
                    "value": 0.01097
                },
                {
                    "value": 0.01146
                },
                {
                    "value": 0.01162
                },
                {
                    "value": 0.01148
                },
                {
                    "value": 0.01109
                },
                {
                    "value": 0.01076
                },
                {
                    "value": 0.01078
                },
                {
                    "value": 0.01076
                },
                {
                    "value": 0.01109
                },
                {
                    "value": 0.01148
                },
                {
                    "value": 0.01162
                },
                {
                    "value": 0.01146
                },
                {
                    "value": 0.00786
                },
                {
                    "value": 0.00694
                },
                {
                    "value": 0.00571
                },
                {
                    "value": 0.00463
                },
                {
                    "value": 0.00391
                },
                {
                    "value": 0.00342
                },
                {
                    "value": 0.00324
                },
                {
                    "value": 0.00342
                },
                {
                    "value": 0.00391
                },
                {
                    "value": 0.00462
                },
                {
                    "value": 0.00571
                },
                {
                    "value": 0.00694
                },
                {
                    "value": 0.00785
                },
                {
                    "value": 0.0083
                },
                {
                    "value": 0.00808
                },
                {
                    "value": 0.00738
                },
                {
                    "value": 0.00684
                },
                {
                    "value": 0.00639
                },
                {
                    "value": 0.00626
                },
                {
                    "value": 0.00639
                },
                {
                    "value": 0.00684
                },
                {
                    "value": 0.00738
                },
                {
                    "value": 0.00808
                },
                {
                    "value": 0.0083
                },
                {
                    "value": 0.00286
                },
                {
                    "value": 0.00204
                },
                {
                    "value": 0.0011
                },
                {
                    "value": 0.00065
                },
                {
                    "value": 0.00049
                },
                {
                    "value": 0.00065
                },
                {
                    "value": 0.0011
                },
                {
                    "value": 0.00204
                },
                {
                    "value": 0.00286
                },
                {
                    "value": 0.00298
                },
                {
                    "value": 0.00218
                },
                {
                    "value": 0.00166
                },
                {
                    "value": 0.00142
                },
                {
                    "value": 0.00164
                },
                {
                    "value": 0.00218
                },
                {
                    "value": 0.00298
                },
                {
                    "value": 0.00013
                },
                {
                    "value": 0.0001
                },
                {
                    "value": 9e-05
                },
                {
                    "value": 9e-05
                },
                {
                    "value": 9e-05
                },
                {
                    "value": 0.0001
                },
                {
                    "value": 0.00013
                },
                {
                    "value": 0.00011
                },
                {
                    "value": 9e-05
                },
                {
                    "value": 9e-05
                },
                {
                    "value": 9e-05
                },
                {
                    "value": 0.00011
                }
            ]
        },
        "CFS_Glz_62_Layer_1_fAbs": {
            "number_of_columns": 145,
            "number_of_rows": 1,
            "values": [
                {
                    "value": 0.09181
                },
                {
                    "value": 0.09201
                },
                {
                    "value": 0.09167
                },
                {
                    "value": 0.09152
                },
                {
                    "value": 0.09167
                },
                {
                    "value": 0.09201
                },
                {
                    "value": 0.09218
                },
                {
                    "value": 0.09222
                },
                {
                    "value": 0.09218
                },
                {
                    "value": 0.09304
                },
                {
                    "value": 0.09272
                },
                {
                    "value": 0.09234
                },
                {
                    "value": 0.09208
                },
                {
                    "value": 0.09202
                },
                {
                    "value": 0.09208
                },
                {
                    "value": 0.09234
                },
                {
                    "value": 0.09272
                },
                {
                    "value": 0.09304
                },
                {
                    "value": 0.09319
                },
                {
                    "value": 0.09316
                },
                {
                    "value": 0.09311
                },
                {
                    "value": 0.09314
                },
                {
                    "value": 0.09312
                },
                {
                    "value": 0.09317
                },
                {
                    "value": 0.09319
                },
                {
                    "value": 0.09429
                },
                {
                    "value": 0.094
                },
                {
                    "value": 0.09363
                },
                {
                    "value": 0.09329
                },
                {
                    "value": 0.09305
                },
                {
                    "value": 0.09302
                },
                {
                    "value": 0.09305
                },
                {
                    "value": 0.09329
                },
                {
                    "value": 0.09363
                },
                {
                    "value": 0.09399
                },
                {
                    "value": 0.09429
                },
                {
                    "value": 0.09442
                },
                {
                    "value": 0.09438
                },
                {
                    "value": 0.09422
                },
                {
                    "value": 0.09407
                },
                {
                    "value": 0.0941
                },
                {
                    "value": 0.09408
                },
                {
                    "value": 0.09422
                },
                {
                    "value": 0.09438
                },
                {
                    "value": 0.09442
                },
                {
                    "value": 0.09675
                },
                {
                    "value": 0.0965
                },
                {
                    "value": 0.0961
                },
                {
                    "value": 0.09564
                },
                {
                    "value": 0.0953
                },
                {
                    "value": 0.09505
                },
                {
                    "value": 0.09501
                },
                {
                    "value": 0.09506
                },
                {
                    "value": 0.0953
                },
                {
                    "value": 0.09564
                },
                {
                    "value": 0.0961
                },
                {
                    "value": 0.0965
                },
                {
                    "value": 0.09675
                },
                {
                    "value": 0.09685
                },
                {
                    "value": 0.09678
                },
                {
                    "value": 0.09654
                },
                {
                    "value": 0.09628
                },
                {
                    "value": 0.09609
                },
                {
                    "value": 0.0961
                },
                {
                    "value": 0.09609
                },
                {
                    "value": 0.09628
                },
                {
                    "value": 0.09654
                },
                {
                    "value": 0.09678
                },
                {
                    "value": 0.09685
                },
                {
                    "value": 0.09914
                },
                {
                    "value": 0.09884
                },
                {
                    "value": 0.09831
                },
                {
                    "value": 0.09771
                },
                {
                    "value": 0.09721
                },
                {
                    "value": 0.09692
                },
                {
                    "value": 0.09681
                },
                {
                    "value": 0.09692
                },
                {
                    "value": 0.0972
                },
                {
                    "value": 0.09772
                },
                {
                    "value": 0.09832
                },
                {
                    "value": 0.09884
                },
                {
                    "value": 0.09914
                },
                {
                    "value": 0.09917
                },
                {
                    "value": 0.09894
                },
                {
                    "value": 0.09856
                },
                {
                    "value": 0.09817
                },
                {
                    "value": 0.09792
                },
                {
                    "value": 0.09787
                },
                {
                    "value": 0.09792
                },
                {
                    "value": 0.09817
                },
                {
                    "value": 0.09856
                },
                {
                    "value": 0.09894
                },
                {
                    "value": 0.09917
                },
                {
                    "value": 0.10135
                },
                {
                    "value": 0.10095
                },
                {
                    "value": 0.1003
                },
                {
                    "value": 0.09977
                },
                {
                    "value": 0.09948
                },
                {
                    "value": 0.09932
                },
                {
                    "value": 0.09927
                },
                {
                    "value": 0.09932
                },
                {
                    "value": 0.09948
                },
                {
                    "value": 0.09977
                },
                {
                    "value": 0.1003
                },
                {
                    "value": 0.10096
                },
                {
                    "value": 0.10135
                },
                {
                    "value": 0.10138
                },
                {
                    "value": 0.10105
                },
                {
                    "value": 0.10064
                },
                {
                    "value": 0.1004
                },
                {
                    "value": 0.10025
                },
                {
                    "value": 0.10022
                },
                {
                    "value": 0.10025
                },
                {
                    "value": 0.1004
                },
                {
                    "value": 0.10064
                },
                {
                    "value": 0.10105
                },
                {
                    "value": 0.10138
                },
                {
                    "value": 0.10001
                },
                {
                    "value": 0.09974
                },
                {
                    "value": 0.0996
                },
                {
                    "value": 0.09964
                },
                {
                    "value": 0.09967
                },
                {
                    "value": 0.09964
                },
                {
                    "value": 0.0996
                },
                {
                    "value": 0.09974
                },
                {
                    "value": 0.10001
                },
                {
                    "value": 0.10005
                },
                {
                    "value": 0.09995
                },
                {
                    "value": 0.09996
                },
                {
                    "value": 0.09998
                },
                {
                    "value": 0.09996
                },
                {
                    "value": 0.09995
                },
                {
                    "value": 0.10004
                },
                {
                    "value": 0.09022
                },
                {
                    "value": 0.09023
                },
                {
                    "value": 0.09024
                },
                {
                    "value": 0.09024
                },
                {
                    "value": 0.09024
                },
                {
                    "value": 0.09023
                },
                {
                    "value": 0.09022
                },
                {
                    "value": 0.09024
                },
                {
                    "value": 0.09024
                },
                {
                    "value": 0.09024
                },
                {
                    "value": 0.09024
                },
                {
                    "value": 0.09024
                }
            ]
        },
        "CFS_Glz_62_Layer_2_bAbs": {
            "number_of_columns": 145,
            "number_of_rows": 1,
            "values": [
                {
                    "value": 0.18621
                },
                {
                    "value": 0.1892
                },
                {
                    "value": 0.20564
                },
                {
                    "value": 0.21211
                },
                {
                    "value": 0.20564
                },
                {
                    "value": 0.1892
                },
                {
                    "value": 0.17413
                },
                {
                    "value": 0.16829
                },
                {
                    "value": 0.17423
                },
                {
                    "value": 0.19316
                },
                {
                    "value": 0.20761
                },
                {
                    "value": 0.2198
                },
                {
                    "value": 0.22743
                },
                {
                    "value": 0.22944
                },
                {
                    "value": 0.22743
                },
                {
                    "value": 0.21979
                },
                {
                    "value": 0.20761
                },
                {
                    "value": 0.19316
                },
                {
                    "value": 0.18069
                },
                {
                    "value": 0.17314
                },
                {
                    "value": 0.16909
                },
                {
                    "value": 0.16684
                },
                {
                    "value": 0.16899
                },
                {
                    "value": 0.17314
                },
                {
                    "value": 0.18069
                },
                {
                    "value": 0.20428
                },
                {
                    "value": 0.21773
                },
                {
                    "value": 0.22971
                },
                {
                    "value": 0.23839
                },
                {
                    "value": 0.24416
                },
                {
                    "value": 0.24554
                },
                {
                    "value": 0.24426
                },
                {
                    "value": 0.23838
                },
                {
                    "value": 0.2297
                },
                {
                    "value": 0.21773
                },
                {
                    "value": 0.20418
                },
                {
                    "value": 0.19242
                },
                {
                    "value": 0.18518
                },
                {
                    "value": 0.18348
                },
                {
                    "value": 0.18329
                },
                {
                    "value": 0.18155
                },
                {
                    "value": 0.18328
                },
                {
                    "value": 0.18359
                },
                {
                    "value": 0.18528
                },
                {
                    "value": 0.19242
                },
                {
                    "value": 0.21414
                },
                {
                    "value": 0.22467
                },
                {
                    "value": 0.23663
                },
                {
                    "value": 0.248
                },
                {
                    "value": 0.2552
                },
                {
                    "value": 0.26064
                },
                {
                    "value": 0.26214
                },
                {
                    "value": 0.26065
                },
                {
                    "value": 0.2552
                },
                {
                    "value": 0.24801
                },
                {
                    "value": 0.23663
                },
                {
                    "value": 0.22467
                },
                {
                    "value": 0.21414
                },
                {
                    "value": 0.20544
                },
                {
                    "value": 0.19981
                },
                {
                    "value": 0.19886
                },
                {
                    "value": 0.20188
                },
                {
                    "value": 0.20379
                },
                {
                    "value": 0.20241
                },
                {
                    "value": 0.20379
                },
                {
                    "value": 0.20178
                },
                {
                    "value": 0.19895
                },
                {
                    "value": 0.19981
                },
                {
                    "value": 0.20544
                },
                {
                    "value": 0.22386
                },
                {
                    "value": 0.23455
                },
                {
                    "value": 0.24817
                },
                {
                    "value": 0.2622
                },
                {
                    "value": 0.27361
                },
                {
                    "value": 0.28031
                },
                {
                    "value": 0.28312
                },
                {
                    "value": 0.28039
                },
                {
                    "value": 0.27378
                },
                {
                    "value": 0.26212
                },
                {
                    "value": 0.24801
                },
                {
                    "value": 0.23454
                },
                {
                    "value": 0.22386
                },
                {
                    "value": 0.21733
                },
                {
                    "value": 0.21565
                },
                {
                    "value": 0.21821
                },
                {
                    "value": 0.22414
                },
                {
                    "value": 0.22898
                },
                {
                    "value": 0.22885
                },
                {
                    "value": 0.22898
                },
                {
                    "value": 0.22414
                },
                {
                    "value": 0.21822
                },
                {
                    "value": 0.21573
                },
                {
                    "value": 0.21733
                },
                {
                    "value": 0.21885
                },
                {
                    "value": 0.2302
                },
                {
                    "value": 0.24573
                },
                {
                    "value": 0.25967
                },
                {
                    "value": 0.26882
                },
                {
                    "value": 0.27506
                },
                {
                    "value": 0.27737
                },
                {
                    "value": 0.2751
                },
                {
                    "value": 0.2688
                },
                {
                    "value": 0.25978
                },
                {
                    "value": 0.24573
                },
                {
                    "value": 0.23013
                },
                {
                    "value": 0.2189
                },
                {
                    "value": 0.21384
                },
                {
                    "value": 0.21729
                },
                {
                    "value": 0.22659
                },
                {
                    "value": 0.23363
                },
                {
                    "value": 0.23949
                },
                {
                    "value": 0.24107
                },
                {
                    "value": 0.23949
                },
                {
                    "value": 0.23363
                },
                {
                    "value": 0.22659
                },
                {
                    "value": 0.21734
                },
                {
                    "value": 0.2139
                },
                {
                    "value": 0.1923
                },
                {
                    "value": 0.20064
                },
                {
                    "value": 0.21047
                },
                {
                    "value": 0.21499
                },
                {
                    "value": 0.2167
                },
                {
                    "value": 0.215
                },
                {
                    "value": 0.2104
                },
                {
                    "value": 0.20067
                },
                {
                    "value": 0.19222
                },
                {
                    "value": 0.19137
                },
                {
                    "value": 0.19989
                },
                {
                    "value": 0.20517
                },
                {
                    "value": 0.2075
                },
                {
                    "value": 0.20533
                },
                {
                    "value": 0.19987
                },
                {
                    "value": 0.19145
                },
                {
                    "value": 0.06679
                },
                {
                    "value": 0.0668
                },
                {
                    "value": 0.0668
                },
                {
                    "value": 0.0668
                },
                {
                    "value": 0.0668
                },
                {
                    "value": 0.0668
                },
                {
                    "value": 0.06679
                },
                {
                    "value": 0.0668
                },
                {
                    "value": 0.0668
                },
                {
                    "value": 0.0668
                },
                {
                    "value": 0.0668
                },
                {
                    "value": 0.0668
                }
            ]
        },
        "CFS_Glz_62_Layer_2_fAbs": {
            "number_of_columns": 145,
            "number_of_rows": 1,
            "values": [
                {
                    "value": 0.37338
                },
                {
                    "value": 0.38147
                },
                {
                    "value": 0.36404
                },
                {
                    "value": 0.35727
                },
                {
                    "value": 0.36404
                },
                {
                    "value": 0.38147
                },
                {
                    "value": 0.402
                },
                {
                    "value": 0.41048
                },
                {
                    "value": 0.40219
                },
                {
                    "value": 0.39592
                },
                {
                    "value": 0.38113
                },
                {
                    "value": 0.37351
                },
                {
                    "value": 0.36973
                },
                {
                    "value": 0.36717
                },
                {
                    "value": 0.36972
                },
                {
                    "value": 0.3735
                },
                {
                    "value": 0.38113
                },
                {
                    "value": 0.39591
                },
                {
                    "value": 0.41479
                },
                {
                    "value": 0.43197
                },
                {
                    "value": 0.4428
                },
                {
                    "value": 0.4454
                },
                {
                    "value": 0.44275
                },
                {
                    "value": 0.43168
                },
                {
                    "value": 0.41464
                },
                {
                    "value": 0.42602
                },
                {
                    "value": 0.41159
                },
                {
                    "value": 0.40421
                },
                {
                    "value": 0.4043
                },
                {
                    "value": 0.40563
                },
                {
                    "value": 0.40344
                },
                {
                    "value": 0.40567
                },
                {
                    "value": 0.4043
                },
                {
                    "value": 0.40406
                },
                {
                    "value": 0.41161
                },
                {
                    "value": 0.42599
                },
                {
                    "value": 0.44398
                },
                {
                    "value": 0.4613
                },
                {
                    "value": 0.47472
                },
                {
                    "value": 0.48405
                },
                {
                    "value": 0.48553
                },
                {
                    "value": 0.48388
                },
                {
                    "value": 0.47474
                },
                {
                    "value": 0.46148
                },
                {
                    "value": 0.44414
                },
                {
                    "value": 0.45374
                },
                {
                    "value": 0.44317
                },
                {
                    "value": 0.43792
                },
                {
                    "value": 0.43992
                },
                {
                    "value": 0.44647
                },
                {
                    "value": 0.45096
                },
                {
                    "value": 0.44931
                },
                {
                    "value": 0.45081
                },
                {
                    "value": 0.44635
                },
                {
                    "value": 0.43993
                },
                {
                    "value": 0.43791
                },
                {
                    "value": 0.44317
                },
                {
                    "value": 0.45389
                },
                {
                    "value": 0.46826
                },
                {
                    "value": 0.4859
                },
                {
                    "value": 0.50389
                },
                {
                    "value": 0.51605
                },
                {
                    "value": 0.52512
                },
                {
                    "value": 0.52722
                },
                {
                    "value": 0.52512
                },
                {
                    "value": 0.51602
                },
                {
                    "value": 0.5039
                },
                {
                    "value": 0.4859
                },
                {
                    "value": 0.46824
                },
                {
                    "value": 0.48733
                },
                {
                    "value": 0.47979
                },
                {
                    "value": 0.48076
                },
                {
                    "value": 0.48836
                },
                {
                    "value": 0.50029
                },
                {
                    "value": 0.50932
                },
                {
                    "value": 0.5102
                },
                {
                    "value": 0.50959
                },
                {
                    "value": 0.50057
                },
                {
                    "value": 0.48833
                },
                {
                    "value": 0.48072
                },
                {
                    "value": 0.47964
                },
                {
                    "value": 0.48747
                },
                {
                    "value": 0.50308
                },
                {
                    "value": 0.52448
                },
                {
                    "value": 0.54782
                },
                {
                    "value": 0.56741
                },
                {
                    "value": 0.57881
                },
                {
                    "value": 0.58303
                },
                {
                    "value": 0.57882
                },
                {
                    "value": 0.56742
                },
                {
                    "value": 0.54781
                },
                {
                    "value": 0.5245
                },
                {
                    "value": 0.50294
                },
                {
                    "value": 0.51177
                },
                {
                    "value": 0.50568
                },
                {
                    "value": 0.5152
                },
                {
                    "value": 0.53323
                },
                {
                    "value": 0.54664
                },
                {
                    "value": 0.557
                },
                {
                    "value": 0.55992
                },
                {
                    "value": 0.55709
                },
                {
                    "value": 0.54653
                },
                {
                    "value": 0.53344
                },
                {
                    "value": 0.51511
                },
                {
                    "value": 0.50567
                },
                {
                    "value": 0.51159
                },
                {
                    "value": 0.53012
                },
                {
                    "value": 0.55761
                },
                {
                    "value": 0.58303
                },
                {
                    "value": 0.59932
                },
                {
                    "value": 0.61057
                },
                {
                    "value": 0.61462
                },
                {
                    "value": 0.61059
                },
                {
                    "value": 0.59932
                },
                {
                    "value": 0.58303
                },
                {
                    "value": 0.55772
                },
                {
                    "value": 0.53032
                },
                {
                    "value": 0.52715
                },
                {
                    "value": 0.52645
                },
                {
                    "value": 0.54453
                },
                {
                    "value": 0.55541
                },
                {
                    "value": 0.55991
                },
                {
                    "value": 0.55551
                },
                {
                    "value": 0.54448
                },
                {
                    "value": 0.52655
                },
                {
                    "value": 0.52701
                },
                {
                    "value": 0.54417
                },
                {
                    "value": 0.56509
                },
                {
                    "value": 0.57425
                },
                {
                    "value": 0.57796
                },
                {
                    "value": 0.5745
                },
                {
                    "value": 0.56513
                },
                {
                    "value": 0.54429
                },
                {
                    "value": 0.26594
                },
                {
                    "value": 0.26623
                },
                {
                    "value": 0.26656
                },
                {
                    "value": 0.26656
                },
                {
                    "value": 0.26656
                },
                {
                    "value": 0.26623
                },
                {
                    "value": 0.26594
                },
                {
                    "value": 0.26649
                },
                {
                    "value": 0.26656
                },
                {
                    "value": 0.26656
                },
                {
                    "value": 0.26657
                },
                {
                    "value": 0.26649
                }
            ]
        },
        "CFS_Glz_62_Layer_3_bAbs": {
            "number_of_columns": 145,
            "number_of_rows": 1,
            "values": [
                {
                    "value": 0.07721
                },
                {
                    "value": 0.08025
                },
                {
                    "value": 0.08053
                },
                {
                    "value": 0.08063
                },
                {
                    "value": 0.08053
                },
                {
                    "value": 0.08025
                },
                {
                    "value": 0.07996
                },
                {
                    "value": 0.07985
                },
                {
                    "value": 0.07996
                },
                {
                    "value": 0.08659
                },
                {
                    "value": 0.08685
                },
                {
                    "value": 0.08705
                },
                {
                    "value": 0.08717
                },
                {
                    "value": 0.08721
                },
                {
                    "value": 0.08717
                },
                {
                    "value": 0.08705
                },
                {
                    "value": 0.08685
                },
                {
                    "value": 0.08659
                },
                {
                    "value": 0.08633
                },
                {
                    "value": 0.08615
                },
                {
                    "value": 0.08604
                },
                {
                    "value": 0.086
                },
                {
                    "value": 0.08604
                },
                {
                    "value": 0.08615
                },
                {
                    "value": 0.08633
                },
                {
                    "value": 0.09072
                },
                {
                    "value": 0.09093999999999999
                },
                {
                    "value": 0.09112
                },
                {
                    "value": 0.09123
                },
                {
                    "value": 0.0913
                },
                {
                    "value": 0.09132
                },
                {
                    "value": 0.0913
                },
                {
                    "value": 0.09123
                },
                {
                    "value": 0.09112
                },
                {
                    "value": 0.09093999999999999
                },
                {
                    "value": 0.09072
                },
                {
                    "value": 0.09049
                },
                {
                    "value": 0.09033
                },
                {
                    "value": 0.09025
                },
                {
                    "value": 0.09021
                },
                {
                    "value": 0.09018
                },
                {
                    "value": 0.09021
                },
                {
                    "value": 0.09025
                },
                {
                    "value": 0.09033
                },
                {
                    "value": 0.09049
                },
                {
                    "value": 0.09223
                },
                {
                    "value": 0.09242
                },
                {
                    "value": 0.0926
                },
                {
                    "value": 0.09274
                },
                {
                    "value": 0.09281
                },
                {
                    "value": 0.09286
                },
                {
                    "value": 0.09289
                },
                {
                    "value": 0.09286
                },
                {
                    "value": 0.09281
                },
                {
                    "value": 0.09274
                },
                {
                    "value": 0.0926
                },
                {
                    "value": 0.09242
                },
                {
                    "value": 0.09224
                },
                {
                    "value": 0.09205
                },
                {
                    "value": 0.0919
                },
                {
                    "value": 0.09181
                },
                {
                    "value": 0.0918
                },
                {
                    "value": 0.09179
                },
                {
                    "value": 0.09176
                },
                {
                    "value": 0.09179
                },
                {
                    "value": 0.0918
                },
                {
                    "value": 0.09181
                },
                {
                    "value": 0.0919
                },
                {
                    "value": 0.09205
                },
                {
                    "value": 0.09507
                },
                {
                    "value": 0.09524
                },
                {
                    "value": 0.0954
                },
                {
                    "value": 0.09553
                },
                {
                    "value": 0.09563
                },
                {
                    "value": 0.09568
                },
                {
                    "value": 0.09571
                },
                {
                    "value": 0.09568
                },
                {
                    "value": 0.09563
                },
                {
                    "value": 0.09553
                },
                {
                    "value": 0.09539
                },
                {
                    "value": 0.09524
                },
                {
                    "value": 0.09507
                },
                {
                    "value": 0.09491
                },
                {
                    "value": 0.09478
                },
                {
                    "value": 0.0947
                },
                {
                    "value": 0.0947
                },
                {
                    "value": 0.09472
                },
                {
                    "value": 0.0947
                },
                {
                    "value": 0.09472
                },
                {
                    "value": 0.0947
                },
                {
                    "value": 0.0947
                },
                {
                    "value": 0.09478
                },
                {
                    "value": 0.09491
                },
                {
                    "value": 0.10338
                },
                {
                    "value": 0.10356
                },
                {
                    "value": 0.10371
                },
                {
                    "value": 0.10381
                },
                {
                    "value": 0.10388
                },
                {
                    "value": 0.10394
                },
                {
                    "value": 0.10397
                },
                {
                    "value": 0.10394
                },
                {
                    "value": 0.10388
                },
                {
                    "value": 0.10381
                },
                {
                    "value": 0.10371
                },
                {
                    "value": 0.10356
                },
                {
                    "value": 0.10338
                },
                {
                    "value": 0.10319
                },
                {
                    "value": 0.10306
                },
                {
                    "value": 0.10305
                },
                {
                    "value": 0.10307
                },
                {
                    "value": 0.10312
                },
                {
                    "value": 0.10312
                },
                {
                    "value": 0.10312
                },
                {
                    "value": 0.10307
                },
                {
                    "value": 0.10305
                },
                {
                    "value": 0.10306
                },
                {
                    "value": 0.10319
                },
                {
                    "value": 0.10357
                },
                {
                    "value": 0.10366
                },
                {
                    "value": 0.10372
                },
                {
                    "value": 0.10377
                },
                {
                    "value": 0.10379
                },
                {
                    "value": 0.10377
                },
                {
                    "value": 0.10372
                },
                {
                    "value": 0.10366
                },
                {
                    "value": 0.10357
                },
                {
                    "value": 0.10344
                },
                {
                    "value": 0.10345
                },
                {
                    "value": 0.10352
                },
                {
                    "value": 0.10356
                },
                {
                    "value": 0.10353
                },
                {
                    "value": 0.10345
                },
                {
                    "value": 0.10344
                },
                {
                    "value": 0.05577
                },
                {
                    "value": 0.05578
                },
                {
                    "value": 0.05578
                },
                {
                    "value": 0.05578
                },
                {
                    "value": 0.05578
                },
                {
                    "value": 0.05578
                },
                {
                    "value": 0.05577
                },
                {
                    "value": 0.05577
                },
                {
                    "value": 0.05578
                },
                {
                    "value": 0.05578
                },
                {
                    "value": 0.05578
                },
                {
                    "value": 0.05577
                }
            ]
        },
        "CFS_Glz_62_Layer_3_fAbs": {
            "number_of_columns": 145,
            "number_of_rows": 1,
            "values": [
                {
                    "value": 0.05199
                },
                {
                    "value": 0.05331
                },
                {
                    "value": 0.05671
                },
                {
                    "value": 0.05807
                },
                {
                    "value": 0.05671
                },
                {
                    "value": 0.05331
                },
                {
                    "value": 0.04967
                },
                {
                    "value": 0.04822
                },
                {
                    "value": 0.04965
                },
                {
                    "value": 0.05606
                },
                {
                    "value": 0.05926
                },
                {
                    "value": 0.06127
                },
                {
                    "value": 0.0624
                },
                {
                    "value": 0.06295
                },
                {
                    "value": 0.0624
                },
                {
                    "value": 0.06127
                },
                {
                    "value": 0.05926
                },
                {
                    "value": 0.05606
                },
                {
                    "value": 0.05243
                },
                {
                    "value": 0.0494
                },
                {
                    "value": 0.04755
                },
                {
                    "value": 0.04705
                },
                {
                    "value": 0.04755
                },
                {
                    "value": 0.04944
                },
                {
                    "value": 0.05246
                },
                {
                    "value": 0.05583
                },
                {
                    "value": 0.05912
                },
                {
                    "value": 0.06118
                },
                {
                    "value": 0.06176
                },
                {
                    "value": 0.06193
                },
                {
                    "value": 0.06241
                },
                {
                    "value": 0.06193
                },
                {
                    "value": 0.06176
                },
                {
                    "value": 0.0612
                },
                {
                    "value": 0.05912
                },
                {
                    "value": 0.05583
                },
                {
                    "value": 0.05215
                },
                {
                    "value": 0.0489
                },
                {
                    "value": 0.04662
                },
                {
                    "value": 0.04509
                },
                {
                    "value": 0.04476
                },
                {
                    "value": 0.04511
                },
                {
                    "value": 0.04662
                },
                {
                    "value": 0.04888
                },
                {
                    "value": 0.05212
                },
                {
                    "value": 0.05269
                },
                {
                    "value": 0.05529
                },
                {
                    "value": 0.05708
                },
                {
                    "value": 0.05751
                },
                {
                    "value": 0.05679
                },
                {
                    "value": 0.05633
                },
                {
                    "value": 0.05675
                },
                {
                    "value": 0.05636
                },
                {
                    "value": 0.05682
                },
                {
                    "value": 0.05751
                },
                {
                    "value": 0.05708
                },
                {
                    "value": 0.05529
                },
                {
                    "value": 0.05266
                },
                {
                    "value": 0.04956
                },
                {
                    "value": 0.04612
                },
                {
                    "value": 0.04292
                },
                {
                    "value": 0.04094
                },
                {
                    "value": 0.03943
                },
                {
                    "value": 0.03899
                },
                {
                    "value": 0.03943
                },
                {
                    "value": 0.04094
                },
                {
                    "value": 0.04292
                },
                {
                    "value": 0.04612
                },
                {
                    "value": 0.04956
                },
                {
                    "value": 0.04855
                },
                {
                    "value": 0.05081
                },
                {
                    "value": 0.05159
                },
                {
                    "value": 0.05104
                },
                {
                    "value": 0.04934
                },
                {
                    "value": 0.04787
                },
                {
                    "value": 0.04788
                },
                {
                    "value": 0.04782
                },
                {
                    "value": 0.04929
                },
                {
                    "value": 0.05104
                },
                {
                    "value": 0.05159
                },
                {
                    "value": 0.05084
                },
                {
                    "value": 0.04852
                },
                {
                    "value": 0.04499
                },
                {
                    "value": 0.04065
                },
                {
                    "value": 0.03615
                },
                {
                    "value": 0.03252
                },
                {
                    "value": 0.03045
                },
                {
                    "value": 0.0296
                },
                {
                    "value": 0.03045
                },
                {
                    "value": 0.03252
                },
                {
                    "value": 0.03615
                },
                {
                    "value": 0.04065
                },
                {
                    "value": 0.04501
                },
                {
                    "value": 0.04325
                },
                {
                    "value": 0.04584
                },
                {
                    "value": 0.04463
                },
                {
                    "value": 0.04075
                },
                {
                    "value": 0.03764
                },
                {
                    "value": 0.03509
                },
                {
                    "value": 0.0344
                },
                {
                    "value": 0.03506
                },
                {
                    "value": 0.03766
                },
                {
                    "value": 0.0407
                },
                {
                    "value": 0.04465
                },
                {
                    "value": 0.04584
                },
                {
                    "value": 0.0433
                },
                {
                    "value": 0.03804
                },
                {
                    "value": 0.03107
                },
                {
                    "value": 0.02488
                },
                {
                    "value": 0.02085
                },
                {
                    "value": 0.01804
                },
                {
                    "value": 0.017
                },
                {
                    "value": 0.01803
                },
                {
                    "value": 0.02085
                },
                {
                    "value": 0.02488
                },
                {
                    "value": 0.03105
                },
                {
                    "value": 0.03799
                },
                {
                    "value": 0.02214
                },
                {
                    "value": 0.02316
                },
                {
                    "value": 0.01654
                },
                {
                    "value": 0.01223
                },
                {
                    "value": 0.01039
                },
                {
                    "value": 0.01219
                },
                {
                    "value": 0.01656
                },
                {
                    "value": 0.02312
                },
                {
                    "value": 0.02219
                },
                {
                    "value": 0.01546
                },
                {
                    "value": 0.00764
                },
                {
                    "value": 0.00406
                },
                {
                    "value": 0.00257
                },
                {
                    "value": 0.00396
                },
                {
                    "value": 0.00761
                },
                {
                    "value": 0.01542
                },
                {
                    "value": 0.00068
                },
                {
                    "value": 0.00047
                },
                {
                    "value": 0.00022
                },
                {
                    "value": 0.00022
                },
                {
                    "value": 0.00022
                },
                {
                    "value": 0.00047
                },
                {
                    "value": 0.00069
                },
                {
                    "value": 0.00028
                },
                {
                    "value": 0.00022
                },
                {
                    "value": 0.00022
                },
                {
                    "value": 0.00022
                },
                {
                    "value": 0.00028
                }
            ]
        },
        "CFS_Glz_62_Layer_4_bAbs": {
            "number_of_columns": 145,
            "number_of_rows": 1,
            "values": [
                {
                    "value": 0.13833
                },
                {
                    "value": 0.14307
                },
                {
                    "value": 0.14323
                },
                {
                    "value": 0.1433
                },
                {
                    "value": 0.14323
                },
                {
                    "value": 0.14307
                },
                {
                    "value": 0.1429
                },
                {
                    "value": 0.14283
                },
                {
                    "value": 0.1429
                },
                {
                    "value": 0.15326
                },
                {
                    "value": 0.15342
                },
                {
                    "value": 0.15353
                },
                {
                    "value": 0.1536
                },
                {
                    "value": 0.15362
                },
                {
                    "value": 0.1536
                },
                {
                    "value": 0.15353
                },
                {
                    "value": 0.15342
                },
                {
                    "value": 0.15326
                },
                {
                    "value": 0.15311
                },
                {
                    "value": 0.153
                },
                {
                    "value": 0.15293
                },
                {
                    "value": 0.15291
                },
                {
                    "value": 0.15293
                },
                {
                    "value": 0.153
                },
                {
                    "value": 0.15311
                },
                {
                    "value": 0.16106
                },
                {
                    "value": 0.16119
                },
                {
                    "value": 0.1613
                },
                {
                    "value": 0.16136
                },
                {
                    "value": 0.16139
                },
                {
                    "value": 0.16141
                },
                {
                    "value": 0.16139
                },
                {
                    "value": 0.16136
                },
                {
                    "value": 0.1613
                },
                {
                    "value": 0.16119
                },
                {
                    "value": 0.16106
                },
                {
                    "value": 0.16093
                },
                {
                    "value": 0.16083
                },
                {
                    "value": 0.16078
                },
                {
                    "value": 0.16075
                },
                {
                    "value": 0.16073
                },
                {
                    "value": 0.16075
                },
                {
                    "value": 0.16078
                },
                {
                    "value": 0.16083
                },
                {
                    "value": 0.16093
                },
                {
                    "value": 0.16504
                },
                {
                    "value": 0.16515
                },
                {
                    "value": 0.16526
                },
                {
                    "value": 0.16533
                },
                {
                    "value": 0.16537
                },
                {
                    "value": 0.1654
                },
                {
                    "value": 0.16541
                },
                {
                    "value": 0.1654
                },
                {
                    "value": 0.16537
                },
                {
                    "value": 0.16533
                },
                {
                    "value": 0.16526
                },
                {
                    "value": 0.16515
                },
                {
                    "value": 0.16504
                },
                {
                    "value": 0.16493
                },
                {
                    "value": 0.16484
                },
                {
                    "value": 0.16478
                },
                {
                    "value": 0.16477
                },
                {
                    "value": 0.16476
                },
                {
                    "value": 0.16474
                },
                {
                    "value": 0.16476
                },
                {
                    "value": 0.16477
                },
                {
                    "value": 0.16478
                },
                {
                    "value": 0.16484
                },
                {
                    "value": 0.16493
                },
                {
                    "value": 0.17321
                },
                {
                    "value": 0.17331
                },
                {
                    "value": 0.1734
                },
                {
                    "value": 0.17348
                },
                {
                    "value": 0.17354
                },
                {
                    "value": 0.17356
                },
                {
                    "value": 0.17358
                },
                {
                    "value": 0.17356
                },
                {
                    "value": 0.17354
                },
                {
                    "value": 0.17348
                },
                {
                    "value": 0.1734
                },
                {
                    "value": 0.17331
                },
                {
                    "value": 0.17321
                },
                {
                    "value": 0.17312
                },
                {
                    "value": 0.17304
                },
                {
                    "value": 0.17299
                },
                {
                    "value": 0.17297
                },
                {
                    "value": 0.17298
                },
                {
                    "value": 0.17297
                },
                {
                    "value": 0.17298
                },
                {
                    "value": 0.17297
                },
                {
                    "value": 0.17298
                },
                {
                    "value": 0.17304
                },
                {
                    "value": 0.17312
                },
                {
                    "value": 0.19728
                },
                {
                    "value": 0.19739
                },
                {
                    "value": 0.19748
                },
                {
                    "value": 0.19755
                },
                {
                    "value": 0.19759
                },
                {
                    "value": 0.19762
                },
                {
                    "value": 0.19764
                },
                {
                    "value": 0.19762
                },
                {
                    "value": 0.19759
                },
                {
                    "value": 0.19754
                },
                {
                    "value": 0.19748
                },
                {
                    "value": 0.19739
                },
                {
                    "value": 0.19729
                },
                {
                    "value": 0.19717
                },
                {
                    "value": 0.19709
                },
                {
                    "value": 0.19708
                },
                {
                    "value": 0.1971
                },
                {
                    "value": 0.19713
                },
                {
                    "value": 0.19713
                },
                {
                    "value": 0.19713
                },
                {
                    "value": 0.1971
                },
                {
                    "value": 0.19708
                },
                {
                    "value": 0.19709
                },
                {
                    "value": 0.19717
                },
                {
                    "value": 0.22933
                },
                {
                    "value": 0.2294
                },
                {
                    "value": 0.22944
                },
                {
                    "value": 0.22948
                },
                {
                    "value": 0.22949
                },
                {
                    "value": 0.22948
                },
                {
                    "value": 0.22944
                },
                {
                    "value": 0.2294
                },
                {
                    "value": 0.22933
                },
                {
                    "value": 0.22926
                },
                {
                    "value": 0.22929
                },
                {
                    "value": 0.22934
                },
                {
                    "value": 0.22936
                },
                {
                    "value": 0.22934
                },
                {
                    "value": 0.22929
                },
                {
                    "value": 0.22926
                },
                {
                    "value": 0.18627
                },
                {
                    "value": 0.18627
                },
                {
                    "value": 0.18627
                },
                {
                    "value": 0.18627
                },
                {
                    "value": 0.18627
                },
                {
                    "value": 0.18627
                },
                {
                    "value": 0.18627
                },
                {
                    "value": 0.18627
                },
                {
                    "value": 0.18627
                },
                {
                    "value": 0.18627
                },
                {
                    "value": 0.18627
                },
                {
                    "value": 0.18627
                }
            ]
        },
        "CFS_Glz_62_Layer_4_fAbs": {
            "number_of_columns": 145,
            "number_of_rows": 1,
            "values": [
                {
                    "value": 0.02756
                },
                {
                    "value": 0.02857
                },
                {
                    "value": 0.03038
                },
                {
                    "value": 0.0311
                },
                {
                    "value": 0.03038
                },
                {
                    "value": 0.02857
                },
                {
                    "value": 0.02664
                },
                {
                    "value": 0.02586
                },
                {
                    "value": 0.02663
                },
                {
                    "value": 0.03056
                },
                {
                    "value": 0.03229
                },
                {
                    "value": 0.03337
                },
                {
                    "value": 0.03398
                },
                {
                    "value": 0.03427
                },
                {
                    "value": 0.03398
                },
                {
                    "value": 0.03337
                },
                {
                    "value": 0.03229
                },
                {
                    "value": 0.03056
                },
                {
                    "value": 0.0286
                },
                {
                    "value": 0.02696
                },
                {
                    "value": 0.02595
                },
                {
                    "value": 0.02568
                },
                {
                    "value": 0.02595
                },
                {
                    "value": 0.02698
                },
                {
                    "value": 0.02861
                },
                {
                    "value": 0.03061
                },
                {
                    "value": 0.0324
                },
                {
                    "value": 0.03352
                },
                {
                    "value": 0.03383
                },
                {
                    "value": 0.03392
                },
                {
                    "value": 0.03418
                },
                {
                    "value": 0.03392
                },
                {
                    "value": 0.03383
                },
                {
                    "value": 0.03353
                },
                {
                    "value": 0.0324
                },
                {
                    "value": 0.03061
                },
                {
                    "value": 0.0286
                },
                {
                    "value": 0.02683
                },
                {
                    "value": 0.02558
                },
                {
                    "value": 0.02474
                },
                {
                    "value": 0.02457
                },
                {
                    "value": 0.02476
                },
                {
                    "value": 0.02558
                },
                {
                    "value": 0.02682
                },
                {
                    "value": 0.02859
                },
                {
                    "value": 0.02864
                },
                {
                    "value": 0.03004
                },
                {
                    "value": 0.031
                },
                {
                    "value": 0.03123
                },
                {
                    "value": 0.03083
                },
                {
                    "value": 0.03058
                },
                {
                    "value": 0.0308
                },
                {
                    "value": 0.03059
                },
                {
                    "value": 0.03085
                },
                {
                    "value": 0.03123
                },
                {
                    "value": 0.031
                },
                {
                    "value": 0.03004
                },
                {
                    "value": 0.02862
                },
                {
                    "value": 0.02695
                },
                {
                    "value": 0.02508
                },
                {
                    "value": 0.02335
                },
                {
                    "value": 0.02227
                },
                {
                    "value": 0.02145
                },
                {
                    "value": 0.02121
                },
                {
                    "value": 0.02145
                },
                {
                    "value": 0.02227
                },
                {
                    "value": 0.02335
                },
                {
                    "value": 0.02508
                },
                {
                    "value": 0.02695
                },
                {
                    "value": 0.02597
                },
                {
                    "value": 0.02717
                },
                {
                    "value": 0.02758
                },
                {
                    "value": 0.02728
                },
                {
                    "value": 0.02636
                },
                {
                    "value": 0.02557
                },
                {
                    "value": 0.02558
                },
                {
                    "value": 0.02555
                },
                {
                    "value": 0.02633
                },
                {
                    "value": 0.02728
                },
                {
                    "value": 0.02758
                },
                {
                    "value": 0.02718
                },
                {
                    "value": 0.02595
                },
                {
                    "value": 0.02407
                },
                {
                    "value": 0.02175
                },
                {
                    "value": 0.01935
                },
                {
                    "value": 0.01741
                },
                {
                    "value": 0.0163
                },
                {
                    "value": 0.01584
                },
                {
                    "value": 0.0163
                },
                {
                    "value": 0.01741
                },
                {
                    "value": 0.01935
                },
                {
                    "value": 0.02175
                },
                {
                    "value": 0.02408
                },
                {
                    "value": 0.02217
                },
                {
                    "value": 0.02349
                },
                {
                    "value": 0.02287
                },
                {
                    "value": 0.02088
                },
                {
                    "value": 0.01928
                },
                {
                    "value": 0.01797
                },
                {
                    "value": 0.01762
                },
                {
                    "value": 0.01796
                },
                {
                    "value": 0.01929
                },
                {
                    "value": 0.02085
                },
                {
                    "value": 0.02288
                },
                {
                    "value": 0.02349
                },
                {
                    "value": 0.0222
                },
                {
                    "value": 0.01951
                },
                {
                    "value": 0.01594
                },
                {
                    "value": 0.01276
                },
                {
                    "value": 0.0107
                },
                {
                    "value": 0.00926
                },
                {
                    "value": 0.00872
                },
                {
                    "value": 0.00925
                },
                {
                    "value": 0.0107
                },
                {
                    "value": 0.01276
                },
                {
                    "value": 0.01593
                },
                {
                    "value": 0.01948
                },
                {
                    "value": 0.00993
                },
                {
                    "value": 0.01039
                },
                {
                    "value": 0.00743
                },
                {
                    "value": 0.0055
                },
                {
                    "value": 0.00468
                },
                {
                    "value": 0.00548
                },
                {
                    "value": 0.00744
                },
                {
                    "value": 0.01037
                },
                {
                    "value": 0.00995
                },
                {
                    "value": 0.00694
                },
                {
                    "value": 0.00345
                },
                {
                    "value": 0.00185
                },
                {
                    "value": 0.00118
                },
                {
                    "value": 0.00181
                },
                {
                    "value": 0.00344
                },
                {
                    "value": 0.00693
                },
                {
                    "value": 0.00026
                },
                {
                    "value": 0.0002
                },
                {
                    "value": 0.00012
                },
                {
                    "value": 0.00012
                },
                {
                    "value": 0.00012
                },
                {
                    "value": 0.0002
                },
                {
                    "value": 0.00026
                },
                {
                    "value": 0.00014
                },
                {
                    "value": 0.00012
                },
                {
                    "value": 0.00012
                },
                {
                    "value": 0.00012
                },
                {
                    "value": 0.00014
                }
            ]
        },
        "CFS_Glz_62_RbSol": {
            "number_of_columns": 145,
            "number_of_rows": 145,
            "values": [
                {
                    "value": 13.0229
                },
                {
                    "value": 0.00423
                },
                {
                    "value": 0.0059
                },
                {
                    "value": 0.00638
                },
                {
                    "value": 0.00608
                },
                {
                    "value": 0.00425
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00697
                },
                {
                    "value": 0.00628
                },
                {
                    "value": 0.0059
                },
                {
                    "value": 0.00616
                },
                {
                    "value": 0.00599
                },
                {
                    "value": 0.00611
                },
                {
                    "value": 0.00682
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00447
                },
                {
                    "value": 0.00531
                },
                {
                    "value": 0.00537
                },
                {
                    "value": 0.00528
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00528
                },
                {
                    "value": 0.00445
                },
                {
                    "value": 0.00611
                },
                {
                    "value": 0.0055
                },
                {
                    "value": 0.0061
                },
                {
                    "value": 0.00718
                },
                {
                    "value": 0.00788
                },
                {
                    "value": 0.00799
                },
                {
                    "value": 0.00789
                },
                {
                    "value": 0.00722
                },
                {
                    "value": 0.00612
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.0061
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00409
                },
                {
                    "value": 0.00399
                },
                {
                    "value": 0.00419
                },
                {
                    "value": 0.00418
                },
                {
                    "value": 0.00422
                },
                {
                    "value": 0.00403
                },
                {
                    "value": 0.00413
                },
                {
                    "value": 0.00503
                },
                {
                    "value": 0.00546
                },
                {
                    "value": 0.00652
                },
                {
                    "value": 0.00788
                },
                {
                    "value": 0.00756
                },
                {
                    "value": 0.00733
                },
                {
                    "value": 0.00722
                },
                {
                    "value": 0.00722
                },
                {
                    "value": 0.00725
                },
                {
                    "value": 0.00736
                },
                {
                    "value": 0.0075
                },
                {
                    "value": 0.00786
                },
                {
                    "value": 0.00656
                },
                {
                    "value": 0.00555
                },
                {
                    "value": 0.00594
                },
                {
                    "value": 0.00628
                },
                {
                    "value": 0.00613
                },
                {
                    "value": 0.00603
                },
                {
                    "value": 0.00601
                },
                {
                    "value": 0.00609
                },
                {
                    "value": 0.00604
                },
                {
                    "value": 0.00604
                },
                {
                    "value": 0.00623
                },
                {
                    "value": 0.00621
                },
                {
                    "value": 0.00596
                },
                {
                    "value": 0.00715
                },
                {
                    "value": 0.00709
                },
                {
                    "value": 0.00704
                },
                {
                    "value": 0.00769
                },
                {
                    "value": 0.00806
                },
                {
                    "value": 0.0082
                },
                {
                    "value": 0.00815
                },
                {
                    "value": 0.00816
                },
                {
                    "value": 0.00816
                },
                {
                    "value": 0.00764
                },
                {
                    "value": 0.007
                },
                {
                    "value": 0.00709
                },
                {
                    "value": 0.00725
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.00629
                },
                {
                    "value": 0.00639
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.00673
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00677
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.00642
                },
                {
                    "value": 0.00625
                },
                {
                    "value": 0.00655
                },
                {
                    "value": 0.00704
                },
                {
                    "value": 0.0076
                },
                {
                    "value": 0.00797
                },
                {
                    "value": 0.00822
                },
                {
                    "value": 0.00848
                },
                {
                    "value": 0.0088
                },
                {
                    "value": 0.00878
                },
                {
                    "value": 0.00882
                },
                {
                    "value": 0.00854
                },
                {
                    "value": 0.00819
                },
                {
                    "value": 0.00786
                },
                {
                    "value": 0.00757
                },
                {
                    "value": 0.00711
                },
                {
                    "value": 0.00696
                },
                {
                    "value": 0.00705
                },
                {
                    "value": 0.00725
                },
                {
                    "value": 0.00744
                },
                {
                    "value": 0.0077
                },
                {
                    "value": 0.00773
                },
                {
                    "value": 0.00767
                },
                {
                    "value": 0.00744
                },
                {
                    "value": 0.00727
                },
                {
                    "value": 0.00711
                },
                {
                    "value": 0.00701
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.00553
                },
                {
                    "value": 0.00542
                },
                {
                    "value": 0.00537
                },
                {
                    "value": 0.00537
                },
                {
                    "value": 0.00557
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.00546
                },
                {
                    "value": 0.0055
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00534
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00208
                },
                {
                    "value": 0.0021
                },
                {
                    "value": 0.00209
                },
                {
                    "value": 0.00209
                },
                {
                    "value": 0.00209
                },
                {
                    "value": 0.0021
                },
                {
                    "value": 0.00209
                },
                {
                    "value": 0.00208
                },
                {
                    "value": 0.00209
                },
                {
                    "value": 0.00209
                },
                {
                    "value": 0.00209
                },
                {
                    "value": 0.00208
                },
                {
                    "value": 0.00472
                },
                {
                    "value": 13.19763
                },
                {
                    "value": 0.00526
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00389
                },
                {
                    "value": 0.00377
                },
                {
                    "value": 0.00391
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.0054
                },
                {
                    "value": 0.00612
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00676
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00622
                },
                {
                    "value": 0.00542
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00435
                },
                {
                    "value": 0.00405
                },
                {
                    "value": 0.00395
                },
                {
                    "value": 0.00407
                },
                {
                    "value": 0.00432
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.00497
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.00603
                },
                {
                    "value": 0.00612
                },
                {
                    "value": 0.00615
                },
                {
                    "value": 0.00625
                },
                {
                    "value": 0.00623
                },
                {
                    "value": 0.00611
                },
                {
                    "value": 0.00609
                },
                {
                    "value": 0.00568
                },
                {
                    "value": 0.00494
                },
                {
                    "value": 0.00484
                },
                {
                    "value": 0.00489
                },
                {
                    "value": 0.00486
                },
                {
                    "value": 0.00477
                },
                {
                    "value": 0.00466
                },
                {
                    "value": 0.00477
                },
                {
                    "value": 0.00488
                },
                {
                    "value": 0.00496
                },
                {
                    "value": 0.00482
                },
                {
                    "value": 0.00606
                },
                {
                    "value": 0.00624
                },
                {
                    "value": 0.00638
                },
                {
                    "value": 0.00651
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00687
                },
                {
                    "value": 0.00703
                },
                {
                    "value": 0.00693
                },
                {
                    "value": 0.0067
                },
                {
                    "value": 0.00653
                },
                {
                    "value": 0.00643
                },
                {
                    "value": 0.00619
                },
                {
                    "value": 0.006
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.00503
                },
                {
                    "value": 0.00502
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00533
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00596
                },
                {
                    "value": 0.00608
                },
                {
                    "value": 0.00663
                },
                {
                    "value": 0.00731
                },
                {
                    "value": 0.0077
                },
                {
                    "value": 0.00788
                },
                {
                    "value": 0.0079
                },
                {
                    "value": 0.00783
                },
                {
                    "value": 0.00769
                },
                {
                    "value": 0.00734
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.00608
                },
                {
                    "value": 0.00591
                },
                {
                    "value": 0.00583
                },
                {
                    "value": 0.00585
                },
                {
                    "value": 0.00585
                },
                {
                    "value": 0.00599
                },
                {
                    "value": 0.00604
                },
                {
                    "value": 0.00606
                },
                {
                    "value": 0.00599
                },
                {
                    "value": 0.00595
                },
                {
                    "value": 0.00583
                },
                {
                    "value": 0.00581
                },
                {
                    "value": 0.00591
                },
                {
                    "value": 0.00668
                },
                {
                    "value": 0.00718
                },
                {
                    "value": 0.00769
                },
                {
                    "value": 0.00796
                },
                {
                    "value": 0.00842
                },
                {
                    "value": 0.00857
                },
                {
                    "value": 0.00873
                },
                {
                    "value": 0.00861
                },
                {
                    "value": 0.00829
                },
                {
                    "value": 0.00801
                },
                {
                    "value": 0.00761
                },
                {
                    "value": 0.00723
                },
                {
                    "value": 0.0067
                },
                {
                    "value": 0.00642
                },
                {
                    "value": 0.00648
                },
                {
                    "value": 0.00696
                },
                {
                    "value": 0.00716
                },
                {
                    "value": 0.00733
                },
                {
                    "value": 0.00749
                },
                {
                    "value": 0.00748
                },
                {
                    "value": 0.00725
                },
                {
                    "value": 0.00692
                },
                {
                    "value": 0.00653
                },
                {
                    "value": 0.00643
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00548
                },
                {
                    "value": 0.006
                },
                {
                    "value": 0.0061
                },
                {
                    "value": 0.00612
                },
                {
                    "value": 0.00608
                },
                {
                    "value": 0.00593
                },
                {
                    "value": 0.00554
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00543
                },
                {
                    "value": 0.00562
                },
                {
                    "value": 0.00575
                },
                {
                    "value": 0.0057
                },
                {
                    "value": 0.00539
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00236
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.00474
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 13.19417
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00404
                },
                {
                    "value": 0.00394
                },
                {
                    "value": 0.00415
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.00546
                },
                {
                    "value": 0.00627
                },
                {
                    "value": 0.00663
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00659
                },
                {
                    "value": 0.00624
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00441
                },
                {
                    "value": 0.00416
                },
                {
                    "value": 0.00415
                },
                {
                    "value": 0.00418
                },
                {
                    "value": 0.00444
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00497
                },
                {
                    "value": 0.0057
                },
                {
                    "value": 0.00607
                },
                {
                    "value": 0.0062
                },
                {
                    "value": 0.00619
                },
                {
                    "value": 0.00618
                },
                {
                    "value": 0.0062
                },
                {
                    "value": 0.00611
                },
                {
                    "value": 0.00604
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.00498
                },
                {
                    "value": 0.00481
                },
                {
                    "value": 0.00486
                },
                {
                    "value": 0.00484
                },
                {
                    "value": 0.0047
                },
                {
                    "value": 0.00473
                },
                {
                    "value": 0.00474
                },
                {
                    "value": 0.00488
                },
                {
                    "value": 0.00487
                },
                {
                    "value": 0.0049
                },
                {
                    "value": 0.00596
                },
                {
                    "value": 0.00619
                },
                {
                    "value": 0.00638
                },
                {
                    "value": 0.00656
                },
                {
                    "value": 0.00672
                },
                {
                    "value": 0.00686
                },
                {
                    "value": 0.00698
                },
                {
                    "value": 0.0069
                },
                {
                    "value": 0.00668
                },
                {
                    "value": 0.00654
                },
                {
                    "value": 0.00628
                },
                {
                    "value": 0.00614
                },
                {
                    "value": 0.00603
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00528
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00532
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.00502
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00548
                },
                {
                    "value": 0.00602
                },
                {
                    "value": 0.00614
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00731
                },
                {
                    "value": 0.0076
                },
                {
                    "value": 0.00777
                },
                {
                    "value": 0.00778
                },
                {
                    "value": 0.0078
                },
                {
                    "value": 0.0077
                },
                {
                    "value": 0.00724
                },
                {
                    "value": 0.00669
                },
                {
                    "value": 0.00612
                },
                {
                    "value": 0.00596
                },
                {
                    "value": 0.00589
                },
                {
                    "value": 0.0058
                },
                {
                    "value": 0.00587
                },
                {
                    "value": 0.00594
                },
                {
                    "value": 0.00598
                },
                {
                    "value": 0.00601
                },
                {
                    "value": 0.006
                },
                {
                    "value": 0.00589
                },
                {
                    "value": 0.00588
                },
                {
                    "value": 0.00583
                },
                {
                    "value": 0.00583
                },
                {
                    "value": 0.00671
                },
                {
                    "value": 0.00731
                },
                {
                    "value": 0.00762
                },
                {
                    "value": 0.00798
                },
                {
                    "value": 0.00837
                },
                {
                    "value": 0.00871
                },
                {
                    "value": 0.00868
                },
                {
                    "value": 0.00861
                },
                {
                    "value": 0.00838
                },
                {
                    "value": 0.00796
                },
                {
                    "value": 0.00763
                },
                {
                    "value": 0.00732
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00641
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.00697
                },
                {
                    "value": 0.00715
                },
                {
                    "value": 0.00742
                },
                {
                    "value": 0.00732
                },
                {
                    "value": 0.00742
                },
                {
                    "value": 0.00716
                },
                {
                    "value": 0.00702
                },
                {
                    "value": 0.00658
                },
                {
                    "value": 0.00642
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.0055
                },
                {
                    "value": 0.00591
                },
                {
                    "value": 0.00606
                },
                {
                    "value": 0.00607
                },
                {
                    "value": 0.00597
                },
                {
                    "value": 0.00599
                },
                {
                    "value": 0.00554
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00543
                },
                {
                    "value": 0.00567
                },
                {
                    "value": 0.00583
                },
                {
                    "value": 0.00565
                },
                {
                    "value": 0.00548
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00236
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.00242
                },
                {
                    "value": 0.0024
                },
                {
                    "value": 0.00236
                },
                {
                    "value": 0.00236
                },
                {
                    "value": 0.00236
                },
                {
                    "value": 0.00234
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00474
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 13.19213
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00392
                },
                {
                    "value": 0.00375
                },
                {
                    "value": 0.00393
                },
                {
                    "value": 0.00541
                },
                {
                    "value": 0.00543
                },
                {
                    "value": 0.00617
                },
                {
                    "value": 0.00659
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00662
                },
                {
                    "value": 0.00623
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00424
                },
                {
                    "value": 0.00405
                },
                {
                    "value": 0.00395
                },
                {
                    "value": 0.00406
                },
                {
                    "value": 0.0043
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00488
                },
                {
                    "value": 0.00575
                },
                {
                    "value": 0.00616
                },
                {
                    "value": 0.00613
                },
                {
                    "value": 0.00616
                },
                {
                    "value": 0.00631
                },
                {
                    "value": 0.00622
                },
                {
                    "value": 0.00621
                },
                {
                    "value": 0.00613
                },
                {
                    "value": 0.00571
                },
                {
                    "value": 0.00483
                },
                {
                    "value": 0.00483
                },
                {
                    "value": 0.00498
                },
                {
                    "value": 0.00493
                },
                {
                    "value": 0.00486
                },
                {
                    "value": 0.00474
                },
                {
                    "value": 0.00476
                },
                {
                    "value": 0.00486
                },
                {
                    "value": 0.00485
                },
                {
                    "value": 0.00479
                },
                {
                    "value": 0.006
                },
                {
                    "value": 0.00626
                },
                {
                    "value": 0.0063
                },
                {
                    "value": 0.00658
                },
                {
                    "value": 0.00671
                },
                {
                    "value": 0.00691
                },
                {
                    "value": 0.00702
                },
                {
                    "value": 0.00694
                },
                {
                    "value": 0.00675
                },
                {
                    "value": 0.00663
                },
                {
                    "value": 0.00636
                },
                {
                    "value": 0.00616
                },
                {
                    "value": 0.00594
                },
                {
                    "value": 0.00551
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.005
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00537
                },
                {
                    "value": 0.00596
                },
                {
                    "value": 0.00615
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.00725
                },
                {
                    "value": 0.00774
                },
                {
                    "value": 0.00783
                },
                {
                    "value": 0.00781
                },
                {
                    "value": 0.00779
                },
                {
                    "value": 0.00766
                },
                {
                    "value": 0.00729
                },
                {
                    "value": 0.00663
                },
                {
                    "value": 0.00613
                },
                {
                    "value": 0.00595
                },
                {
                    "value": 0.00589
                },
                {
                    "value": 0.00586
                },
                {
                    "value": 0.00586
                },
                {
                    "value": 0.00592
                },
                {
                    "value": 0.00602
                },
                {
                    "value": 0.00599
                },
                {
                    "value": 0.00594
                },
                {
                    "value": 0.00589
                },
                {
                    "value": 0.0058
                },
                {
                    "value": 0.00587
                },
                {
                    "value": 0.00588
                },
                {
                    "value": 0.00668
                },
                {
                    "value": 0.00724
                },
                {
                    "value": 0.0076
                },
                {
                    "value": 0.00792
                },
                {
                    "value": 0.00828
                },
                {
                    "value": 0.00858
                },
                {
                    "value": 0.00872
                },
                {
                    "value": 0.00856
                },
                {
                    "value": 0.00834
                },
                {
                    "value": 0.00798
                },
                {
                    "value": 0.00769
                },
                {
                    "value": 0.00727
                },
                {
                    "value": 0.00663
                },
                {
                    "value": 0.00649
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.00691
                },
                {
                    "value": 0.00723
                },
                {
                    "value": 0.0074
                },
                {
                    "value": 0.00744
                },
                {
                    "value": 0.00733
                },
                {
                    "value": 0.00714
                },
                {
                    "value": 0.00687
                },
                {
                    "value": 0.00654
                },
                {
                    "value": 0.00641
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00552
                },
                {
                    "value": 0.00593
                },
                {
                    "value": 0.00607
                },
                {
                    "value": 0.00606
                },
                {
                    "value": 0.0061
                },
                {
                    "value": 0.00591
                },
                {
                    "value": 0.0055
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00543
                },
                {
                    "value": 0.00573
                },
                {
                    "value": 0.00576
                },
                {
                    "value": 0.00568
                },
                {
                    "value": 0.00543
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.0024
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00236
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.0024
                },
                {
                    "value": 0.00236
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00468
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 13.19414
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00408
                },
                {
                    "value": 0.00394
                },
                {
                    "value": 0.00405
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.00541
                },
                {
                    "value": 0.00624
                },
                {
                    "value": 0.00668
                },
                {
                    "value": 0.00674
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.0062
                },
                {
                    "value": 0.00546
                },
                {
                    "value": 0.00539
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.00446
                },
                {
                    "value": 0.00422
                },
                {
                    "value": 0.00409
                },
                {
                    "value": 0.00423
                },
                {
                    "value": 0.00435
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00495
                },
                {
                    "value": 0.00572
                },
                {
                    "value": 0.00608
                },
                {
                    "value": 0.00616
                },
                {
                    "value": 0.0061
                },
                {
                    "value": 0.0062
                },
                {
                    "value": 0.00609
                },
                {
                    "value": 0.00611
                },
                {
                    "value": 0.00604
                },
                {
                    "value": 0.00573
                },
                {
                    "value": 0.00495
                },
                {
                    "value": 0.00489
                },
                {
                    "value": 0.00491
                },
                {
                    "value": 0.00484
                },
                {
                    "value": 0.00467
                },
                {
                    "value": 0.00465
                },
                {
                    "value": 0.00482
                },
                {
                    "value": 0.00484
                },
                {
                    "value": 0.00486
                },
                {
                    "value": 0.00483
                },
                {
                    "value": 0.00595
                },
                {
                    "value": 0.0063
                },
                {
                    "value": 0.00634
                },
                {
                    "value": 0.00656
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00697
                },
                {
                    "value": 0.00698
                },
                {
                    "value": 0.00688
                },
                {
                    "value": 0.00675
                },
                {
                    "value": 0.00646
                },
                {
                    "value": 0.00646
                },
                {
                    "value": 0.0062
                },
                {
                    "value": 0.006
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00534
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00549
                },
                {
                    "value": 0.00599
                },
                {
                    "value": 0.00609
                },
                {
                    "value": 0.00662
                },
                {
                    "value": 0.00724
                },
                {
                    "value": 0.00762
                },
                {
                    "value": 0.00783
                },
                {
                    "value": 0.00778
                },
                {
                    "value": 0.00783
                },
                {
                    "value": 0.00763
                },
                {
                    "value": 0.00718
                },
                {
                    "value": 0.00655
                },
                {
                    "value": 0.00612
                },
                {
                    "value": 0.00594
                },
                {
                    "value": 0.0058
                },
                {
                    "value": 0.00579
                },
                {
                    "value": 0.00584
                },
                {
                    "value": 0.00596
                },
                {
                    "value": 0.00597
                },
                {
                    "value": 0.006
                },
                {
                    "value": 0.00603
                },
                {
                    "value": 0.00598
                },
                {
                    "value": 0.00577
                },
                {
                    "value": 0.00574
                },
                {
                    "value": 0.00583
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00728
                },
                {
                    "value": 0.00757
                },
                {
                    "value": 0.00796
                },
                {
                    "value": 0.00835
                },
                {
                    "value": 0.00859
                },
                {
                    "value": 0.00869
                },
                {
                    "value": 0.00866
                },
                {
                    "value": 0.00837
                },
                {
                    "value": 0.00805
                },
                {
                    "value": 0.00763
                },
                {
                    "value": 0.00716
                },
                {
                    "value": 0.0067
                },
                {
                    "value": 0.00642
                },
                {
                    "value": 0.00656
                },
                {
                    "value": 0.00684
                },
                {
                    "value": 0.0071
                },
                {
                    "value": 0.00738
                },
                {
                    "value": 0.00738
                },
                {
                    "value": 0.00744
                },
                {
                    "value": 0.00718
                },
                {
                    "value": 0.00693
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.00653
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00553
                },
                {
                    "value": 0.00594
                },
                {
                    "value": 0.00611
                },
                {
                    "value": 0.00609
                },
                {
                    "value": 0.00607
                },
                {
                    "value": 0.00593
                },
                {
                    "value": 0.00549
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00542
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.00574
                },
                {
                    "value": 0.00567
                },
                {
                    "value": 0.0054
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00235
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.0024
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00235
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00235
                },
                {
                    "value": 0.00461
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 13.19764
                },
                {
                    "value": 0.00396
                },
                {
                    "value": 0.00383
                },
                {
                    "value": 0.0039
                },
                {
                    "value": 0.00542
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.00613
                },
                {
                    "value": 0.00671
                },
                {
                    "value": 0.00667
                },
                {
                    "value": 0.00665
                },
                {
                    "value": 0.00622
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00539
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00434
                },
                {
                    "value": 0.00407
                },
                {
                    "value": 0.00406
                },
                {
                    "value": 0.00405
                },
                {
                    "value": 0.00436
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00485
                },
                {
                    "value": 0.0057
                },
                {
                    "value": 0.00609
                },
                {
                    "value": 0.00622
                },
                {
                    "value": 0.00636
                },
                {
                    "value": 0.00628
                },
                {
                    "value": 0.00629
                },
                {
                    "value": 0.00615
                },
                {
                    "value": 0.00614
                },
                {
                    "value": 0.00568
                },
                {
                    "value": 0.0049
                },
                {
                    "value": 0.00487
                },
                {
                    "value": 0.00489
                },
                {
                    "value": 0.00482
                },
                {
                    "value": 0.00477
                },
                {
                    "value": 0.00466
                },
                {
                    "value": 0.00473
                },
                {
                    "value": 0.00493
                },
                {
                    "value": 0.00495
                },
                {
                    "value": 0.00483
                },
                {
                    "value": 0.00604
                },
                {
                    "value": 0.00618
                },
                {
                    "value": 0.00627
                },
                {
                    "value": 0.00645
                },
                {
                    "value": 0.00667
                },
                {
                    "value": 0.00684
                },
                {
                    "value": 0.00693
                },
                {
                    "value": 0.007
                },
                {
                    "value": 0.00659
                },
                {
                    "value": 0.00655
                },
                {
                    "value": 0.00636
                },
                {
                    "value": 0.00619
                },
                {
                    "value": 0.00596
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.00526
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00502
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00534
                },
                {
                    "value": 0.00591
                },
                {
                    "value": 0.00609
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.00719
                },
                {
                    "value": 0.00771
                },
                {
                    "value": 0.00786
                },
                {
                    "value": 0.00783
                },
                {
                    "value": 0.00782
                },
                {
                    "value": 0.00773
                },
                {
                    "value": 0.00719
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00617
                },
                {
                    "value": 0.00588
                },
                {
                    "value": 0.00583
                },
                {
                    "value": 0.00587
                },
                {
                    "value": 0.00583
                },
                {
                    "value": 0.00593
                },
                {
                    "value": 0.006
                },
                {
                    "value": 0.00597
                },
                {
                    "value": 0.00596
                },
                {
                    "value": 0.00594
                },
                {
                    "value": 0.00587
                },
                {
                    "value": 0.00584
                },
                {
                    "value": 0.00591
                },
                {
                    "value": 0.0067
                },
                {
                    "value": 0.00729
                },
                {
                    "value": 0.00758
                },
                {
                    "value": 0.00803
                },
                {
                    "value": 0.00832
                },
                {
                    "value": 0.00862
                },
                {
                    "value": 0.00876
                },
                {
                    "value": 0.00866
                },
                {
                    "value": 0.00832
                },
                {
                    "value": 0.00787
                },
                {
                    "value": 0.00764
                },
                {
                    "value": 0.00724
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.00651
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.00696
                },
                {
                    "value": 0.00721
                },
                {
                    "value": 0.00741
                },
                {
                    "value": 0.00744
                },
                {
                    "value": 0.00737
                },
                {
                    "value": 0.00719
                },
                {
                    "value": 0.00693
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.00648
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00554
                },
                {
                    "value": 0.00589
                },
                {
                    "value": 0.00606
                },
                {
                    "value": 0.00613
                },
                {
                    "value": 0.00603
                },
                {
                    "value": 0.00592
                },
                {
                    "value": 0.00549
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00542
                },
                {
                    "value": 0.00564
                },
                {
                    "value": 0.00586
                },
                {
                    "value": 0.00567
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.0024
                },
                {
                    "value": 0.00241
                },
                {
                    "value": 0.00241
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.0024
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.0024
                },
                {
                    "value": 0.00478
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00499
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 13.1934
                },
                {
                    "value": 0.00384
                },
                {
                    "value": 0.00412
                },
                {
                    "value": 0.00545
                },
                {
                    "value": 0.00553
                },
                {
                    "value": 0.00628
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00676
                },
                {
                    "value": 0.00669
                },
                {
                    "value": 0.0063
                },
                {
                    "value": 0.00553
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00437
                },
                {
                    "value": 0.00423
                },
                {
                    "value": 0.00414
                },
                {
                    "value": 0.00422
                },
                {
                    "value": 0.00439
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00493
                },
                {
                    "value": 0.00581
                },
                {
                    "value": 0.00603
                },
                {
                    "value": 0.00609
                },
                {
                    "value": 0.0062
                },
                {
                    "value": 0.0062
                },
                {
                    "value": 0.00625
                },
                {
                    "value": 0.00616
                },
                {
                    "value": 0.00602
                },
                {
                    "value": 0.00572
                },
                {
                    "value": 0.00498
                },
                {
                    "value": 0.0048
                },
                {
                    "value": 0.00496
                },
                {
                    "value": 0.00486
                },
                {
                    "value": 0.00471
                },
                {
                    "value": 0.00468
                },
                {
                    "value": 0.00472
                },
                {
                    "value": 0.00479
                },
                {
                    "value": 0.00491
                },
                {
                    "value": 0.00488
                },
                {
                    "value": 0.00591
                },
                {
                    "value": 0.00617
                },
                {
                    "value": 0.00637
                },
                {
                    "value": 0.00659
                },
                {
                    "value": 0.00665
                },
                {
                    "value": 0.00695
                },
                {
                    "value": 0.00702
                },
                {
                    "value": 0.00682
                },
                {
                    "value": 0.00674
                },
                {
                    "value": 0.00641
                },
                {
                    "value": 0.00634
                },
                {
                    "value": 0.00624
                },
                {
                    "value": 0.00597
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00503
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.0055
                },
                {
                    "value": 0.00609
                },
                {
                    "value": 0.00616
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00729
                },
                {
                    "value": 0.00772
                },
                {
                    "value": 0.0078
                },
                {
                    "value": 0.00781
                },
                {
                    "value": 0.00775
                },
                {
                    "value": 0.0077
                },
                {
                    "value": 0.00732
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.00612
                },
                {
                    "value": 0.00588
                },
                {
                    "value": 0.00591
                },
                {
                    "value": 0.00581
                },
                {
                    "value": 0.00591
                },
                {
                    "value": 0.00597
                },
                {
                    "value": 0.00601
                },
                {
                    "value": 0.00604
                },
                {
                    "value": 0.00601
                },
                {
                    "value": 0.00585
                },
                {
                    "value": 0.00582
                },
                {
                    "value": 0.00583
                },
                {
                    "value": 0.00578
                },
                {
                    "value": 0.00668
                },
                {
                    "value": 0.00722
                },
                {
                    "value": 0.00765
                },
                {
                    "value": 0.00793
                },
                {
                    "value": 0.00839
                },
                {
                    "value": 0.00867
                },
                {
                    "value": 0.00868
                },
                {
                    "value": 0.00867
                },
                {
                    "value": 0.00835
                },
                {
                    "value": 0.008
                },
                {
                    "value": 0.0076
                },
                {
                    "value": 0.00725
                },
                {
                    "value": 0.0067
                },
                {
                    "value": 0.0064
                },
                {
                    "value": 0.00648
                },
                {
                    "value": 0.0069
                },
                {
                    "value": 0.00721
                },
                {
                    "value": 0.00737
                },
                {
                    "value": 0.00748
                },
                {
                    "value": 0.00739
                },
                {
                    "value": 0.00716
                },
                {
                    "value": 0.00683
                },
                {
                    "value": 0.00652
                },
                {
                    "value": 0.00641
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00552
                },
                {
                    "value": 0.00601
                },
                {
                    "value": 0.00607
                },
                {
                    "value": 0.00609
                },
                {
                    "value": 0.00603
                },
                {
                    "value": 0.00594
                },
                {
                    "value": 0.00553
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00541
                },
                {
                    "value": 0.00564
                },
                {
                    "value": 0.00573
                },
                {
                    "value": 0.00565
                },
                {
                    "value": 0.00546
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.00236
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00241
                },
                {
                    "value": 0.00236
                },
                {
                    "value": 0.00234
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00234
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00463
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00528
                },
                {
                    "value": 0.00394
                },
                {
                    "value": 13.19065
                },
                {
                    "value": 0.00389
                },
                {
                    "value": 0.00543
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.00621
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00662
                },
                {
                    "value": 0.00622
                },
                {
                    "value": 0.00539
                },
                {
                    "value": 0.00552
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00428
                },
                {
                    "value": 0.004
                },
                {
                    "value": 0.00397
                },
                {
                    "value": 0.00404
                },
                {
                    "value": 0.00426
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00494
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00607
                },
                {
                    "value": 0.00619
                },
                {
                    "value": 0.00623
                },
                {
                    "value": 0.00631
                },
                {
                    "value": 0.00617
                },
                {
                    "value": 0.00613
                },
                {
                    "value": 0.00608
                },
                {
                    "value": 0.0057
                },
                {
                    "value": 0.00487
                },
                {
                    "value": 0.00485
                },
                {
                    "value": 0.0049
                },
                {
                    "value": 0.00494
                },
                {
                    "value": 0.00481
                },
                {
                    "value": 0.00467
                },
                {
                    "value": 0.00471
                },
                {
                    "value": 0.00493
                },
                {
                    "value": 0.00494
                },
                {
                    "value": 0.00496
                },
                {
                    "value": 0.00603
                },
                {
                    "value": 0.00618
                },
                {
                    "value": 0.00633
                },
                {
                    "value": 0.00653
                },
                {
                    "value": 0.00672
                },
                {
                    "value": 0.00695
                },
                {
                    "value": 0.00701
                },
                {
                    "value": 0.00692
                },
                {
                    "value": 0.00667
                },
                {
                    "value": 0.00663
                },
                {
                    "value": 0.00638
                },
                {
                    "value": 0.00614
                },
                {
                    "value": 0.00599
                },
                {
                    "value": 0.00541
                },
                {
                    "value": 0.00503
                },
                {
                    "value": 0.00492
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00532
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00531
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.00601
                },
                {
                    "value": 0.00616
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00725
                },
                {
                    "value": 0.00767
                },
                {
                    "value": 0.00775
                },
                {
                    "value": 0.00784
                },
                {
                    "value": 0.00781
                },
                {
                    "value": 0.0077
                },
                {
                    "value": 0.00723
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.00617
                },
                {
                    "value": 0.00595
                },
                {
                    "value": 0.00584
                },
                {
                    "value": 0.00577
                },
                {
                    "value": 0.0058
                },
                {
                    "value": 0.00591
                },
                {
                    "value": 0.00605
                },
                {
                    "value": 0.00602
                },
                {
                    "value": 0.00603
                },
                {
                    "value": 0.00594
                },
                {
                    "value": 0.00583
                },
                {
                    "value": 0.0058
                },
                {
                    "value": 0.00583
                },
                {
                    "value": 0.00665
                },
                {
                    "value": 0.00729
                },
                {
                    "value": 0.00767
                },
                {
                    "value": 0.00804
                },
                {
                    "value": 0.00833
                },
                {
                    "value": 0.00868
                },
                {
                    "value": 0.00879
                },
                {
                    "value": 0.00855
                },
                {
                    "value": 0.00831
                },
                {
                    "value": 0.00798
                },
                {
                    "value": 0.00766
                },
                {
                    "value": 0.00723
                },
                {
                    "value": 0.00668
                },
                {
                    "value": 0.00641
                },
                {
                    "value": 0.00659
                },
                {
                    "value": 0.00699
                },
                {
                    "value": 0.00721
                },
                {
                    "value": 0.00747
                },
                {
                    "value": 0.00745
                },
                {
                    "value": 0.00742
                },
                {
                    "value": 0.00719
                },
                {
                    "value": 0.00698
                },
                {
                    "value": 0.00653
                },
                {
                    "value": 0.00645
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00554
                },
                {
                    "value": 0.00596
                },
                {
                    "value": 0.00604
                },
                {
                    "value": 0.00607
                },
                {
                    "value": 0.00605
                },
                {
                    "value": 0.00599
                },
                {
                    "value": 0.00549
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00543
                },
                {
                    "value": 0.00568
                },
                {
                    "value": 0.00582
                },
                {
                    "value": 0.0057
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00236
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.0024
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00236
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.0024
                },
                {
                    "value": 0.00242
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00467
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00528
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00404
                },
                {
                    "value": 0.00388
                },
                {
                    "value": 13.1931
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00552
                },
                {
                    "value": 0.0063
                },
                {
                    "value": 0.00669
                },
                {
                    "value": 0.00668
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00623
                },
                {
                    "value": 0.00545
                },
                {
                    "value": 0.00541
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00443
                },
                {
                    "value": 0.00418
                },
                {
                    "value": 0.00418
                },
                {
                    "value": 0.00418
                },
                {
                    "value": 0.00446
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00488
                },
                {
                    "value": 0.00575
                },
                {
                    "value": 0.00603
                },
                {
                    "value": 0.00617
                },
                {
                    "value": 0.00623
                },
                {
                    "value": 0.0063
                },
                {
                    "value": 0.00622
                },
                {
                    "value": 0.0062
                },
                {
                    "value": 0.00603
                },
                {
                    "value": 0.00571
                },
                {
                    "value": 0.00487
                },
                {
                    "value": 0.00488
                },
                {
                    "value": 0.00492
                },
                {
                    "value": 0.00482
                },
                {
                    "value": 0.00476
                },
                {
                    "value": 0.00471
                },
                {
                    "value": 0.00481
                },
                {
                    "value": 0.00488
                },
                {
                    "value": 0.00488
                },
                {
                    "value": 0.00481
                },
                {
                    "value": 0.00596
                },
                {
                    "value": 0.00617
                },
                {
                    "value": 0.00635
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00669
                },
                {
                    "value": 0.00698
                },
                {
                    "value": 0.00697
                },
                {
                    "value": 0.00687
                },
                {
                    "value": 0.0067
                },
                {
                    "value": 0.00655
                },
                {
                    "value": 0.00633
                },
                {
                    "value": 0.00628
                },
                {
                    "value": 0.00593
                },
                {
                    "value": 0.00539
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.005
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.005
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.00585
                },
                {
                    "value": 0.00618
                },
                {
                    "value": 0.00653
                },
                {
                    "value": 0.00727
                },
                {
                    "value": 0.00765
                },
                {
                    "value": 0.0078
                },
                {
                    "value": 0.00771
                },
                {
                    "value": 0.00784
                },
                {
                    "value": 0.00773
                },
                {
                    "value": 0.00719
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.00614
                },
                {
                    "value": 0.00592
                },
                {
                    "value": 0.00583
                },
                {
                    "value": 0.00585
                },
                {
                    "value": 0.00592
                },
                {
                    "value": 0.00593
                },
                {
                    "value": 0.00591
                },
                {
                    "value": 0.00599
                },
                {
                    "value": 0.00598
                },
                {
                    "value": 0.00597
                },
                {
                    "value": 0.00588
                },
                {
                    "value": 0.00587
                },
                {
                    "value": 0.00593
                },
                {
                    "value": 0.00672
                },
                {
                    "value": 0.00718
                },
                {
                    "value": 0.00755
                },
                {
                    "value": 0.00786
                },
                {
                    "value": 0.00831
                },
                {
                    "value": 0.00858
                },
                {
                    "value": 0.00873
                },
                {
                    "value": 0.00865
                },
                {
                    "value": 0.00834
                },
                {
                    "value": 0.008
                },
                {
                    "value": 0.00761
                },
                {
                    "value": 0.00724
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00649
                },
                {
                    "value": 0.00659
                },
                {
                    "value": 0.00687
                },
                {
                    "value": 0.00712
                },
                {
                    "value": 0.00741
                },
                {
                    "value": 0.00742
                },
                {
                    "value": 0.00734
                },
                {
                    "value": 0.00719
                },
                {
                    "value": 0.00691
                },
                {
                    "value": 0.00665
                },
                {
                    "value": 0.00644
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00554
                },
                {
                    "value": 0.00594
                },
                {
                    "value": 0.00603
                },
                {
                    "value": 0.00612
                },
                {
                    "value": 0.00608
                },
                {
                    "value": 0.00593
                },
                {
                    "value": 0.0055
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.0054
                },
                {
                    "value": 0.00568
                },
                {
                    "value": 0.00577
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.00543
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00239
                },
                {
                    "value": 0.00242
                },
                {
                    "value": 0.00242
                },
                {
                    "value": 0.00238
                },
                {
                    "value": 0.00237
                },
                {
                    "value": 0.00396
                },
                {
                    "value": 0.00407
                },
                {
                    "value": 0.00502
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00395
                },
                {
                    "value": 0.00412
                },
                {
                    "value": 0.00401
                },
                {
                    "value": 0.00414
                },
                {
                    "value": 13.83175
                },
                {
                    "value": 0.0056
                },
                {
                    "value": 0.00565
                },
                {
                    "value": 0.00579
                },
                {
                    "value": 0.00582
                },
                {
                    "value": 0.00578
                },
                {
                    "value": 0.00572
                },
                {
                    "value": 0.00561
                },
                {
                    "value": 0.00456
                },
                {
                    "value": 0.00404
                },
                {
                    "value": 0.00421
                },
                {
                    "value": 0.00418
                },
                {
                    "value": 0.00402
                },
                {
                    "value": 0.00412
                },
                {
                    "value": 0.00429
                },
                {
                    "value": 0.00411
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00542
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.00541
                },
                {
                    "value": 0.00528
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.0044
                },
                {
                    "value": 0.00386
                },
                {
                    "value": 0.00381
                },
                {
                    "value": 0.0039
                },
                {
                    "value": 0.00379
                },
                {
                    "value": 0.00382
                },
                {
                    "value": 0.00377
                },
                {
                    "value": 0.00378
                },
                {
                    "value": 0.00437
                },
                {
                    "value": 0.00526
                },
                {
                    "value": 0.00532
                },
                {
                    "value": 0.00549
                },
                {
                    "value": 0.00622
                },
                {
                    "value": 0.00671
                },
                {
                    "value": 0.00689
                },
                {
                    "value": 0.00694
                },
                {
                    "value": 0.00688
                },
                {
                    "value": 0.00668
                },
                {
                    "value": 0.00626
                },
                {
                    "value": 0.00555
                },
                {
                    "value": 0.00543
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00577
                },
                {
                    "value": 0.00642
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.00683
                },
                {
                    "value": 0.00692
                },
                {
                    "value": 0.00701
                },
                {
                    "value": 0.00688
                },
                {
                    "value": 0.00677
                },
                {
                    "value": 0.00665
                },
                {
                    "value": 0.00635
                },
                {
                    "value": 0.00582
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00555
                },
                {
                    "value": 0.00559
                },
                {
                    "value": 0.00548
                },
                {
                    "value": 0.00528
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00499
                },
                {
                    "value": 0.0063
                },
                {
                    "value": 0.00641
                },
                {
                    "value": 0.00691
                },
                {
                    "value": 0.00738
                },
                {
                    "value": 0.00771
                },
                {
                    "value": 0.00795
                },
                {
                    "value": 0.00809
                },
                {
                    "value": 0.00797
                },
                {
                    "value": 0.0078
                },
                {
                    "value": 0.00734
                },
                {
                    "value": 0.0069
                },
                {
                    "value": 0.00651
                },
                {
                    "value": 0.00632
                },
                {
                    "value": 0.00616
                },
                {
                    "value": 0.00625
                },
                {
                    "value": 0.00643
                },
                {
                    "value": 0.00662
                },
                {
                    "value": 0.00667
                },
                {
                    "value": 0.00673
                },
                {
                    "value": 0.00669
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.00647
                },
                {
                    "value": 0.00618
                },
                {
                    "value": 0.00611
                },
                {
                    "value": 0.00479
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00559
                },
                {
                    "value": 0.00567
                },
                {
                    "value": 0.00559
                },
                {
                    "value": 0.00554
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00476
                },
                {
                    "value": 0.00476
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00532
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00474
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00224
                },
                {
                    "value": 0.00225
                },
                {
                    "value": 0.00227
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00401
                },
                {
                    "value": 0.00395
                },
                {
                    "value": 0.00498
                },
                {
                    "value": 0.00533
                },
                {
                    "value": 0.00489
                },
                {
                    "value": 0.00402
                },
                {
                    "value": 0.00398
                },
                {
                    "value": 0.0039
                },
                {
                    "value": 0.00414
                },
                {
                    "value": 0.00466
                },
                {
                    "value": 13.8288
                },
                {
                    "value": 0.00568
                },
                {
                    "value": 0.00564
                },
                {
                    "value": 0.00573
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00565
                },
                {
                    "value": 0.0057
                },
                {
                    "value": 0.00469
                },
                {
                    "value": 0.00409
                },
                {
                    "value": 0.00424
                },
                {
                    "value": 0.00412
                },
                {
                    "value": 0.00404
                },
                {
                    "value": 0.00418
                },
                {
                    "value": 0.00418
                },
                {
                    "value": 0.00414
                },
                {
                    "value": 0.00502
                },
                {
                    "value": 0.005
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.00541
                },
                {
                    "value": 0.0055
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00437
                },
                {
                    "value": 0.00379
                },
                {
                    "value": 0.00376
                },
                {
                    "value": 0.00377
                },
                {
                    "value": 0.00374
                },
                {
                    "value": 0.00377
                },
                {
                    "value": 0.00371
                },
                {
                    "value": 0.00383
                },
                {
                    "value": 0.00437
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00539
                },
                {
                    "value": 0.0056
                },
                {
                    "value": 0.00626
                },
                {
                    "value": 0.00655
                },
                {
                    "value": 0.00684
                },
                {
                    "value": 0.00686
                },
                {
                    "value": 0.00683
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.00629
                },
                {
                    "value": 0.0057
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00588
                },
                {
                    "value": 0.00634
                },
                {
                    "value": 0.00659
                },
                {
                    "value": 0.00677
                },
                {
                    "value": 0.0069
                },
                {
                    "value": 0.00697
                },
                {
                    "value": 0.00691
                },
                {
                    "value": 0.00674
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.00634
                },
                {
                    "value": 0.00583
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00503
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00537
                },
                {
                    "value": 0.00555
                },
                {
                    "value": 0.0055
                },
                {
                    "value": 0.00549
                },
                {
                    "value": 0.00533
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00641
                },
                {
                    "value": 0.00659
                },
                {
                    "value": 0.00692
                },
                {
                    "value": 0.00733
                },
                {
                    "value": 0.00777
                },
                {
                    "value": 0.00802
                },
                {
                    "value": 0.00816
                },
                {
                    "value": 0.00801
                },
                {
                    "value": 0.00781
                },
                {
                    "value": 0.00749
                },
                {
                    "value": 0.00694
                },
                {
                    "value": 0.00647
                },
                {
                    "value": 0.00636
                },
                {
                    "value": 0.00611
                },
                {
                    "value": 0.00625
                },
                {
                    "value": 0.00641
                },
                {
                    "value": 0.0065
                },
                {
                    "value": 0.00676
                },
                {
                    "value": 0.00678
                },
                {
                    "value": 0.00671
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.00643
                },
                {
                    "value": 0.00623
                },
                {
                    "value": 0.00604
                },
                {
                    "value": 0.00479
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.00559
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.00545
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00477
                },
                {
                    "value": 0.00473
                },
                {
                    "value": 0.00498
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00534
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00471
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00382
                },
                {
                    "value": 0.00405
                },
                {
                    "value": 0.00503
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.00503
                },
                {
                    "value": 0.00397
                },
                {
                    "value": 0.00409
                },
                {
                    "value": 0.00383
                },
                {
                    "value": 0.00406
                },
                {
                    "value": 0.00471
                },
                {
                    "value": 0.00568
                },
                {
                    "value": 13.8199
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.00578
                },
                {
                    "value": 0.00571
                },
                {
                    "value": 0.00571
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00473
                },
                {
                    "value": 0.00419
                },
                {
                    "value": 0.00426
                },
                {
                    "value": 0.00416
                },
                {
                    "value": 0.00419
                },
                {
                    "value": 0.00429
                },
                {
                    "value": 0.00431
                },
                {
                    "value": 0.00413
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.00554
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.00543
                },
                {
                    "value": 0.00533
                },
                {
                    "value": 0.00528
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00438
                },
                {
                    "value": 0.00394
                },
                {
                    "value": 0.00378
                },
                {
                    "value": 0.00387
                },
                {
                    "value": 0.00376
                },
                {
                    "value": 0.00392
                },
                {
                    "value": 0.00381
                },
                {
                    "value": 0.00385
                },
                {
                    "value": 0.00437
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.00568
                },
                {
                    "value": 0.00625
                },
                {
                    "value": 0.00668
                },
                {
                    "value": 0.00692
                },
                {
                    "value": 0.00693
                },
                {
                    "value": 0.00687
                },
                {
                    "value": 0.00669
                },
                {
                    "value": 0.00626
                },
                {
                    "value": 0.00556
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.00589
                },
                {
                    "value": 0.0064
                },
                {
                    "value": 0.00668
                },
                {
                    "value": 0.00673
                },
                {
                    "value": 0.00686
                },
                {
                    "value": 0.00698
                },
                {
                    "value": 0.00689
                },
                {
                    "value": 0.00678
                },
                {
                    "value": 0.00663
                },
                {
                    "value": 0.00644
                },
                {
                    "value": 0.00587
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00495
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00531
                },
                {
                    "value": 0.00551
                },
                {
                    "value": 0.00549
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00627
                },
                {
                    "value": 0.0065
                },
                {
                    "value": 0.00692
                },
                {
                    "value": 0.00745
                },
                {
                    "value": 0.00777
                },
                {
                    "value": 0.00802
                },
                {
                    "value": 0.0081
                },
                {
                    "value": 0.00799
                },
                {
                    "value": 0.00779
                },
                {
                    "value": 0.00741
                },
                {
                    "value": 0.00693
                },
                {
                    "value": 0.00652
                },
                {
                    "value": 0.00642
                },
                {
                    "value": 0.00611
                },
                {
                    "value": 0.00614
                },
                {
                    "value": 0.00641
                },
                {
                    "value": 0.00662
                },
                {
                    "value": 0.00671
                },
                {
                    "value": 0.00672
                },
                {
                    "value": 0.0067
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.00638
                },
                {
                    "value": 0.00614
                },
                {
                    "value": 0.0061
                },
                {
                    "value": 0.00476
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00564
                },
                {
                    "value": 0.00568
                },
                {
                    "value": 0.00558
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00478
                },
                {
                    "value": 0.00473
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00528
                },
                {
                    "value": 0.00537
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.00502
                },
                {
                    "value": 0.00479
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00218
                },
                {
                    "value": 0.00396
                },
                {
                    "value": 0.004
                },
                {
                    "value": 0.00496
                },
                {
                    "value": 0.00532
                },
                {
                    "value": 0.005
                },
                {
                    "value": 0.00409
                },
                {
                    "value": 0.00402
                },
                {
                    "value": 0.00386
                },
                {
                    "value": 0.00413
                },
                {
                    "value": 0.00463
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.00567
                },
                {
                    "value": 13.81307
                },
                {
                    "value": 0.00575
                },
                {
                    "value": 0.00569
                },
                {
                    "value": 0.0057
                },
                {
                    "value": 0.00558
                },
                {
                    "value": 0.00461
                },
                {
                    "value": 0.00406
                },
                {
                    "value": 0.00427
                },
                {
                    "value": 0.00423
                },
                {
                    "value": 0.00415
                },
                {
                    "value": 0.00413
                },
                {
                    "value": 0.00422
                },
                {
                    "value": 0.00405
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00543
                },
                {
                    "value": 0.00541
                },
                {
                    "value": 0.00549
                },
                {
                    "value": 0.00545
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00439
                },
                {
                    "value": 0.00377
                },
                {
                    "value": 0.00368
                },
                {
                    "value": 0.00382
                },
                {
                    "value": 0.00369
                },
                {
                    "value": 0.00377
                },
                {
                    "value": 0.00377
                },
                {
                    "value": 0.00385
                },
                {
                    "value": 0.00439
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00534
                },
                {
                    "value": 0.00554
                },
                {
                    "value": 0.0062
                },
                {
                    "value": 0.00663
                },
                {
                    "value": 0.00686
                },
                {
                    "value": 0.00692
                },
                {
                    "value": 0.00684
                },
                {
                    "value": 0.00662
                },
                {
                    "value": 0.00628
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00503
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.00575
                },
                {
                    "value": 0.00637
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.0067
                },
                {
                    "value": 0.00678
                },
                {
                    "value": 0.00704
                },
                {
                    "value": 0.00692
                },
                {
                    "value": 0.00676
                },
                {
                    "value": 0.00654
                },
                {
                    "value": 0.00637
                },
                {
                    "value": 0.00581
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00531
                },
                {
                    "value": 0.00551
                },
                {
                    "value": 0.00548
                },
                {
                    "value": 0.00548
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.00499
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.0063
                },
                {
                    "value": 0.00647
                },
                {
                    "value": 0.00688
                },
                {
                    "value": 0.00746
                },
                {
                    "value": 0.00774
                },
                {
                    "value": 0.00808
                },
                {
                    "value": 0.0081
                },
                {
                    "value": 0.00809
                },
                {
                    "value": 0.00775
                },
                {
                    "value": 0.00736
                },
                {
                    "value": 0.00688
                },
                {
                    "value": 0.00649
                },
                {
                    "value": 0.0063
                },
                {
                    "value": 0.0061
                },
                {
                    "value": 0.00614
                },
                {
                    "value": 0.00637
                },
                {
                    "value": 0.00662
                },
                {
                    "value": 0.00665
                },
                {
                    "value": 0.00675
                },
                {
                    "value": 0.00672
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.00643
                },
                {
                    "value": 0.00619
                },
                {
                    "value": 0.00615
                },
                {
                    "value": 0.0048
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00546
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.00568
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00477
                },
                {
                    "value": 0.0048
                },
                {
                    "value": 0.00502
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.00531
                },
                {
                    "value": 0.00526
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00473
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00218
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00401
                },
                {
                    "value": 0.00402
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00494
                },
                {
                    "value": 0.004
                },
                {
                    "value": 0.00418
                },
                {
                    "value": 0.00388
                },
                {
                    "value": 0.00409
                },
                {
                    "value": 0.00459
                },
                {
                    "value": 0.00557
                },
                {
                    "value": 0.00567
                },
                {
                    "value": 0.00582
                },
                {
                    "value": 13.81252
                },
                {
                    "value": 0.00572
                },
                {
                    "value": 0.00568
                },
                {
                    "value": 0.00569
                },
                {
                    "value": 0.00469
                },
                {
                    "value": 0.0041
                },
                {
                    "value": 0.00424
                },
                {
                    "value": 0.00421
                },
                {
                    "value": 0.00412
                },
                {
                    "value": 0.00416
                },
                {
                    "value": 0.00428
                },
                {
                    "value": 0.00411
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00531
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.00503
                },
                {
                    "value": 0.00438
                },
                {
                    "value": 0.00383
                },
                {
                    "value": 0.0038
                },
                {
                    "value": 0.00385
                },
                {
                    "value": 0.00382
                },
                {
                    "value": 0.00388
                },
                {
                    "value": 0.00375
                },
                {
                    "value": 0.00385
                },
                {
                    "value": 0.00441
                },
                {
                    "value": 0.00526
                },
                {
                    "value": 0.00541
                },
                {
                    "value": 0.00571
                },
                {
                    "value": 0.00631
                },
                {
                    "value": 0.0067
                },
                {
                    "value": 0.00683
                },
                {
                    "value": 0.00693
                },
                {
                    "value": 0.00687
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.00622
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00537
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00532
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00584
                },
                {
                    "value": 0.00641
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.00675
                },
                {
                    "value": 0.00692
                },
                {
                    "value": 0.00697
                },
                {
                    "value": 0.00696
                },
                {
                    "value": 0.00675
                },
                {
                    "value": 0.00667
                },
                {
                    "value": 0.00638
                },
                {
                    "value": 0.00576
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.00541
                },
                {
                    "value": 0.00551
                },
                {
                    "value": 0.00551
                },
                {
                    "value": 0.00557
                },
                {
                    "value": 0.00531
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00637
                },
                {
                    "value": 0.00654
                },
                {
                    "value": 0.00691
                },
                {
                    "value": 0.0074
                },
                {
                    "value": 0.00783
                },
                {
                    "value": 0.00805
                },
                {
                    "value": 0.00815
                },
                {
                    "value": 0.00794
                },
                {
                    "value": 0.00771
                },
                {
                    "value": 0.00745
                },
                {
                    "value": 0.00692
                },
                {
                    "value": 0.00656
                },
                {
                    "value": 0.00631
                },
                {
                    "value": 0.00611
                },
                {
                    "value": 0.0062
                },
                {
                    "value": 0.00641
                },
                {
                    "value": 0.00651
                },
                {
                    "value": 0.00671
                },
                {
                    "value": 0.00673
                },
                {
                    "value": 0.00675
                },
                {
                    "value": 0.00667
                },
                {
                    "value": 0.00647
                },
                {
                    "value": 0.00622
                },
                {
                    "value": 0.00611
                },
                {
                    "value": 0.0048
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00551
                },
                {
                    "value": 0.00565
                },
                {
                    "value": 0.00564
                },
                {
                    "value": 0.00565
                },
                {
                    "value": 0.00546
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00476
                },
                {
                    "value": 0.00471
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.00526
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00473
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00224
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00392
                },
                {
                    "value": 0.004
                },
                {
                    "value": 0.00502
                },
                {
                    "value": 0.00534
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.004
                },
                {
                    "value": 0.00398
                },
                {
                    "value": 0.00392
                },
                {
                    "value": 0.00401
                },
                {
                    "value": 0.00463
                },
                {
                    "value": 0.0056
                },
                {
                    "value": 0.00557
                },
                {
                    "value": 0.00564
                },
                {
                    "value": 0.00572
                },
                {
                    "value": 13.81303
                },
                {
                    "value": 0.00568
                },
                {
                    "value": 0.00565
                },
                {
                    "value": 0.00464
                },
                {
                    "value": 0.0041
                },
                {
                    "value": 0.00425
                },
                {
                    "value": 0.00419
                },
                {
                    "value": 0.00417
                },
                {
                    "value": 0.00415
                },
                {
                    "value": 0.00427
                },
                {
                    "value": 0.00408
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00503
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00537
                },
                {
                    "value": 0.00557
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00534
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00438
                },
                {
                    "value": 0.0038
                },
                {
                    "value": 0.00368
                },
                {
                    "value": 0.00381
                },
                {
                    "value": 0.00369
                },
                {
                    "value": 0.00376
                },
                {
                    "value": 0.00373
                },
                {
                    "value": 0.00382
                },
                {
                    "value": 0.00438
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00551
                },
                {
                    "value": 0.00617
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00691
                },
                {
                    "value": 0.00682
                },
                {
                    "value": 0.00679
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.0062
                },
                {
                    "value": 0.00559
                },
                {
                    "value": 0.00533
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.00526
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00588
                },
                {
                    "value": 0.00642
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.00674
                },
                {
                    "value": 0.00682
                },
                {
                    "value": 0.00697
                },
                {
                    "value": 0.0069
                },
                {
                    "value": 0.00671
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.00636
                },
                {
                    "value": 0.00583
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00499
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00553
                },
                {
                    "value": 0.00551
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.005
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00633
                },
                {
                    "value": 0.00646
                },
                {
                    "value": 0.00693
                },
                {
                    "value": 0.00742
                },
                {
                    "value": 0.00779
                },
                {
                    "value": 0.00793
                },
                {
                    "value": 0.00811
                },
                {
                    "value": 0.00804
                },
                {
                    "value": 0.00779
                },
                {
                    "value": 0.00741
                },
                {
                    "value": 0.0069
                },
                {
                    "value": 0.0065
                },
                {
                    "value": 0.00635
                },
                {
                    "value": 0.00611
                },
                {
                    "value": 0.00626
                },
                {
                    "value": 0.00653
                },
                {
                    "value": 0.00662
                },
                {
                    "value": 0.00662
                },
                {
                    "value": 0.00679
                },
                {
                    "value": 0.00667
                },
                {
                    "value": 0.00656
                },
                {
                    "value": 0.00645
                },
                {
                    "value": 0.00613
                },
                {
                    "value": 0.00609
                },
                {
                    "value": 0.00477
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00546
                },
                {
                    "value": 0.00557
                },
                {
                    "value": 0.0057
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00546
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00475
                },
                {
                    "value": 0.00473
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00533
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.0047
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00218
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.0041
                },
                {
                    "value": 0.00407
                },
                {
                    "value": 0.00502
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00401
                },
                {
                    "value": 0.004
                },
                {
                    "value": 0.00393
                },
                {
                    "value": 0.00414
                },
                {
                    "value": 0.00467
                },
                {
                    "value": 0.00558
                },
                {
                    "value": 0.00571
                },
                {
                    "value": 0.00572
                },
                {
                    "value": 0.0058
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 13.81994
                },
                {
                    "value": 0.00557
                },
                {
                    "value": 0.0047
                },
                {
                    "value": 0.00409
                },
                {
                    "value": 0.0042
                },
                {
                    "value": 0.00427
                },
                {
                    "value": 0.00419
                },
                {
                    "value": 0.00431
                },
                {
                    "value": 0.00423
                },
                {
                    "value": 0.00413
                },
                {
                    "value": 0.00499
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00526
                },
                {
                    "value": 0.00534
                },
                {
                    "value": 0.00545
                },
                {
                    "value": 0.00539
                },
                {
                    "value": 0.00548
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00439
                },
                {
                    "value": 0.00386
                },
                {
                    "value": 0.0038
                },
                {
                    "value": 0.00385
                },
                {
                    "value": 0.00383
                },
                {
                    "value": 0.00384
                },
                {
                    "value": 0.00377
                },
                {
                    "value": 0.00381
                },
                {
                    "value": 0.0044
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.0056
                },
                {
                    "value": 0.00632
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00682
                },
                {
                    "value": 0.00697
                },
                {
                    "value": 0.00693
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.00629
                },
                {
                    "value": 0.00554
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.0059
                },
                {
                    "value": 0.00638
                },
                {
                    "value": 0.00665
                },
                {
                    "value": 0.00675
                },
                {
                    "value": 0.00688
                },
                {
                    "value": 0.00697
                },
                {
                    "value": 0.00686
                },
                {
                    "value": 0.00674
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00642
                },
                {
                    "value": 0.00578
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00502
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00555
                },
                {
                    "value": 0.0055
                },
                {
                    "value": 0.00555
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.00637
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.00688
                },
                {
                    "value": 0.00739
                },
                {
                    "value": 0.00778
                },
                {
                    "value": 0.00798
                },
                {
                    "value": 0.00817
                },
                {
                    "value": 0.00803
                },
                {
                    "value": 0.00774
                },
                {
                    "value": 0.00737
                },
                {
                    "value": 0.00692
                },
                {
                    "value": 0.00651
                },
                {
                    "value": 0.00635
                },
                {
                    "value": 0.00612
                },
                {
                    "value": 0.00619
                },
                {
                    "value": 0.00638
                },
                {
                    "value": 0.00654
                },
                {
                    "value": 0.00671
                },
                {
                    "value": 0.0067
                },
                {
                    "value": 0.00673
                },
                {
                    "value": 0.00654
                },
                {
                    "value": 0.00647
                },
                {
                    "value": 0.00619
                },
                {
                    "value": 0.00615
                },
                {
                    "value": 0.00475
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00548
                },
                {
                    "value": 0.00557
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.0056
                },
                {
                    "value": 0.00548
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00477
                },
                {
                    "value": 0.00471
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.00537
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.005
                },
                {
                    "value": 0.00473
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.00395
                },
                {
                    "value": 0.00396
                },
                {
                    "value": 0.00497
                },
                {
                    "value": 0.00539
                },
                {
                    "value": 0.00494
                },
                {
                    "value": 0.00401
                },
                {
                    "value": 0.00417
                },
                {
                    "value": 0.00391
                },
                {
                    "value": 0.0041
                },
                {
                    "value": 0.00472
                },
                {
                    "value": 0.00572
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00567
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00572
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 13.82881
                },
                {
                    "value": 0.00468
                },
                {
                    "value": 0.00404
                },
                {
                    "value": 0.00429
                },
                {
                    "value": 0.00415
                },
                {
                    "value": 0.0041
                },
                {
                    "value": 0.00424
                },
                {
                    "value": 0.00424
                },
                {
                    "value": 0.00407
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00533
                },
                {
                    "value": 0.0054
                },
                {
                    "value": 0.00546
                },
                {
                    "value": 0.00546
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00499
                },
                {
                    "value": 0.00435
                },
                {
                    "value": 0.00382
                },
                {
                    "value": 0.0038
                },
                {
                    "value": 0.00386
                },
                {
                    "value": 0.00375
                },
                {
                    "value": 0.00374
                },
                {
                    "value": 0.00373
                },
                {
                    "value": 0.00382
                },
                {
                    "value": 0.00438
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00557
                },
                {
                    "value": 0.00622
                },
                {
                    "value": 0.00658
                },
                {
                    "value": 0.00686
                },
                {
                    "value": 0.00682
                },
                {
                    "value": 0.00689
                },
                {
                    "value": 0.00668
                },
                {
                    "value": 0.00626
                },
                {
                    "value": 0.0056
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00583
                },
                {
                    "value": 0.00637
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.00682
                },
                {
                    "value": 0.00697
                },
                {
                    "value": 0.00699
                },
                {
                    "value": 0.0069
                },
                {
                    "value": 0.00683
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.00633
                },
                {
                    "value": 0.00592
                },
                {
                    "value": 0.00531
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00553
                },
                {
                    "value": 0.0055
                },
                {
                    "value": 0.00555
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00497
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00625
                },
                {
                    "value": 0.00654
                },
                {
                    "value": 0.00689
                },
                {
                    "value": 0.00736
                },
                {
                    "value": 0.00776
                },
                {
                    "value": 0.00804
                },
                {
                    "value": 0.00805
                },
                {
                    "value": 0.00797
                },
                {
                    "value": 0.00776
                },
                {
                    "value": 0.00744
                },
                {
                    "value": 0.00687
                },
                {
                    "value": 0.00652
                },
                {
                    "value": 0.00635
                },
                {
                    "value": 0.0061
                },
                {
                    "value": 0.00613
                },
                {
                    "value": 0.00648
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.00671
                },
                {
                    "value": 0.00677
                },
                {
                    "value": 0.00663
                },
                {
                    "value": 0.00659
                },
                {
                    "value": 0.00639
                },
                {
                    "value": 0.00616
                },
                {
                    "value": 0.00606
                },
                {
                    "value": 0.00481
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00549
                },
                {
                    "value": 0.00559
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00555
                },
                {
                    "value": 0.0055
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00476
                },
                {
                    "value": 0.00475
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.00534
                },
                {
                    "value": 0.00528
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00471
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00224
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.00217
                },
                {
                    "value": 0.00218
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00397
                },
                {
                    "value": 0.00404
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00502
                },
                {
                    "value": 0.00404
                },
                {
                    "value": 0.00406
                },
                {
                    "value": 0.00393
                },
                {
                    "value": 0.0041
                },
                {
                    "value": 0.00464
                },
                {
                    "value": 0.00551
                },
                {
                    "value": 0.00574
                },
                {
                    "value": 0.00581
                },
                {
                    "value": 0.00584
                },
                {
                    "value": 0.0057
                },
                {
                    "value": 0.00572
                },
                {
                    "value": 0.00562
                },
                {
                    "value": 13.8318
                },
                {
                    "value": 0.00403
                },
                {
                    "value": 0.00426
                },
                {
                    "value": 0.00423
                },
                {
                    "value": 0.00419
                },
                {
                    "value": 0.00423
                },
                {
                    "value": 0.00435
                },
                {
                    "value": 0.00416
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.00539
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.00526
                },
                {
                    "value": 0.00531
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00434
                },
                {
                    "value": 0.00384
                },
                {
                    "value": 0.00375
                },
                {
                    "value": 0.00375
                },
                {
                    "value": 0.00377
                },
                {
                    "value": 0.00386
                },
                {
                    "value": 0.00378
                },
                {
                    "value": 0.00385
                },
                {
                    "value": 0.00445
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.00562
                },
                {
                    "value": 0.00623
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.0069
                },
                {
                    "value": 0.007
                },
                {
                    "value": 0.00683
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.0062
                },
                {
                    "value": 0.0056
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.00585
                },
                {
                    "value": 0.00637
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.00676
                },
                {
                    "value": 0.00686
                },
                {
                    "value": 0.007
                },
                {
                    "value": 0.00696
                },
                {
                    "value": 0.00676
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00644
                },
                {
                    "value": 0.00578
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.005
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00528
                },
                {
                    "value": 0.00555
                },
                {
                    "value": 0.00554
                },
                {
                    "value": 0.00548
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00638
                },
                {
                    "value": 0.00647
                },
                {
                    "value": 0.00699
                },
                {
                    "value": 0.00742
                },
                {
                    "value": 0.00774
                },
                {
                    "value": 0.00806
                },
                {
                    "value": 0.00806
                },
                {
                    "value": 0.00805
                },
                {
                    "value": 0.00776
                },
                {
                    "value": 0.0074
                },
                {
                    "value": 0.00695
                },
                {
                    "value": 0.00646
                },
                {
                    "value": 0.00632
                },
                {
                    "value": 0.00605
                },
                {
                    "value": 0.00617
                },
                {
                    "value": 0.00649
                },
                {
                    "value": 0.00658
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.0068
                },
                {
                    "value": 0.00672
                },
                {
                    "value": 0.00651
                },
                {
                    "value": 0.00643
                },
                {
                    "value": 0.00627
                },
                {
                    "value": 0.00608
                },
                {
                    "value": 0.00481
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.0055
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00565
                },
                {
                    "value": 0.00564
                },
                {
                    "value": 0.00546
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00479
                },
                {
                    "value": 0.00471
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00528
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00472
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00224
                },
                {
                    "value": 0.00225
                },
                {
                    "value": 0.00226
                },
                {
                    "value": 0.00224
                },
                {
                    "value": 0.00218
                },
                {
                    "value": 0.00391
                },
                {
                    "value": 0.00404
                },
                {
                    "value": 0.00498
                },
                {
                    "value": 0.00539
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00391
                },
                {
                    "value": 0.0041
                },
                {
                    "value": 0.0039
                },
                {
                    "value": 0.00413
                },
                {
                    "value": 0.00472
                },
                {
                    "value": 0.00564
                },
                {
                    "value": 0.00567
                },
                {
                    "value": 0.00553
                },
                {
                    "value": 0.00578
                },
                {
                    "value": 0.00572
                },
                {
                    "value": 0.0056
                },
                {
                    "value": 0.00565
                },
                {
                    "value": 0.00463
                },
                {
                    "value": 13.82725
                },
                {
                    "value": 0.00427
                },
                {
                    "value": 0.00426
                },
                {
                    "value": 0.00419
                },
                {
                    "value": 0.00427
                },
                {
                    "value": 0.00428
                },
                {
                    "value": 0.00413
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00548
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.0054
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.0044
                },
                {
                    "value": 0.00377
                },
                {
                    "value": 0.00377
                },
                {
                    "value": 0.00382
                },
                {
                    "value": 0.00378
                },
                {
                    "value": 0.00376
                },
                {
                    "value": 0.00369
                },
                {
                    "value": 0.00379
                },
                {
                    "value": 0.00439
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00623
                },
                {
                    "value": 0.00672
                },
                {
                    "value": 0.00683
                },
                {
                    "value": 0.00693
                },
                {
                    "value": 0.00689
                },
                {
                    "value": 0.00662
                },
                {
                    "value": 0.00627
                },
                {
                    "value": 0.00558
                },
                {
                    "value": 0.00533
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.0058
                },
                {
                    "value": 0.00645
                },
                {
                    "value": 0.00667
                },
                {
                    "value": 0.00681
                },
                {
                    "value": 0.00684
                },
                {
                    "value": 0.00697
                },
                {
                    "value": 0.00695
                },
                {
                    "value": 0.00667
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.00643
                },
                {
                    "value": 0.00584
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00497
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.00548
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00552
                },
                {
                    "value": 0.00534
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00635
                },
                {
                    "value": 0.00653
                },
                {
                    "value": 0.00684
                },
                {
                    "value": 0.00745
                },
                {
                    "value": 0.00776
                },
                {
                    "value": 0.00795
                },
                {
                    "value": 0.00812
                },
                {
                    "value": 0.00803
                },
                {
                    "value": 0.00775
                },
                {
                    "value": 0.00743
                },
                {
                    "value": 0.00691
                },
                {
                    "value": 0.00654
                },
                {
                    "value": 0.00631
                },
                {
                    "value": 0.00614
                },
                {
                    "value": 0.00624
                },
                {
                    "value": 0.0064
                },
                {
                    "value": 0.0065
                },
                {
                    "value": 0.00679
                },
                {
                    "value": 0.00668
                },
                {
                    "value": 0.00669
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.00639
                },
                {
                    "value": 0.00619
                },
                {
                    "value": 0.00608
                },
                {
                    "value": 0.00478
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00549
                },
                {
                    "value": 0.00559
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.0056
                },
                {
                    "value": 0.00539
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00479
                },
                {
                    "value": 0.00468
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00537
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00469
                },
                {
                    "value": 0.00217
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00409
                },
                {
                    "value": 0.00402
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.005
                },
                {
                    "value": 0.00405
                },
                {
                    "value": 0.00404
                },
                {
                    "value": 0.00394
                },
                {
                    "value": 0.00404
                },
                {
                    "value": 0.00471
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.00562
                },
                {
                    "value": 0.00577
                },
                {
                    "value": 0.00572
                },
                {
                    "value": 0.00573
                },
                {
                    "value": 0.00567
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00467
                },
                {
                    "value": 0.00408
                },
                {
                    "value": 13.81833
                },
                {
                    "value": 0.00418
                },
                {
                    "value": 0.0041
                },
                {
                    "value": 0.00408
                },
                {
                    "value": 0.00418
                },
                {
                    "value": 0.0041
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00532
                },
                {
                    "value": 0.00534
                },
                {
                    "value": 0.00545
                },
                {
                    "value": 0.00533
                },
                {
                    "value": 0.00532
                },
                {
                    "value": 0.00526
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00502
                },
                {
                    "value": 0.00437
                },
                {
                    "value": 0.00388
                },
                {
                    "value": 0.00378
                },
                {
                    "value": 0.00388
                },
                {
                    "value": 0.00379
                },
                {
                    "value": 0.00392
                },
                {
                    "value": 0.00381
                },
                {
                    "value": 0.00388
                },
                {
                    "value": 0.00432
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.00557
                },
                {
                    "value": 0.00626
                },
                {
                    "value": 0.00656
                },
                {
                    "value": 0.00684
                },
                {
                    "value": 0.00697
                },
                {
                    "value": 0.00691
                },
                {
                    "value": 0.00658
                },
                {
                    "value": 0.00628
                },
                {
                    "value": 0.00552
                },
                {
                    "value": 0.00532
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00587
                },
                {
                    "value": 0.00645
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.0068
                },
                {
                    "value": 0.00692
                },
                {
                    "value": 0.00699
                },
                {
                    "value": 0.00689
                },
                {
                    "value": 0.00672
                },
                {
                    "value": 0.00671
                },
                {
                    "value": 0.00641
                },
                {
                    "value": 0.00577
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.005
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00555
                },
                {
                    "value": 0.00551
                },
                {
                    "value": 0.00551
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.0063
                },
                {
                    "value": 0.00654
                },
                {
                    "value": 0.00695
                },
                {
                    "value": 0.00734
                },
                {
                    "value": 0.00775
                },
                {
                    "value": 0.00803
                },
                {
                    "value": 0.00805
                },
                {
                    "value": 0.008
                },
                {
                    "value": 0.00779
                },
                {
                    "value": 0.00737
                },
                {
                    "value": 0.00694
                },
                {
                    "value": 0.00651
                },
                {
                    "value": 0.00631
                },
                {
                    "value": 0.0061
                },
                {
                    "value": 0.00618
                },
                {
                    "value": 0.00643
                },
                {
                    "value": 0.00656
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00677
                },
                {
                    "value": 0.00672
                },
                {
                    "value": 0.00651
                },
                {
                    "value": 0.00642
                },
                {
                    "value": 0.00619
                },
                {
                    "value": 0.00619
                },
                {
                    "value": 0.00481
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00545
                },
                {
                    "value": 0.0056
                },
                {
                    "value": 0.00567
                },
                {
                    "value": 0.00562
                },
                {
                    "value": 0.00549
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00479
                },
                {
                    "value": 0.00473
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.005
                },
                {
                    "value": 0.00472
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00225
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00217
                },
                {
                    "value": 0.00396
                },
                {
                    "value": 0.00398
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00394
                },
                {
                    "value": 0.00402
                },
                {
                    "value": 0.00387
                },
                {
                    "value": 0.0041
                },
                {
                    "value": 0.00454
                },
                {
                    "value": 0.00561
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.00575
                },
                {
                    "value": 0.00576
                },
                {
                    "value": 0.00561
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00561
                },
                {
                    "value": 0.00468
                },
                {
                    "value": 0.00414
                },
                {
                    "value": 0.00423
                },
                {
                    "value": 13.81133
                },
                {
                    "value": 0.00408
                },
                {
                    "value": 0.0042
                },
                {
                    "value": 0.00434
                },
                {
                    "value": 0.00407
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.0055
                },
                {
                    "value": 0.00548
                },
                {
                    "value": 0.0054
                },
                {
                    "value": 0.00528
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00436
                },
                {
                    "value": 0.00378
                },
                {
                    "value": 0.00365
                },
                {
                    "value": 0.00377
                },
                {
                    "value": 0.00374
                },
                {
                    "value": 0.00387
                },
                {
                    "value": 0.00374
                },
                {
                    "value": 0.00383
                },
                {
                    "value": 0.00437
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00531
                },
                {
                    "value": 0.00555
                },
                {
                    "value": 0.00622
                },
                {
                    "value": 0.00672
                },
                {
                    "value": 0.00685
                },
                {
                    "value": 0.00683
                },
                {
                    "value": 0.00685
                },
                {
                    "value": 0.00669
                },
                {
                    "value": 0.00627
                },
                {
                    "value": 0.00556
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00578
                },
                {
                    "value": 0.00631
                },
                {
                    "value": 0.00663
                },
                {
                    "value": 0.00675
                },
                {
                    "value": 0.00694
                },
                {
                    "value": 0.00701
                },
                {
                    "value": 0.00695
                },
                {
                    "value": 0.00679
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.00638
                },
                {
                    "value": 0.0059
                },
                {
                    "value": 0.00531
                },
                {
                    "value": 0.00503
                },
                {
                    "value": 0.00494
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00548
                },
                {
                    "value": 0.00555
                },
                {
                    "value": 0.00533
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00632
                },
                {
                    "value": 0.00654
                },
                {
                    "value": 0.0069
                },
                {
                    "value": 0.00746
                },
                {
                    "value": 0.00775
                },
                {
                    "value": 0.008
                },
                {
                    "value": 0.00806
                },
                {
                    "value": 0.00804
                },
                {
                    "value": 0.00774
                },
                {
                    "value": 0.00744
                },
                {
                    "value": 0.00692
                },
                {
                    "value": 0.00651
                },
                {
                    "value": 0.00633
                },
                {
                    "value": 0.00616
                },
                {
                    "value": 0.00623
                },
                {
                    "value": 0.00639
                },
                {
                    "value": 0.00654
                },
                {
                    "value": 0.00672
                },
                {
                    "value": 0.00671
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00654
                },
                {
                    "value": 0.0065
                },
                {
                    "value": 0.00619
                },
                {
                    "value": 0.00607
                },
                {
                    "value": 0.00476
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.00564
                },
                {
                    "value": 0.00567
                },
                {
                    "value": 0.00556
                },
                {
                    "value": 0.00541
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.00474
                },
                {
                    "value": 0.00469
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00476
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.00218
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.0041
                },
                {
                    "value": 0.00398
                },
                {
                    "value": 0.00498
                },
                {
                    "value": 0.00533
                },
                {
                    "value": 0.00496
                },
                {
                    "value": 0.00399
                },
                {
                    "value": 0.00415
                },
                {
                    "value": 0.00391
                },
                {
                    "value": 0.00407
                },
                {
                    "value": 0.00466
                },
                {
                    "value": 0.00568
                },
                {
                    "value": 0.00567
                },
                {
                    "value": 0.00585
                },
                {
                    "value": 0.00576
                },
                {
                    "value": 0.00578
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00459
                },
                {
                    "value": 0.00407
                },
                {
                    "value": 0.00424
                },
                {
                    "value": 0.00415
                },
                {
                    "value": 13.81085
                },
                {
                    "value": 0.00425
                },
                {
                    "value": 0.00418
                },
                {
                    "value": 0.0041
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.00539
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00533
                },
                {
                    "value": 0.00528
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00436
                },
                {
                    "value": 0.00379
                },
                {
                    "value": 0.00376
                },
                {
                    "value": 0.00386
                },
                {
                    "value": 0.00377
                },
                {
                    "value": 0.00376
                },
                {
                    "value": 0.00372
                },
                {
                    "value": 0.00381
                },
                {
                    "value": 0.00433
                },
                {
                    "value": 0.00531
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.00555
                },
                {
                    "value": 0.00621
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.00682
                },
                {
                    "value": 0.00695
                },
                {
                    "value": 0.00685
                },
                {
                    "value": 0.00659
                },
                {
                    "value": 0.0062
                },
                {
                    "value": 0.00559
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00521
                },
                {
                    "value": 0.00581
                },
                {
                    "value": 0.00637
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00682
                },
                {
                    "value": 0.00685
                },
                {
                    "value": 0.00702
                },
                {
                    "value": 0.00682
                },
                {
                    "value": 0.00668
                },
                {
                    "value": 0.00662
                },
                {
                    "value": 0.00639
                },
                {
                    "value": 0.00577
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.00552
                },
                {
                    "value": 0.00552
                },
                {
                    "value": 0.00551
                },
                {
                    "value": 0.00533
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.005
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.0063
                },
                {
                    "value": 0.00646
                },
                {
                    "value": 0.0069
                },
                {
                    "value": 0.00729
                },
                {
                    "value": 0.00776
                },
                {
                    "value": 0.008
                },
                {
                    "value": 0.00807
                },
                {
                    "value": 0.00806
                },
                {
                    "value": 0.00773
                },
                {
                    "value": 0.00743
                },
                {
                    "value": 0.00691
                },
                {
                    "value": 0.00645
                },
                {
                    "value": 0.00633
                },
                {
                    "value": 0.00612
                },
                {
                    "value": 0.00615
                },
                {
                    "value": 0.00646
                },
                {
                    "value": 0.00656
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00673
                },
                {
                    "value": 0.00671
                },
                {
                    "value": 0.00655
                },
                {
                    "value": 0.00637
                },
                {
                    "value": 0.00624
                },
                {
                    "value": 0.00614
                },
                {
                    "value": 0.00478
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.0056
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.00567
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00478
                },
                {
                    "value": 0.00473
                },
                {
                    "value": 0.00503
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00536
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.005
                },
                {
                    "value": 0.00473
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00225
                },
                {
                    "value": 0.00224
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00395
                },
                {
                    "value": 0.00397
                },
                {
                    "value": 0.00497
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00499
                },
                {
                    "value": 0.0039
                },
                {
                    "value": 0.00409
                },
                {
                    "value": 0.00386
                },
                {
                    "value": 0.00412
                },
                {
                    "value": 0.00465
                },
                {
                    "value": 0.00558
                },
                {
                    "value": 0.00562
                },
                {
                    "value": 0.00565
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.00578
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.00561
                },
                {
                    "value": 0.00462
                },
                {
                    "value": 0.00401
                },
                {
                    "value": 0.00431
                },
                {
                    "value": 0.00424
                },
                {
                    "value": 0.00414
                },
                {
                    "value": 13.81137
                },
                {
                    "value": 0.00426
                },
                {
                    "value": 0.00407
                },
                {
                    "value": 0.00499
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00534
                },
                {
                    "value": 0.00544
                },
                {
                    "value": 0.00542
                },
                {
                    "value": 0.00534
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00435
                },
                {
                    "value": 0.0038
                },
                {
                    "value": 0.00372
                },
                {
                    "value": 0.0038
                },
                {
                    "value": 0.00371
                },
                {
                    "value": 0.00377
                },
                {
                    "value": 0.00373
                },
                {
                    "value": 0.00383
                },
                {
                    "value": 0.00434
                },
                {
                    "value": 0.00519
                },
                {
                    "value": 0.00537
                },
                {
                    "value": 0.00561
                },
                {
                    "value": 0.00627
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.00681
                },
                {
                    "value": 0.00684
                },
                {
                    "value": 0.00684
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00621
                },
                {
                    "value": 0.00551
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00516
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00502
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00518
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.00584
                },
                {
                    "value": 0.00636
                },
                {
                    "value": 0.00658
                },
                {
                    "value": 0.00677
                },
                {
                    "value": 0.0069
                },
                {
                    "value": 0.007
                },
                {
                    "value": 0.00695
                },
                {
                    "value": 0.00674
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00635
                },
                {
                    "value": 0.0058
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.00552
                },
                {
                    "value": 0.00551
                },
                {
                    "value": 0.00555
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00499
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00629
                },
                {
                    "value": 0.00648
                },
                {
                    "value": 0.00692
                },
                {
                    "value": 0.00736
                },
                {
                    "value": 0.00776
                },
                {
                    "value": 0.00794
                },
                {
                    "value": 0.00815
                },
                {
                    "value": 0.00802
                },
                {
                    "value": 0.0078
                },
                {
                    "value": 0.00742
                },
                {
                    "value": 0.00694
                },
                {
                    "value": 0.00654
                },
                {
                    "value": 0.00636
                },
                {
                    "value": 0.00615
                },
                {
                    "value": 0.00617
                },
                {
                    "value": 0.00638
                },
                {
                    "value": 0.00662
                },
                {
                    "value": 0.00667
                },
                {
                    "value": 0.00682
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00645
                },
                {
                    "value": 0.00618
                },
                {
                    "value": 0.00605
                },
                {
                    "value": 0.00473
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00545
                },
                {
                    "value": 0.00559
                },
                {
                    "value": 0.00569
                },
                {
                    "value": 0.00565
                },
                {
                    "value": 0.00539
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00479
                },
                {
                    "value": 0.00471
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00475
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00388
                },
                {
                    "value": 0.00398
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.00412
                },
                {
                    "value": 0.00405
                },
                {
                    "value": 0.00382
                },
                {
                    "value": 0.00399
                },
                {
                    "value": 0.00457
                },
                {
                    "value": 0.00561
                },
                {
                    "value": 0.00565
                },
                {
                    "value": 0.00568
                },
                {
                    "value": 0.00575
                },
                {
                    "value": 0.00574
                },
                {
                    "value": 0.00568
                },
                {
                    "value": 0.00568
                },
                {
                    "value": 0.00468
                },
                {
                    "value": 0.00409
                },
                {
                    "value": 0.00417
                },
                {
                    "value": 0.00413
                },
                {
                    "value": 0.00408
                },
                {
                    "value": 0.00417
                },
                {
                    "value": 13.81864
                },
                {
                    "value": 0.00408
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00528
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.00541
                },
                {
                    "value": 0.00543
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00444
                },
                {
                    "value": 0.00387
                },
                {
                    "value": 0.00379
                },
                {
                    "value": 0.00378
                },
                {
                    "value": 0.00375
                },
                {
                    "value": 0.00383
                },
                {
                    "value": 0.00376
                },
                {
                    "value": 0.00381
                },
                {
                    "value": 0.00441
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00543
                },
                {
                    "value": 0.00562
                },
                {
                    "value": 0.00614
                },
                {
                    "value": 0.00669
                },
                {
                    "value": 0.00703
                },
                {
                    "value": 0.00697
                },
                {
                    "value": 0.00686
                },
                {
                    "value": 0.00667
                },
                {
                    "value": 0.00628
                },
                {
                    "value": 0.0056
                },
                {
                    "value": 0.00533
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00531
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00579
                },
                {
                    "value": 0.00648
                },
                {
                    "value": 0.00665
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00692
                },
                {
                    "value": 0.00699
                },
                {
                    "value": 0.0069
                },
                {
                    "value": 0.00667
                },
                {
                    "value": 0.00658
                },
                {
                    "value": 0.00638
                },
                {
                    "value": 0.00581
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00495
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00545
                },
                {
                    "value": 0.0056
                },
                {
                    "value": 0.00549
                },
                {
                    "value": 0.00533
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00643
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.007
                },
                {
                    "value": 0.00747
                },
                {
                    "value": 0.0078
                },
                {
                    "value": 0.00803
                },
                {
                    "value": 0.00809
                },
                {
                    "value": 0.00784
                },
                {
                    "value": 0.0077
                },
                {
                    "value": 0.00737
                },
                {
                    "value": 0.00687
                },
                {
                    "value": 0.00651
                },
                {
                    "value": 0.00628
                },
                {
                    "value": 0.00609
                },
                {
                    "value": 0.00617
                },
                {
                    "value": 0.00643
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00671
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00668
                },
                {
                    "value": 0.00652
                },
                {
                    "value": 0.00644
                },
                {
                    "value": 0.00618
                },
                {
                    "value": 0.00612
                },
                {
                    "value": 0.00483
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00546
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.00555
                },
                {
                    "value": 0.00546
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00477
                },
                {
                    "value": 0.00477
                },
                {
                    "value": 0.00502
                },
                {
                    "value": 0.00524
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00472
                },
                {
                    "value": 0.00216
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00217
                },
                {
                    "value": 0.00218
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00398
                },
                {
                    "value": 0.00397
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.00527
                },
                {
                    "value": 0.00503
                },
                {
                    "value": 0.00396
                },
                {
                    "value": 0.00404
                },
                {
                    "value": 0.0039
                },
                {
                    "value": 0.00403
                },
                {
                    "value": 0.00468
                },
                {
                    "value": 0.00569
                },
                {
                    "value": 0.00562
                },
                {
                    "value": 0.0057
                },
                {
                    "value": 0.00564
                },
                {
                    "value": 0.00568
                },
                {
                    "value": 0.00558
                },
                {
                    "value": 0.00575
                },
                {
                    "value": 0.00464
                },
                {
                    "value": 0.00411
                },
                {
                    "value": 0.00426
                },
                {
                    "value": 0.0043
                },
                {
                    "value": 0.00428
                },
                {
                    "value": 0.00434
                },
                {
                    "value": 0.00424
                },
                {
                    "value": 13.82735
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00539
                },
                {
                    "value": 0.00547
                },
                {
                    "value": 0.00545
                },
                {
                    "value": 0.00543
                },
                {
                    "value": 0.0054
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00512
                },
                {
                    "value": 0.00503
                },
                {
                    "value": 0.00438
                },
                {
                    "value": 0.00382
                },
                {
                    "value": 0.00374
                },
                {
                    "value": 0.0038
                },
                {
                    "value": 0.00373
                },
                {
                    "value": 0.00378
                },
                {
                    "value": 0.00374
                },
                {
                    "value": 0.00386
                },
                {
                    "value": 0.00437
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00534
                },
                {
                    "value": 0.00561
                },
                {
                    "value": 0.00626
                },
                {
                    "value": 0.00659
                },
                {
                    "value": 0.00673
                },
                {
                    "value": 0.00685
                },
                {
                    "value": 0.00692
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.00615
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.00522
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.00513
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00508
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00515
                },
                {
                    "value": 0.0052
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00584
                },
                {
                    "value": 0.00642
                },
                {
                    "value": 0.00656
                },
                {
                    "value": 0.00674
                },
                {
                    "value": 0.00683
                },
                {
                    "value": 0.00691
                },
                {
                    "value": 0.00688
                },
                {
                    "value": 0.00673
                },
                {
                    "value": 0.00668
                },
                {
                    "value": 0.00645
                },
                {
                    "value": 0.00586
                },
                {
                    "value": 0.00529
                },
                {
                    "value": 0.00517
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.00553
                },
                {
                    "value": 0.00551
                },
                {
                    "value": 0.00554
                },
                {
                    "value": 0.00539
                },
                {
                    "value": 0.00514
                },
                {
                    "value": 0.00502
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00627
                },
                {
                    "value": 0.00656
                },
                {
                    "value": 0.00687
                },
                {
                    "value": 0.00745
                },
                {
                    "value": 0.00769
                },
                {
                    "value": 0.00803
                },
                {
                    "value": 0.00807
                },
                {
                    "value": 0.00808
                },
                {
                    "value": 0.00771
                },
                {
                    "value": 0.00736
                },
                {
                    "value": 0.00693
                },
                {
                    "value": 0.00643
                },
                {
                    "value": 0.00631
                },
                {
                    "value": 0.00612
                },
                {
                    "value": 0.00616
                },
                {
                    "value": 0.00641
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00672
                },
                {
                    "value": 0.00666
                },
                {
                    "value": 0.00658
                },
                {
                    "value": 0.00636
                },
                {
                    "value": 0.00616
                },
                {
                    "value": 0.00612
                },
                {
                    "value": 0.00479
                },
                {
                    "value": 0.00511
                },
                {
                    "value": 0.00545
                },
                {
                    "value": 0.00556
                },
                {
                    "value": 0.00566
                },
                {
                    "value": 0.00562
                },
                {
                    "value": 0.00543
                },
                {
                    "value": 0.0051
                },
                {
                    "value": 0.00477
                },
                {
                    "value": 0.00473
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00523
                },
                {
                    "value": 0.00537
                },
                {
                    "value": 0.00525
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00472
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00224
                },
                {
                    "value": 0.00222
                },
                {
                    "value": 0.00221
                },
                {
                    "value": 0.0022
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.00219
                },
                {
                    "value": 0.00438
                },
                {
                    "value": 0.00468
                },
                {
                    "value": 0.00474
                },
                {
                    "value": 0.00477
                },
                {
                    "value": 0.00473
                },
                {
                    "value": 0.00478
                },
                {
                    "value": 0.00442
                },
                {
                    "value": 0.00412
                },
                {
                    "value": 0.00434
                },
                {
                    "value": 0.00498
                },
                {
                    "value": 0.00497
                },
                {
                    "value": 0.00584
                },
                {
                    "value": 0.00626
                },
                {
                    "value": 0.00636
                },
                {
                    "value": 0.00628
                },
                {
                    "value": 0.00583
                },
                {
                    "value": 0.00493
                },
                {
                    "value": 0.00498
                },
                {
                    "value": 0.0048
                },
                {
                    "value": 0.00458
                },
                {
                    "value": 0.0046
                },
                {
                    "value": 0.0046
                },
                {
                    "value": 0.00465
                },
                {
                    "value": 0.00469
                },
                {
                    "value": 0.00489
                },
                {
                    "value": 12.87512
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.00589
                },
                {
                    "value": 0.00629
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.00665
                },
                {
                    "value": 0.00653
                },
                {
                    "value": 0.00625
                },
                {
                    "value": 0.00588
                },
                {
                    "value": 0.00531
                },
                {
                    "value": 0.00451
                },
                {
                    "value": 0.00439
                },
                {
                    "value": 0.00456
                },
                {
                    "value": 0.00451
                },
                {
                    "value": 0.00444
                },
                {
                    "value": 0.00446
                },
                {
                    "value": 0.00439
                },
                {
                    "value": 0.00442
                },
                {
                    "value": 0.00451
                },
                {
                    "value": 0.0044
                },
                {
                    "value": 0.00557
                },
                {
                    "value": 0.00612
                },
                {
                    "value": 0.00656
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.00667
                },
                {
                    "value": 0.00671
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.00663
                },
                {
                    "value": 0.0067
                },
                {
                    "value": 0.00667
                },
                {
                    "value": 0.00653
                },
                {
                    "value": 0.00613
                },
                {
                    "value": 0.00564
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.00463
                },
                {
                    "value": 0.00456
                },
                {
                    "value": 0.0048
                },
                {
                    "value": 0.00484
                },
                {
                    "value": 0.00479
                },
                {
                    "value": 0.00479
                },
                {
                    "value": 0.00473
                },
                {
                    "value": 0.00464
                },
                {
                    "value": 0.00468
                },
                {
                    "value": 0.005
                },
                {
                    "value": 0.00604
                },
                {
                    "value": 0.00631
                },
                {
                    "value": 0.00629
                },
                {
                    "value": 0.00653
                },
                {
                    "value": 0.00675
                },
                {
                    "value": 0.007
                },
                {
                    "value": 0.00717
                },
                {
                    "value": 0.00706
                },
                {
                    "value": 0.00681
                },
                {
                    "value": 0.00655
                },
                {
                    "value": 0.00627
                },
                {
                    "value": 0.00621
                },
                {
                    "value": 0.00611
                },
                {
                    "value": 0.00591
                },
                {
                    "value": 0.00579
                },
                {
                    "value": 0.00579
                },
                {
                    "value": 0.00592
                },
                {
                    "value": 0.00608
                },
                {
                    "value": 0.00596
                },
                {
                    "value": 0.00602
                },
                {
                    "value": 0.00595
                },
                {
                    "value": 0.00581
                },
                {
                    "value": 0.00578
                },
                {
                    "value": 0.00591
                },
                {
                    "value": 0.00621
                },
                {
                    "value": 0.0065
                },
                {
                    "value": 0.00729
                },
                {
                    "value": 0.00799
                },
                {
                    "value": 0.00842
                },
                {
                    "value": 0.00866
                },
                {
                    "value": 0.00863
                },
                {
                    "value": 0.00876
                },
                {
                    "value": 0.00836
                },
                {
                    "value": 0.00792
                },
                {
                    "value": 0.00727
                },
                {
                    "value": 0.00655
                },
                {
                    "value": 0.00617
                },
                {
                    "value": 0.00609
                },
                {
                    "value": 0.00614
                },
                {
                    "value": 0.00628
                },
                {
                    "value": 0.00665
                },
                {
                    "value": 0.00686
                },
                {
                    "value": 0.00689
                },
                {
                    "value": 0.00677
                },
                {
                    "value": 0.00663
                },
                {
                    "value": 0.00625
                },
                {
                    "value": 0.00611
                },
                {
                    "value": 0.00614
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00538
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00576
                },
                {
                    "value": 0.00588
                },
                {
                    "value": 0.00582
                },
                {
                    "value": 0.00553
                },
                {
                    "value": 0.00541
                },
                {
                    "value": 0.00503
                },
                {
                    "value": 0.00495
                },
                {
                    "value": 0.00534
                },
                {
                    "value": 0.00553
                },
                {
                    "value": 0.00548
                },
                {
                    "value": 0.00553
                },
                {
                    "value": 0.00533
                },
                {
                    "value": 0.00499
                },
                {
                    "value": 0.00226
                },
                {
                    "value": 0.00225
                },
                {
                    "value": 0.00227
                },
                {
                    "value": 0.00226
                },
                {
                    "value": 0.00228
                },
                {
                    "value": 0.00226
                },
                {
                    "value": 0.00224
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00227
                },
                {
                    "value": 0.00227
                },
                {
                    "value": 0.0023
                },
                {
                    "value": 0.0023
                },
                {
                    "value": 0.0047
                },
                {
                    "value": 0.00477
                },
                {
                    "value": 0.00464
                },
                {
                    "value": 0.00481
                },
                {
                    "value": 0.0047
                },
                {
                    "value": 0.00481
                },
                {
                    "value": 0.00439
                },
                {
                    "value": 0.00425
                },
                {
                    "value": 0.00433
                },
                {
                    "value": 0.00501
                },
                {
                    "value": 0.00495
                },
                {
                    "value": 0.00573
                },
                {
                    "value": 0.00634
                },
                {
                    "value": 0.00637
                },
                {
                    "value": 0.00625
                },
                {
                    "value": 0.00578
                },
                {
                    "value": 0.00499
                },
                {
                    "value": 0.00492
                },
                {
                    "value": 0.00488
                },
                {
                    "value": 0.0046
                },
                {
                    "value": 0.00451
                },
                {
                    "value": 0.00455
                },
                {
                    "value": 0.00454
                },
                {
                    "value": 0.0046
                },
                {
                    "value": 0.00487
                },
                {
                    "value": 0.00444
                },
                {
                    "value": 12.87291
                },
                {
                    "value": 0.00596
                },
                {
                    "value": 0.00622
                },
                {
                    "value": 0.00646
                },
                {
                    "value": 0.00656
                },
                {
                    "value": 0.00643
                },
                {
                    "value": 0.00629
                },
                {
                    "value": 0.006
                },
                {
                    "value": 0.0053
                },
                {
                    "value": 0.00443
                },
                {
                    "value": 0.00444
                },
                {
                    "value": 0.00461
                },
                {
                    "value": 0.00452
                },
                {
                    "value": 0.00447
                },
                {
                    "value": 0.0045
                },
                {
                    "value": 0.00448
                },
                {
                    "value": 0.0045
                },
                {
                    "value": 0.00451
                },
                {
                    "value": 0.00437
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00611
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.00669
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00663
                },
                {
                    "value": 0.00663
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.00662
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.00658
                },
                {
                    "value": 0.00615
                },
                {
                    "value": 0.00557
                },
                {
                    "value": 0.00509
                },
                {
                    "value": 0.00465
                },
                {
                    "value": 0.00464
                },
                {
                    "value": 0.00477
                },
                {
                    "value": 0.00486
                },
                {
                    "value": 0.0048
                },
                {
                    "value": 0.00487
                },
                {
                    "value": 0.0047
                },
                {
                    "value": 0.00459
                },
                {
                    "value": 0.00463
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00613
                },
                {
                    "value": 0.00611
                },
                {
                    "value": 0.00623
                },
                {
                    "value": 0.0065
                },
                {
                    "value": 0.00683
                },
                {
                    "value": 0.00704
                },
                {
                    "value": 0.00719
                },
                {
                    "value": 0.00705
                },
                {
                    "value": 0.00675
                },
                {
                    "value": 0.00649
                },
                {
                    "value": 0.00621
                },
                {
                    "value": 0.00618
                },
                {
                    "value": 0.00609
                },
                {
                    "value": 0.00581
                },
                {
                    "value": 0.00581
                },
                {
                    "value": 0.00581
                },
                {
                    "value": 0.0059
                },
                {
                    "value": 0.00595
                },
                {
                    "value": 0.00601
                },
                {
                    "value": 0.00603
                },
                {
                    "value": 0.00594
                },
                {
                    "value": 0.00585
                },
                {
                    "value": 0.00577
                },
                {
                    "value": 0.00584
                },
                {
                    "value": 0.00611
                },
                {
                    "value": 0.00651
                },
                {
                    "value": 0.00727
                },
                {
                    "value": 0.00802
                },
                {
                    "value": 0.00846
                },
                {
                    "value": 0.00861
                },
                {
                    "value": 0.00868
                },
                {
                    "value": 0.0086
                },
                {
                    "value": 0.00834
                },
                {
                    "value": 0.00807
                },
                {
                    "value": 0.00724
                },
                {
                    "value": 0.00643
                },
                {
                    "value": 0.00618
                },
                {
                    "value": 0.00609
                },
                {
                    "value": 0.00617
                },
                {
                    "value": 0.0063
                },
                {
                    "value": 0.0066
                },
                {
                    "value": 0.00689
                },
                {
                    "value": 0.00703
                },
                {
                    "value": 0.00701
                },
                {
                    "value": 0.00659
                },
                {
                    "value": 0.00627
                },
                {
                    "value": 0.00615
                },
                {
                    "value": 0.0061
                },
                {
                    "value": 0.00506
                },
                {
                    "value": 0.00539
                },
                {
                    "value": 0.00564
                },
                {
                    "value": 0.00572
                },
                {
                    "value": 0.00589
                },
                {
                    "value": 0.00576
                },
                {
                    "value": 0.00563
                },
                {
                    "value": 0.00542
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00503
                },
                {
                    "value": 0.00535
                },
                {
                    "value": 0.00553
                },
                {
                    "value": 0.00561
                },
                {
                    "value": 0.0055
                },
                {
                    "value": 0.00531
                },
                {
                    "value": 0.00499
                },
                {
                    "value": 0.00224
                },
                {
                    "value": 0.00227
                },
                {
                    "value": 0.00227
                },
                {
                    "value": 0.00229
                },
                {
                    "value": 0.00227
                },
                {
                    "value": 0.00227
                },
                {
                    "value": 0.00226
                },
                {
                    "value": 0.00225
                },
                {
                    "value": 0.00225
                },
                {
                    "value": 0.00226
                },
                {
                    "value": 0.00226
                },
                {
                    "value": 0.00223
                },
                {
                    "value": 0.00459
                },
                {
                    "value": 0.00475
                },
                {
                    "value": 0.0047
                },
                {
                    "value": 0.00472
                },
                {
                    "value": 0.00464
                },
                {
                    "value": 0.00469
                },
                {
                    "value": 0.00445
                },
                {
                    "value": 0.00418
                },
                {
                    "value": 0.00444
                },
                {
                    "value": 0.00496
                },
                {
                    "value": 0.00495
                },
                {
                    "value": 0.00582
                },
                {
                    "value": 0.0063
                },
                {
                    "value": 0.00637
                },
                {
                    "value": 0.00628
                },
                {
                    "value": 0.00571
                },
                {
                    "value": 0.00493
                },
                {
                    "value": 0.00505
                },
                {
                    "value": 0.00487
                },
                {
                    "value": 0.00468
                },
                {
                    "value": 0.00454
                },
                {
                    "value": 0.00433
                },
                {
                    "value": 0.00447
                },
                {
                    "value": 0.00462
                },
                {
                    "value": 0.00483
                },
                {
                    "value": 0.00448
                },
                {
                    "value": 0.0054
                },
                {
                    "value": 12.86553
                },
                {
                    "value": 0.00625
                },
                {
                    "value": 0.00644
                },
                {
                    "value": 0.00659
                },
                {
                    "value": 0.00652
                },
                {
                    "value": 0.00623
                },
                {
                    "value": 0.00591
                },
                {
                    "value": 0.00542
                },
                {
                    "value": 0.00446
                },
                {
                    "value": 0.00444
                },
                {
                    "value": 0.00456
                },
                {
                    "value": 0.00442
                },
                {
                    "value": 0.00443
                },
                {
                    "value": 0.00442
                },
                {
                    "value": 0.00442
                },
                {
                    "value": 0.00441
                },
                {
                    "value": 0.00455
                },
                {
                    "value": 0.00441
                },
                {
                    "value": 0.00567
                },
                {
                    "value": 0.00616
                },
                {
                    "value": 0.00652
                },
                {
                    "value": 0.00658
                },
                {
                    "value": 0.00662
                },
                {
                    "value": 0.00657
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.00658
                },
                {
                    "value": 0.00659
                },
                {
                    "value": 0.00664
                },
                {
                    "value": 0.00661
                },
                {
                    "value": 0.00613
                },
                {
                    "value": 0.00576
                },
                {
                    "value": 0.00504
                },
                {
                    "value": 0.00461
                },
                {
                    "value": 0.00456
                },
                {
                    "value": 0.00476
                },
                {
                    "value": 0.00482
                },
                {
                    "value": 0.0048
                },
                {
                    "value": 0.00486
                },
                {
                    "value": 0.00478
                },
                {
                    "value": 0.00461
                },
                {
                    "value": 0.00469
                },
                {
                    "value": 0.00507
                },
                {
                    "value": 0.00619
                },
                {
                    "value": 0.00616
                },
                {
                    "value": 0.00625
                },
                {
                    "value": 0.00651
                },
                {
                    "value": 0.00677
                },
                {
                    "value": 0.00703
                },
                {
                    "value": 0.00717
                },
                {
                    "value": 0.00699
                },
                {
                    "value": 0.00677
                },
                {
                    "value": 0.00654
                },
                {
                    "value": 0.00622
                },
                {
                    "value": 0.00621
                },
                {
                    "value": 0.00607
                },
                {
                    "value": 0.0059
                },
                {
                    "value": 0.00581
                },
                {
                    "value": 0.00587
                },
                {
                    "value": 0.00593
                },
                {
                    "value": 0.00599
                },
                {
                    "value": 0.00595
                },
                {
                    "value": 0.00599
                },
                {
                    "value": 0.00597
                },
                {
                    "value": 0.00587
                },
                {
                    "value": 0.00577
                },
                {
                    "value": 0.00592
                },
                {
                    "value": 0.00619
                },
                {
                    "value": 0.00654
                },
                {
                    "value": 0.00729
                },
                {
                    "value": 0.00797
                },
                {
                    "value": 0.00837
                },
                {
                    "value": 0.00864
                },
                {
                    "value": 0.00864
                },
                {
                    "value": 0.00866
                },
                {
                    "value": 0.00845
                },
                {
                    "value": 0.00797
                },
                {
                    "value": 0.00728
                },
                {
                    "value": 0.0065
                },
                {
                    "value": 0.00608
                },
                {
                    "value": 0.00608
                },
                {
                    "value": 0.00616
                },
                {
                    "value": 0.00634
