{
    "AirflowNetwork:MultiZone:Component:DetailedOpening": {
        "VW": {
            "air_mass_flow_coefficient_when_opening_is_closed": 0.001,
            "air_mass_flow_exponent_when_opening_is_closed": 1,
            "discharge_coefficient_for_opening_factor_1": 0.6,
            "discharge_coefficient_for_opening_factor_2": 0.6,
            "discharge_coefficient_for_opening_factor_3": 0,
            "discharge_coefficient_for_opening_factor_4": 0,
            "extra_crack_length_or_height_of_pivoting_axis": 0.0,
            "height_factor_for_opening_factor_1": 0,
            "height_factor_for_opening_factor_2": 1,
            "height_factor_for_opening_factor_3": 0,
            "height_factor_for_opening_factor_4": 0,
            "number_of_sets_of_opening_factor_data": 2,
            "opening_factor_1": 0,
            "opening_factor_2": 1,
            "opening_factor_3": 0,
            "opening_factor_4": 0,
            "start_height_factor_for_opening_factor_1": 0,
            "start_height_factor_for_opening_factor_2": 0,
            "start_height_factor_for_opening_factor_3": 0,
            "start_height_factor_for_opening_factor_4": 0,
            "type_of_rectangular_large_vertical_opening_lvo_": "NonPivoted",
            "width_factor_for_opening_factor_1": 1,
            "width_factor_for_opening_factor_2": 1,
            "width_factor_for_opening_factor_3": 0,
            "width_factor_for_opening_factor_4": 0
        },
        "VWC": {
            "air_mass_flow_coefficient_when_opening_is_closed": 0.001,
            "air_mass_flow_exponent_when_opening_is_closed": 1,
            "discharge_coefficient_for_opening_factor_1": 0.6,
            "discharge_coefficient_for_opening_factor_2": 0.6,
            "discharge_coefficient_for_opening_factor_3": 0,
            "discharge_coefficient_for_opening_factor_4": 0,
            "extra_crack_length_or_height_of_pivoting_axis": 0.0,
            "height_factor_for_opening_factor_1": 0,
            "height_factor_for_opening_factor_2": 0.01,
            "height_factor_for_opening_factor_3": 0,
            "height_factor_for_opening_factor_4": 0,
            "number_of_sets_of_opening_factor_data": 2,
            "opening_factor_1": 0,
            "opening_factor_2": 1,
            "opening_factor_3": 0,
            "opening_factor_4": 0,
            "start_height_factor_for_opening_factor_1": 0,
            "start_height_factor_for_opening_factor_2": 0,
            "start_height_factor_for_opening_factor_3": 0,
            "start_height_factor_for_opening_factor_4": 0,
            "type_of_rectangular_large_vertical_opening_lvo_": "NonPivoted",
            "width_factor_for_opening_factor_1": 1,
            "width_factor_for_opening_factor_2": 0.01,
            "width_factor_for_opening_factor_3": 0,
            "width_factor_for_opening_factor_4": 0
        },
        "VWO": {
            "air_mass_flow_coefficient_when_opening_is_closed": 0.001,
            "air_mass_flow_exponent_when_opening_is_closed": 1,
            "discharge_coefficient_for_opening_factor_1": 0.6,
            "discharge_coefficient_for_opening_factor_2": 0.6,
            "discharge_coefficient_for_opening_factor_3": 0,
            "discharge_coefficient_for_opening_factor_4": 0,
            "extra_crack_length_or_height_of_pivoting_axis": 0.0,
            "height_factor_for_opening_factor_1": 1,
            "height_factor_for_opening_factor_2": 1,
            "height_factor_for_opening_factor_3": 0,
            "height_factor_for_opening_factor_4": 0,
            "number_of_sets_of_opening_factor_data": 2,
            "opening_factor_1": 0,
            "opening_factor_2": 1,
            "opening_factor_3": 0,
            "opening_factor_4": 0,
            "start_height_factor_for_opening_factor_1": 0,
            "start_height_factor_for_opening_factor_2": 0,
            "start_height_factor_for_opening_factor_3": 0,
            "start_height_factor_for_opening_factor_4": 0,
            "type_of_rectangular_large_vertical_opening_lvo_": "NonPivoted",
            "width_factor_for_opening_factor_1": 1,
            "width_factor_for_opening_factor_2": 1,
            "width_factor_for_opening_factor_3": 0,
            "width_factor_for_opening_factor_4": 0
        }
    },
    "AirflowNetwork:MultiZone:ExternalNode": {
        "No1": {
            "external_node_height": 1.524,
            "wind_pressure_coefficient_curve_name": "No1_WPCValue"
        },
        "No2": {
            "external_node_height": 1.524,
            "wind_pressure_coefficient_curve_name": "No2_WPCValue"
        }
    },
    "AirflowNetwork:MultiZone:ReferenceCrackConditions": {
        "ReferenceCrackConditions": {
            "reference_barometric_pressure": 100000,
            "reference_humidity_ratio": 0.01,
            "reference_temperature": 20.0
        }
    },
    "AirflowNetwork:MultiZone:Surface": {
        "AirflowNetwork:MultiZone:Surface 1": {
            "external_node_name": "No1",
            "leakage_component_name": "VW",
            "surface_name": "win11",
            "window_door_opening_factor_or_crack_factor": 1.0
        },
        "AirflowNetwork:MultiZone:Surface 2": {
            "external_node_name": "No2",
            "leakage_component_name": "VW",
            "surface_name": "win31",
            "window_door_opening_factor_or_crack_factor": 1.0
        },
        "AirflowNetwork:MultiZone:Surface 3": {
            "external_node_name": "No1",
            "leakage_component_name": "crteste",
            "surface_name": "Zn001:Wall002",
            "window_door_opening_factor_or_crack_factor": 1.0
        }
    },
    "AirflowNetwork:MultiZone:Surface:Crack": {
        "crteste": {
            "air_mass_flow_coefficient_at_reference_conditions": 0.001,
            "air_mass_flow_exponent": 0.6,
            "reference_crack_conditions": "ReferenceCrackConditions"
        }
    },
    "AirflowNetwork:MultiZone:WindPressureCoefficientArray": {
        "CPNAME": {
            "wind_direction_1": 0,
            "wind_direction_2": 90,
            "wind_direction_3": 180,
            "wind_direction_4": 270,
            "wind_direction_5": 360
        }
    },
    "AirflowNetwork:MultiZone:WindPressureCoefficientValues": {
        "No1_WPCValue": {
            "airflownetwork_multizone_windpressurecoefficientarray_name": "CPNAME",
            "wind_pressure_coefficient_value_1": 0,
            "wind_pressure_coefficient_value_2": 0,
            "wind_pressure_coefficient_value_3": 0,
            "wind_pressure_coefficient_value_4": 0,
            "wind_pressure_coefficient_value_5": 0
        },
        "No2_WPCValue": {
            "airflownetwork_multizone_windpressurecoefficientarray_name": "CPNAME",
            "wind_pressure_coefficient_value_1": 0,
            "wind_pressure_coefficient_value_2": 0,
            "wind_pressure_coefficient_value_3": 0,
            "wind_pressure_coefficient_value_4": 0,
            "wind_pressure_coefficient_value_5": 0
        }
    },
    "AirflowNetwork:MultiZone:Zone": {
        "AirflowNetwork:MultiZone:Zone 1": {
            "indoor_and_outdoor_enthalpy_difference_lower_limit_for_maximum_venting_open_factor": 0.0,
            "indoor_and_outdoor_enthalpy_difference_upper_limit_for_minimum_venting_open_factor": 300000.0,
            "indoor_and_outdoor_temperature_difference_lower_limit_for_maximum_venting_open_factor": 0.0,
            "indoor_and_outdoor_temperature_difference_upper_limit_for_minimum_venting_open_factor": 100.0,
            "minimum_venting_open_factor": 1,
            "ventilation_control_mode": "Constant",
            "zone_name": "ZONE ONE"
        }
    },
    "AirflowNetwork:SimulationControl": {
        "VENT": {
            "absolute_airflow_convergence_tolerance": 1e-06,
            "airflownetwork_control": "MultizoneWithoutDistribution",
            "azimuth_angle_of_long_axis_of_building": 90.0,
            "building_type": "LowRise",
            "convergence_acceleration_limit": -0.5,
            "height_selection_for_local_wind_pressure_calculation": "ExternalNode",
            "initialization_type": "ZeroNodePressures",
            "maximum_number_of_iterations": 500,
            "ratio_of_building_width_along_short_axis_to_width_along_long_axis": 0.833,
            "relative_airflow_convergence_tolerance": 1e-05,
            "wind_pressure_coefficient_type": "Input"
        }
    },
    "Building": {
        "NONE": {
            "loads_convergence_tolerance_value": 0.039999999,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.0040000002,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "CEILING": {
            "construction_name": "Ceiling1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZONE ONE"
        },
        "FLOOR": {
            "construction_name": "Floor1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0.3,
            "wind_exposure": "NoWind",
            "zone_name": "ZONE ONE"
        },
        "Zn001:Wall001": {
            "construction_name": "Wall1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4
                }
            ],
            "view_factor_to_ground": 0.6,
            "wind_exposure": "WindExposed",
            "zone_name": "ZONE ONE"
        },
        "Zn001:Wall002": {
            "construction_name": "Wall1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 4
                }
            ],
            "view_factor_to_ground": 0.4,
            "wind_exposure": "WindExposed",
            "zone_name": "ZONE ONE"
        },
        "Zn001:Wall003": {
            "construction_name": "Wall1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 4
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 4
                }
            ],
            "view_factor_to_ground": 0.3,
            "wind_exposure": "WindExposed",
            "zone_name": "ZONE ONE"
        },
        "Zn001:Wall004": {
            "construction_name": "Wall1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4
                }
            ],
            "view_factor_to_ground": 0.3,
            "wind_exposure": "WindExposed",
            "zone_name": "ZONE ONE"
        }
    },
    "Construction": {
        "Ceiling1": {
            "layer_2": "B5 - 1 IN DENSE INSULATION",
            "layer_3": "B5 - 1 IN DENSE INSULATION",
            "layer_4": "C12 - 2 IN HW CONCRETE",
            "layer_5": "C12 - 2 IN HW CONCRETE",
            "layer_6": "C12 - 2 IN HW CONCRETE",
            "outside_layer": "B5 - 1 IN DENSE INSULATION"
        },
        "Dbl Clr 6mm/13mm Air": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "CLEAR 6MM"
        },
        "Floor1": {
            "layer_2": "B5 - 1 IN DENSE INSULATION",
            "layer_3": "B5 - 1 IN DENSE INSULATION",
            "layer_4": "C12 - 2 IN HW CONCRETE",
            "layer_5": "C12 - 2 IN HW CONCRETE",
            "layer_6": "C12 - 2 IN HW CONCRETE",
            "outside_layer": "B5 - 1 IN DENSE INSULATION"
        },
        "Wall1": {
            "layer_2": "C12 - 2 IN HW CONCRETE",
            "layer_3": "B5 - 1 IN DENSE INSULATION",
            "layer_4": "B5 - 1 IN DENSE INSULATION",
            "outside_layer": "C12 - 2 IN HW CONCRETE"
        }
    },
    "ElectricEquipment": {
        "ZONE ONE ElecEq 1": {
            "design_level": 2200,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "WorkHours ScheduleG",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZONE ONE"
        }
    },
    "FenestrationSurface:Detailed": {
        "win1": {
            "building_surface_name": "Zn001:Wall001",
            "construction_name": "Dbl Clr 6mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.02,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 0.02,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 3,
            "vertex_3_x_coordinate": 9.98,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 3,
            "vertex_4_x_coordinate": 9.98,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.8,
            "view_factor_to_ground": 0.5
        },
        "win3": {
            "building_surface_name": "Zn001:Wall003",
            "construction_name": "Dbl Clr 6mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10,
            "vertex_1_y_coordinate": 8,
            "vertex_1_z_coordinate": 4,
            "vertex_2_x_coordinate": 10,
            "vertex_2_y_coordinate": 8,
            "vertex_2_z_coordinate": 3,
            "vertex_3_x_coordinate": 0.02,
            "vertex_3_y_coordinate": 8,
            "vertex_3_z_coordinate": 3,
            "vertex_4_x_coordinate": 0.02,
            "vertex_4_y_coordinate": 8,
            "vertex_4_z_coordinate": 4,
            "view_factor_to_ground": 0.5
        },
        "win11": {
            "building_surface_name": "Zn001:Wall001",
            "construction_name": "Dbl Clr 6mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.02,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 4,
            "vertex_2_x_coordinate": 0.02,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 3.81,
            "vertex_3_x_coordinate": 10,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 3.81,
            "vertex_4_x_coordinate": 10,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 4,
            "view_factor_to_ground": 0.5
        },
        "win31": {
            "building_surface_name": "Zn001:Wall003",
            "construction_name": "Dbl Clr 6mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10,
            "vertex_1_y_coordinate": 8,
            "vertex_1_z_coordinate": 0.15,
            "vertex_2_x_coordinate": 10,
            "vertex_2_y_coordinate": 8,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0.02,
            "vertex_3_y_coordinate": 8,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0.02,
            "vertex_4_y_coordinate": 8,
            "vertex_4_z_coordinate": 0.15,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Material": {
        "B5 - 1 IN DENSE INSULATION": {
            "conductivity": 0.025,
            "density": 91.30524,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.025389841,
            "visible_absorptance": 0.5
        },
        "C12 - 2 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0250901599,
            "visible_absorptance": 0.65
        }
    },
    "Material:AirGap": {
        "AirSpace100": {
            "thermal_resistance": 0.2
        },
        "HF-B1": {
            "thermal_resistance": 0.1603
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Lines"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "ZONE ONE",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 2": {
            "key_value": "ZONE ONE",
            "reporting_frequency": "Hourly",
            "variable_name": "Room Air Zone Mixed Subzone Temperature"
        },
        "Output:Variable 3": {
            "key_value": "ZONE ONE",
            "reporting_frequency": "Hourly",
            "variable_name": "Room Air Zone Occupied Subzone Temperature"
        },
        "Output:Variable 4": {
            "key_value": "ZONE ONE",
            "reporting_frequency": "Hourly",
            "variable_name": "Room Air Zone Transition Height"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Room Air Zone Floor Subzone Temperature"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "AFN Linkage Node 2 to Node 1 Volume Flow Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "AFN Linkage Node 1 to Node 2 Volume Flow Rate"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Room Air Zone Recommended Minimum Flow Fraction"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Inside Face Temperature"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Room Air Zone Is Mixed Status"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "ZONE ONE People 1": {
            "activity_level_schedule_name": "Live Gang",
            "fraction_radiant": 0.5,
            "number_of_people": 10,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "WorkHours ScheduleG",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZONE ONE"
        }
    },
    "RoomAirModelType": {
        "MOD1": {
            "air_temperature_coupling_strategy": "Direct",
            "room_air_modeling_type": "ThreeNodeDisplacementVentilation",
            "zone_name": "ZONE ONE"
        }
    },
    "RoomAirSettings:ThreeNodeDisplacementVentilation": {
        "RoomAirSettings:ThreeNodeDisplacementVentilation 1": {
            "comfort_height": 1.1,
            "gain_distribution_schedule_name": "Constant - .3",
            "number_of_plumes_per_occupant": 1,
            "temperature_difference_threshold_for_reporting": 0.3,
            "thermostat_height": 1.1,
            "zone_name": "ZONE ONE"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 28,
            "begin_month": 7,
            "end_day_of_month": 29,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "Constant - .3": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Live Gang": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Interpolate: No"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120
                }
            ],
            "schedule_type_limits_name": "Big Fraction"
        },
        "TransOff": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "WorkHours ScheduleG": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Big Fraction": {
            "numeric_type": "Continuous"
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        }
    },
    "Shading:Zone:Detailed": {
        "SHAS": {
            "base_surface_name": "CEILING",
            "number_of_vertices": 4,
            "transmittance_schedule_name": "TransOff",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1,
                    "vertex_z_coordinate": 4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -1,
                    "vertex_z_coordinate": 4
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": -1,
                    "vertex_z_coordinate": 4
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 1,
                    "vertex_z_coordinate": 4
                }
            ]
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 20,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20,
            "august_ground_temperature": 20,
            "december_ground_temperature": 20,
            "february_ground_temperature": 20,
            "january_ground_temperature": 20,
            "july_ground_temperature": 20,
            "june_ground_temperature": 20,
            "march_ground_temperature": 20,
            "may_ground_temperature": 20,
            "november_ground_temperature": 20,
            "october_ground_temperature": 20,
            "september_ground_temperature": 20
        }
    },
    "Site:Location": {
        "SAN_FRANCISCO_CA_USA_WMO_724940": {
            "elevation": 5.0,
            "latitude": 37.62,
            "longitude": -122.37,
            "time_zone": -8.0
        }
    },
    "SizingPeriod:DesignDay": {
        "SAN_FRANCISCO Ann Clg 1% Condns DB=>MWB": {
            "barometric_pressure": 101265.0,
            "daily_dry_bulb_temperature_range": 9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 25.6,
            "month": 9,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 16.6,
            "wind_direction": 310,
            "wind_speed": 5.8
        },
        "SAN_FRANCISCO Ann Htg 99% Condns DB": {
            "barometric_pressure": 101265.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 4.4,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 4.4,
            "wind_direction": 140,
            "wind_speed": 2.4
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "24.2"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 13MM": {
            "gas_type": "Air",
            "thickness": 0.0127
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        }
    },
    "Zone": {
        "ZONE ONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "EulerMethod"
        }
    }
}