{
    "AirLoopHVAC": {
        "VAV Sys 1": {
            "availability_manager_list_name": "VAV Sys 1 Avail List",
            "branch_list_name": "VAV Sys 1 Branches",
            "controller_list_name": "VAV Sys 1 Controllers",
            "demand_side_inlet_node_names": "Zone Eq In Node",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV Sys 1 Inlet Node",
            "supply_side_outlet_node_names": "VAV Sys 1 Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "OA Sys 1 Controllers": {
            "controller_1_name": "OA Controller 1",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV Sys 1 Controllers": {
            "controller_1_name": "Central Cooling Coil Contoller 1",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "Central Heating Coil Contoller 1",
            "controller_2_object_type": "Controller:WaterCoil"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "OA Sys 1": {
            "controller_list_name": "OA Sys 1 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 1 Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "OA Sys 1 Equipment": {
            "component_1_name": "OA Mixing Box 1",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "ReturnAirPath1": {
            "components": [
                {
                    "component_name": "Zone Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "Zone Supply Air Path 1": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter 1",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Eq In Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Zone Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "WEST ZONE Out Node"
                },
                {
                    "inlet_node_name": "MID-UPP ZONE Out Node"
                },
                {
                    "inlet_node_name": "MID-LOW ZONE Out Node"
                },
                {
                    "inlet_node_name": "EAST ZONE Out Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Zone Supply Air Splitter 1": {
            "inlet_node_name": "Zone Eq In Node",
            "nodes": [
                {
                    "outlet_node_name": "WEST ZONE ATU In Node"
                },
                {
                    "outlet_node_name": "MID-UPP ZONE ATU In Node"
                },
                {
                    "outlet_node_name": "MID-LOW ZONE ATU In Node"
                },
                {
                    "outlet_node_name": "EAST ZONE ATU In Node"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "EAST ZONE VAV Reheat": {
            "air_inlet_node_name": "EAST ZONE ATU In Node",
            "air_outlet_node_name": "EAST ZONE In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "EAST ZONE Zone Coil Air In Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "EAST ZONE Zone Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "MID-LOW ZONE VAV Reheat": {
            "air_inlet_node_name": "MID-LOW ZONE ATU In Node",
            "air_outlet_node_name": "MID-LOW ZONE In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "MID-LOW ZONE Zone Coil Air In Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "MID-LOW ZONE Zone Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "MID-UPP ZONE VAV Reheat": {
            "air_inlet_node_name": "MID-UPP ZONE ATU In Node",
            "air_outlet_node_name": "MID-UPP ZONE In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "MID-UPP ZONE Zone Coil Air In Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "MID-UPP ZONE Zone Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "WEST ZONE VAV Reheat": {
            "air_inlet_node_name": "WEST ZONE ATU In Node",
            "air_outlet_node_name": "WEST ZONE In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "WEST ZONE Zone Coil Air In Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "WEST ZONE Zone Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:Scheduled": {
        "VAV Sys 1 Avail": {
            "schedule_name": "FanAvailSched"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "VAV Sys 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "VAV Sys 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "Central Boiler": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "Central Boiler Inlet Node",
            "boiler_water_outlet_node_name": "Central Boiler Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.2,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.8,
            "normalized_boiler_efficiency_curve_name": "BoilerEfficiency",
            "optimum_part_load_ratio": 1.0,
            "water_outlet_upper_temperature_limit": 100.0
        }
    },
    "Branch": {
        "CW Pump Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Supply Inlet Node",
                    "component_name": "CW Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "CW Pump Outlet Node"
                }
            ]
        },
        "Central Boiler Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Central Boiler Inlet Node",
                    "component_name": "Central Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "Central Boiler Outlet Node"
                }
            ]
        },
        "Central Chiller Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Central Chiller Inlet Node",
                    "component_name": "Central Chiller",
                    "component_object_type": "Chiller:Electric",
                    "component_outlet_node_name": "Central Chiller Outlet Node"
                }
            ]
        },
        "Cooling Coil Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Cooling Coil 1 Water Inlet Node",
                    "component_name": "Main Cooling Coil 1",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Main Cooling Coil 1 Water Outlet Node"
                }
            ]
        },
        "Cooling Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Bypass Inlet Node",
                    "component_name": "Cooling Demand Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Bypass Outlet Node"
                }
            ]
        },
        "Cooling Demand Inlet": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Inlet Node",
                    "component_name": "Cooling Demand Side Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Cooling Demand Outlet": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Exit Pipe Inlet Node",
                    "component_name": "CW Demand Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Outlet Node"
                }
            ]
        },
        "Cooling Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Supply Bypass Inlet Node",
                    "component_name": "Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Supply Bypass Outlet Node"
                }
            ]
        },
        "Cooling Supply Outlet": {
            "components": [
                {
                    "component_inlet_node_name": "Supply Side Exit Pipe Inlet Node",
                    "component_name": "Supply Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Supply Outlet Node"
                }
            ]
        },
        "EAST ZONE Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "EAST ZONE Zone Coil Water In Node",
                    "component_name": "EAST ZONE Zone Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "EAST ZONE Zone Coil Water Out Node"
                }
            ]
        },
        "Heating Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Demand Bypass Inlet Node",
                    "component_name": "Heating Demand Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heating Demand Bypass Outlet Node"
                }
            ]
        },
        "Heating Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand Inlet Node",
                    "component_name": "Heating Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Heating Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand Exit Pipe Inlet Node",
                    "component_name": "Heating Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand Outlet Node"
                }
            ]
        },
        "Heating Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Supply Bypass Inlet Node",
                    "component_name": "Heating Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heating Supply Bypass Outlet Node"
                }
            ]
        },
        "Heating Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Supply Inlet Node",
                    "component_name": "HW Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HW Pump Outlet Node"
                }
            ]
        },
        "Heating Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
                    "component_name": "Heating Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Supply Outlet Node"
                }
            ]
        },
        "MID-LOW ZONE Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "MID-LOW ZONE Zone Coil Water In Node",
                    "component_name": "MID-LOW ZONE Zone Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "MID-LOW ZONE Zone Coil Water Out Node"
                }
            ]
        },
        "MID-UPP ZONE Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "MID-UPP ZONE Zone Coil Water In Node",
                    "component_name": "MID-UPP ZONE Zone Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "MID-UPP ZONE Zone Coil Water Out Node"
                }
            ]
        },
        "Main Heating Coil 1 Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Heating Coil 1 Water Inlet Node",
                    "component_name": "Main Heating Coil 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Main Heating Coil 1 Water Outlet Node"
                }
            ]
        },
        "VAV Sys 1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV Sys 1 Inlet Node",
                    "component_name": "OA Sys 1",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node 1"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node 1",
                    "component_name": "Main Cooling Coil 1",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Main Cooling Coil 1 Outlet Node"
                },
                {
                    "component_inlet_node_name": "Main Cooling Coil 1 Outlet Node",
                    "component_name": "Main Heating Coil 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Main Heating Coil 1 Outlet Node"
                },
                {
                    "component_inlet_node_name": "Main Heating Coil 1 Outlet Node",
                    "component_name": "Supply Fan 1",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV Sys 1 Outlet Node"
                }
            ]
        },
        "WEST ZONE Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "WEST ZONE Zone Coil Water In Node",
                    "component_name": "WEST ZONE Zone Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "WEST ZONE Zone Coil Water Out Node"
                }
            ]
        }
    },
    "BranchList": {
        "Cooling Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Cooling Demand Inlet"
                },
                {
                    "branch_name": "Cooling Coil Branch"
                },
                {
                    "branch_name": "Cooling Demand Bypass Branch"
                },
                {
                    "branch_name": "Cooling Demand Outlet"
                }
            ]
        },
        "Cooling Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "CW Pump Branch"
                },
                {
                    "branch_name": "Central Chiller Branch"
                },
                {
                    "branch_name": "Cooling Supply Bypass Branch"
                },
                {
                    "branch_name": "Cooling Supply Outlet"
                }
            ]
        },
        "Heating Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Heating Demand Inlet Branch"
                },
                {
                    "branch_name": "WEST ZONE Reheat Branch"
                },
                {
                    "branch_name": "MID-UPP ZONE Reheat Branch"
                },
                {
                    "branch_name": "MID-LOW ZONE Reheat Branch"
                },
                {
                    "branch_name": "EAST ZONE Reheat Branch"
                },
                {
                    "branch_name": "Main Heating Coil 1 Branch"
                },
                {
                    "branch_name": "Heating Demand Bypass Branch"
                },
                {
                    "branch_name": "Heating Demand Outlet Branch"
                }
            ]
        },
        "Heating Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Heating Supply Inlet Branch"
                },
                {
                    "branch_name": "Central Boiler Branch"
                },
                {
                    "branch_name": "Heating Supply Bypass Branch"
                },
                {
                    "branch_name": "Heating Supply Outlet Branch"
                }
            ]
        },
        "VAV Sys 1 Branches": {
            "branches": [
                {
                    "branch_name": "VAV Sys 1 Main Branch"
                }
            ]
        }
    },
    "Building": {
        "FICTITIOUS BLDG": {
            "loads_convergence_tolerance_value": 0.039999999,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "MinimalShadowing",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "EASTZN:CEILING:LEFF": {
            "construction_name": "ROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 10.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 10.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:CEILING:RIGHT": {
            "construction_name": "ROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 10.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:EASTWALL:BOTTOM": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:EASTWALL:MIDLOW": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:EASTWALL:MIDUPP": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:EASTWALL:TOP": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:FLOOR:LEFF": {
            "construction_name": "FLOORSLAB",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 10.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 10.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:FLOOR:RIGHT": {
            "construction_name": "FLOORSLAB",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 10.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:NORTHWALL:BOTTOM": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:NORTHWALL:MIDLOW": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:NORTHWALL:MIDUPP": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:NORTHWALL:TOP": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:SOUTHWALL:BOTTOM": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:SOUTHWALL:MIDLOW": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:SOUTHWALL:MIDUPP": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:SOUTHWALL:TOP": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 12.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:WESTWALL:BOTTOM": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MIDLOWZN:EASTWALL:BOTTOM",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:WESTWALL:MIDLOW": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MIDLOWZN:EASTWALL:TOP",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:WESTWALL:MIDUPP": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MIDUPPZN:EASTWALL:BOTTOM",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:WESTWALL:TOP": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MIDUPPZN:EASTWALL:TOP",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "MIDLOWZN:CEILING": {
            "construction_name": "FLOORSLAB",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MIDUPPZN:FLOOR",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "MID-LOW ZONE"
        },
        "MIDLOWZN:EASTWALL:BOTTOM": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "EASTZN:WESTWALL:BOTTOM",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "MID-LOW ZONE"
        },
        "MIDLOWZN:EASTWALL:TOP": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "EASTZN:WESTWALL:MIDLOW",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "MID-LOW ZONE"
        },
        "MIDLOWZN:FLOOR": {
            "construction_name": "FLOORSLAB",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "MID-LOW ZONE"
        },
        "MIDLOWZN:NORTHWALL": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "MID-LOW ZONE"
        },
        "MIDLOWZN:SOUTHWALL": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "MID-LOW ZONE"
        },
        "MIDLOWZN:WESTWALL:BOTTOM": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "WESTZN:EASTWALL:BOTTOM",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "MID-LOW ZONE"
        },
        "MIDLOWZN:WESTWALL:TOP": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "WESTZN:EASTWALL:MIDLOW",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "MID-LOW ZONE"
        },
        "MIDUPPZN:CEILING": {
            "construction_name": "ROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "MID-UPP ZONE"
        },
        "MIDUPPZN:EASTWALL:BOTTOM": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "EASTZN:WESTWALL:MIDUPP",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "MID-UPP ZONE"
        },
        "MIDUPPZN:EASTWALL:TOP": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "EASTZN:WESTWALL:TOP",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "MID-UPP ZONE"
        },
        "MIDUPPZN:FLOOR": {
            "construction_name": "FLOORSLAB",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MIDLOWZN:CEILING",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "MID-UPP ZONE"
        },
        "MIDUPPZN:NORTHWALL": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "MID-UPP ZONE"
        },
        "MIDUPPZN:SOUTHWALL": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "MID-UPP ZONE"
        },
        "MIDUPPZN:WESTWALL:BOTTOM": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "WESTZN:EASTWALL:MIDUPP",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "MID-UPP ZONE"
        },
        "MIDUPPZN:WESTWALL:TOP": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "WESTZN:EASTWALL:TOP",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "MID-UPP ZONE"
        },
        "WESTZN:CEILING:LEFF": {
            "construction_name": "ROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:CEILING:RIGHT": {
            "construction_name": "ROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:EASTWALL:BOTTOM": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MIDLOWZN:WESTWALL:BOTTOM",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:EASTWALL:MIDLOW": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MIDLOWZN:WESTWALL:TOP",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:EASTWALL:MIDUPP": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MIDUPPZN:WESTWALL:BOTTOM",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:EASTWALL:TOP": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MIDUPPZN:WESTWALL:TOP",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:FLOOR:LEFF": {
            "construction_name": "FLOORSLAB",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:FLOOR:RIGHT": {
            "construction_name": "FLOORSLAB",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:NORTHWALL:BOTTOM": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:NORTHWALL:MIDLOW": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:NORTHWALL:MIDUPP": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:NORTHWALL:TOP": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:SOUTHWALL:BOTTOM": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:SOUTHWALL:MIDLOW": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:SOUTHWALL:MIDUPP": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:SOUTHWALL:TOP": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:WESTWALL:BOTTOM": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:WESTWALL:MIDLOW": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:WESTWALL:MIDUPP": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:WESTWALL:TOP": {
            "construction_name": "EXTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "WEST ZONE"
        }
    },
    "Chiller:Electric": {
        "Central Chiller": {
            "chilled_water_inlet_node_name": "Central Chiller Inlet Node",
            "chilled_water_outlet_node_name": "Central Chiller Outlet Node",
            "chilled_water_outlet_temperature_lower_limit": 5,
            "chiller_flow_mode": "LeavingSetpointModulated",
            "coefficient_1_of_capacity_ratio_curve": 0.9949,
            "coefficient_1_of_full_load_ratio_curve": 0.03303,
            "coefficient_1_of_power_ratio_curve": 2.333,
            "coefficient_2_of_capacity_ratio_curve": -0.045954,
            "coefficient_2_of_full_load_ratio_curve": 0.6852,
            "coefficient_2_of_power_ratio_curve": -1.975,
            "coefficient_3_of_capacity_ratio_curve": -0.0013543,
            "coefficient_3_of_full_load_ratio_curve": 0.2818,
            "coefficient_3_of_power_ratio_curve": 0.6121,
            "condenser_inlet_node_name": "Central Chiller Condenser Inlet Node",
            "condenser_outlet_node_name": "Central Chiller Condenser Outlet Node",
            "condenser_type": "AirCooled",
            "design_chilled_water_flow_rate": "Autosize",
            "design_chilled_water_outlet_temperature": 6.67,
            "design_condenser_fluid_flow_rate": "Autosize",
            "design_condenser_inlet_temperature": 35.0,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": "Autosize",
            "nominal_cop": 3.2,
            "optimum_part_load_ratio": 0.65,
            "temperature_rise_coefficient": 2.778
        }
    },
    "Coil:Cooling:Water": {
        "Main Cooling Coil 1": {
            "air_inlet_node_name": "Mixed Air Node 1",
            "air_outlet_node_name": "Main Cooling Coil 1 Outlet Node",
            "availability_schedule_name": "CoolingCoilAvailSched",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Main Cooling Coil 1 Water Inlet Node",
            "water_outlet_node_name": "Main Cooling Coil 1 Water Outlet Node"
        }
    },
    "Coil:Heating:Water": {
        "EAST ZONE Zone Coil": {
            "air_inlet_node_name": "EAST ZONE Zone Coil Air In Node",
            "air_outlet_node_name": "EAST ZONE In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "EAST ZONE Zone Coil Water In Node",
            "water_outlet_node_name": "EAST ZONE Zone Coil Water Out Node"
        },
        "MID-LOW ZONE Zone Coil": {
            "air_inlet_node_name": "MID-LOW ZONE Zone Coil Air In Node",
            "air_outlet_node_name": "MID-LOW ZONE In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "MID-LOW ZONE Zone Coil Water In Node",
            "water_outlet_node_name": "MID-LOW ZONE Zone Coil Water Out Node"
        },
        "MID-UPP ZONE Zone Coil": {
            "air_inlet_node_name": "MID-UPP ZONE Zone Coil Air In Node",
            "air_outlet_node_name": "MID-UPP ZONE In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "MID-UPP ZONE Zone Coil Water In Node",
            "water_outlet_node_name": "MID-UPP ZONE Zone Coil Water Out Node"
        },
        "Main Heating Coil 1": {
            "air_inlet_node_name": "Main Cooling Coil 1 Outlet Node",
            "air_outlet_node_name": "Main Heating Coil 1 Outlet Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Main Heating Coil 1 Water Inlet Node",
            "water_outlet_node_name": "Main Heating Coil 1 Water Outlet Node"
        },
        "WEST ZONE Zone Coil": {
            "air_inlet_node_name": "WEST ZONE Zone Coil Air In Node",
            "air_outlet_node_name": "WEST ZONE In Node",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "WEST ZONE Zone Coil Water In Node",
            "water_outlet_node_name": "WEST ZONE Zone Coil Water Out Node"
        }
    },
    "Connector:Mixer": {
        "CW Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Cooling Coil Branch"
                },
                {
                    "inlet_branch_name": "Cooling Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Cooling Demand Outlet"
        },
        "CW Loop Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Central Chiller Branch"
                },
                {
                    "inlet_branch_name": "Cooling Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Cooling Supply Outlet"
        },
        "Heating Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "WEST ZONE Reheat Branch"
                },
                {
                    "inlet_branch_name": "MID-UPP ZONE Reheat Branch"
                },
                {
                    "inlet_branch_name": "MID-LOW ZONE Reheat Branch"
                },
                {
                    "inlet_branch_name": "EAST ZONE Reheat Branch"
                },
                {
                    "inlet_branch_name": "Main Heating Coil 1 Branch"
                },
                {
                    "inlet_branch_name": "Heating Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Heating Demand Outlet Branch"
        },
        "Heating Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Central Boiler Branch"
                },
                {
                    "inlet_branch_name": "Heating Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Heating Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CW Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Cooling Coil Branch"
                },
                {
                    "outlet_branch_name": "Cooling Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Cooling Demand Inlet"
        },
        "CW Loop Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Central Chiller Branch"
                },
                {
                    "outlet_branch_name": "Cooling Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "CW Pump Branch"
        },
        "Heating Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "WEST ZONE Reheat Branch"
                },
                {
                    "outlet_branch_name": "MID-UPP ZONE Reheat Branch"
                },
                {
                    "outlet_branch_name": "MID-LOW ZONE Reheat Branch"
                },
                {
                    "outlet_branch_name": "EAST ZONE Reheat Branch"
                },
                {
                    "outlet_branch_name": "Main Heating Coil 1 Branch"
                },
                {
                    "outlet_branch_name": "Heating Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Heating Demand Inlet Branch"
        },
        "Heating Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Central Boiler Branch"
                },
                {
                    "outlet_branch_name": "Heating Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Heating Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Cooling Demand Side Connectors": {
            "connector_1_name": "CW Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CW Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Cooling Supply Side Connectors": {
            "connector_1_name": "CW Loop Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CW Loop Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Heating Demand Side Connectors": {
            "connector_1_name": "Heating Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Heating Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Heating Supply Side Connectors": {
            "connector_1_name": "Heating Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Heating Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "EXTWALL": {
            "layer_2": "C4 - 4 IN COMMON BRICK",
            "layer_3": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
            "outside_layer": "A1 - 1 IN STUCCO"
        },
        "FLOORSLAB": {
            "outside_layer": "C10 - 8 IN HW CONCRETE"
        },
        "PARTITION": {
            "layer_2": "C6 - 8 IN CLAY TILE",
            "layer_3": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
            "outside_layer": "E1 - 3 / 4 IN PLASTER OR GYP BOARD"
        },
        "ROOF": {
            "layer_2": "E3 - 3 / 8 IN FELT AND MEMBRANE",
            "layer_3": "B5 - 1 IN DENSE INSULATION",
            "layer_4": "C12 - 2 IN HW CONCRETE",
            "outside_layer": "E2 - 1 / 2 IN SLAG OR STONE"
        },
        "WIN-CON-LIGHT": {
            "outside_layer": "WIN-LAY-GLASS-LIGHT"
        }
    },
    "Controller:OutdoorAir": {
        "OA Controller 1": {
            "actuator_node_name": "Outside Air Inlet Node 1",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_minimum_limit_dry_bulb_temperature": 4.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Min OA Sched",
            "mixed_air_node_name": "Mixed Air Node 1",
            "relief_air_outlet_node_name": "Relief Air Outlet Node 1",
            "return_air_node_name": "VAV Sys 1 Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "Central Cooling Coil Contoller 1": {
            "action": "Reverse",
            "actuator_node_name": "Main Cooling Coil 1 Water Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.002,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "Main Cooling Coil 1 Outlet Node"
        },
        "Central Heating Coil Contoller 1": {
            "action": "Normal",
            "actuator_node_name": "Main Heating Coil 1 Water Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.002,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "Main Heating Coil 1 Outlet Node"
        }
    },
    "Curve:Quadratic": {
        "BoilerEfficiency": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA EAST ZONE": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA MID-LOW ZONE": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA MID-UPP ZONE": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA WEST ZONE": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "ElectricEquipment": {
        "EAST ZONE ElecEq 1": {
            "design_level": 1464.375,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "EAST ZONE"
        },
        "MID-LOW ZONE ElecEq 1": {
            "design_level": 2928.751,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "MID-LOW ZONE"
        },
        "MID-UPP ZONE ElecEq 1": {
            "design_level": 2928.751,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "MID-UPP ZONE"
        },
        "WEST ZONE ElecEq 1": {
            "design_level": 2928.751,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "WEST ZONE"
        }
    },
    "Fan:VariableVolume": {
        "Supply Fan 1": {
            "air_inlet_node_name": "Main Heating Coil 1 Outlet Node",
            "air_outlet_node_name": "VAV Sys 1 Outlet Node",
            "availability_schedule_name": "FanAvailSched",
            "fan_power_coefficient_1": 0.35071223,
            "fan_power_coefficient_2": 0.30850535,
            "fan_power_coefficient_3": -0.54137364,
            "fan_power_coefficient_4": 0.87198823,
            "fan_power_coefficient_5": 0.0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600.0
        }
    },
    "FenestrationSurface:Detailed": {
        "EASTZN:SOUTHWALL:WINLOW": {
            "building_surface_name": "EASTZN:SOUTHWALL:MIDLOW",
            "construction_name": "WIN-CON-LIGHT",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.0,
            "vertex_2_x_coordinate": 9.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.5,
            "vertex_3_x_coordinate": 11.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.5,
            "vertex_4_x_coordinate": 11.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.0,
            "view_factor_to_ground": 0.5
        },
        "EASTZN:SOUTHWALL:WINUPP": {
            "building_surface_name": "EASTZN:SOUTHWALL:MIDUPP",
            "construction_name": "WIN-CON-LIGHT",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 4.5,
            "vertex_2_x_coordinate": 9.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 3.0,
            "vertex_3_x_coordinate": 11.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 3.0,
            "vertex_4_x_coordinate": 11.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 4.5,
            "view_factor_to_ground": 0.5
        },
        "WESTZN:SOUTHWALL:WINLOW": {
            "building_surface_name": "WESTZN:SOUTHWALL:MIDLOW",
            "construction_name": "WIN-CON-LIGHT",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.0,
            "vertex_2_x_coordinate": 1.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.5,
            "vertex_3_x_coordinate": 3.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.5,
            "vertex_4_x_coordinate": 3.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.0,
            "view_factor_to_ground": 0.5
        },
        "WESTZN:SOUTHWALL:WINUPP": {
            "building_surface_name": "WESTZN:SOUTHWALL:MIDUPP",
            "construction_name": "WIN-CON-LIGHT",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 4.5,
            "vertex_2_x_coordinate": 1.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 3.0,
            "vertex_3_x_coordinate": 3.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 3.0,
            "vertex_4_x_coordinate": 3.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 4.5,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "MID-LOW ZONE Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 878.6252,
            "return_air_fraction": 0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "MID-LOW ZONE"
        },
        "MID-UPP ZONE Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 878.6252,
            "return_air_fraction": 0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "MID-UPP ZONE"
        }
    },
    "Material": {
        "A1 - 1 IN STUCCO": {
            "conductivity": 0.6918309,
            "density": 1858.142,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.025389841,
            "visible_absorptance": 0.92
        },
        "B5 - 1 IN DENSE INSULATION": {
            "conductivity": 0.04323943,
            "density": 91.30524,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.025389841,
            "visible_absorptance": 0.5
        },
        "C4 - 4 IN COMMON BRICK": {
            "conductivity": 0.7264224,
            "density": 1922.216,
            "roughness": "Rough",
            "solar_absorptance": 0.76,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1014984,
            "visible_absorptance": 0.76
        },
        "C6 - 8 IN CLAY TILE": {
            "conductivity": 0.5707605,
            "density": 1121.292,
            "roughness": "Smooth",
            "solar_absorptance": 0.82,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033016,
            "visible_absorptance": 0.82
        },
        "C10 - 8 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033016,
            "visible_absorptance": 0.65
        },
        "C12 - 2 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.050901599,
            "visible_absorptance": 0.65
        },
        "E1 - 3 / 4 IN PLASTER OR GYP BOARD": {
            "conductivity": 0.7264224,
            "density": 1601.846,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.01905,
            "visible_absorptance": 0.92
        },
        "E2 - 1 / 2 IN SLAG OR STONE": {
            "conductivity": 1.435549,
            "density": 881.0155,
            "roughness": "Rough",
            "solar_absorptance": 0.55,
            "specific_heat": 1673.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.012710161,
            "visible_absorptance": 0.55
        },
        "E3 - 3 / 8 IN FELT AND MEMBRANE": {
            "conductivity": 0.1902535,
            "density": 1121.292,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 1673.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095402403,
            "visible_absorptance": 0.75
        }
    },
    "NodeList": {
        "Chilled Water Loop Setpoint Node List": {
            "nodes": [
                {
                    "node_name": "CW Supply Outlet Node"
                }
            ]
        },
        "EAST ZONE In Nodes": {
            "nodes": [
                {
                    "node_name": "EAST ZONE In Node"
                }
            ]
        },
        "Hot Water Loop Setpoint Node List": {
            "nodes": [
                {
                    "node_name": "HW Supply Outlet Node"
                }
            ]
        },
        "MID-LOW ZONE In Nodes": {
            "nodes": [
                {
                    "node_name": "MID-LOW ZONE In Node"
                }
            ]
        },
        "MID-UPP ZONE In Nodes": {
            "nodes": [
                {
                    "node_name": "MID-UPP ZONE In Node"
                }
            ]
        },
        "Main Branch SetPoint Node List": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node 1"
                },
                {
                    "node_name": "Main Cooling Coil 1 Outlet Node"
                },
                {
                    "node_name": "Main Heating Coil 1 Outlet Node"
                }
            ]
        },
        "OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node 1"
                }
            ]
        },
        "Supply Air Temp Nodes 1": {
            "nodes": [
                {
                    "node_name": "VAV Sys 1 Outlet Node"
                }
            ]
        },
        "WEST ZONE In Nodes": {
            "nodes": [
                {
                    "node_name": "WEST ZONE In Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "OA Mixing Box 1": {
            "mixed_air_node_name": "Mixed Air Node 1",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node 1",
            "relief_air_stream_node_name": "Relief Air Outlet Node 1",
            "return_air_stream_node_name": "VAV Sys 1 Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "Central Chiller Condenser Inlet Node": {
            "height_above_ground": -1.0
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes"
                }
            ]
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "NaturalGas:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 11": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 12": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 13": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 14": {
            "key_name": "NaturalGas:Plant",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Cooling Rate"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Heating Rate"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Output:Variable 6": {
            "key_value": "WESTZN:INLETAIR",
            "reporting_frequency": "Hourly",
            "variable_name": "Room Air Node Air Temperature"
        },
        "Output:Variable 7": {
            "key_value": "WESTZN:FLOORAIR",
            "reporting_frequency": "Hourly",
            "variable_name": "Room Air Node Air Temperature"
        },
        "Output:Variable 8": {
            "key_value": "WESTZN:OUTLETAIR",
            "reporting_frequency": "Hourly",
            "variable_name": "Room Air Node Air Temperature"
        },
        "Output:Variable 9": {
            "key_value": "WESTZN:CEILINGAIR",
            "reporting_frequency": "Hourly",
            "variable_name": "Room Air Node Air Temperature"
        },
        "Output:Variable 10": {
            "key_value": "WESTZN:FLOOR:RIGHT",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Inside Face Adjacent Air Temperature"
        },
        "Output:Variable 11": {
            "key_value": "WESTZN:SOUTHWALL:BOTTOM",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Inside Face Adjacent Air Temperature"
        },
        "Output:Variable 12": {
            "key_value": "WESTZN:SOUTHWALL:MIDLOW",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Inside Face Adjacent Air Temperature"
        },
        "Output:Variable 13": {
            "key_value": "WESTZN:CEILING:RIGHT",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Inside Face Adjacent Air Temperature"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "EAST ZONE People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "EAST ZONE"
        },
        "MID-LOW ZONE People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 3.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "MID-LOW ZONE"
        },
        "MID-UPP ZONE People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 3.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "MID-UPP ZONE"
        },
        "WEST ZONE People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "WEST ZONE"
        }
    },
    "Pipe:Adiabatic": {
        "CW Demand Side Outlet Pipe": {
            "inlet_node_name": "CW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "CW Demand Outlet Node"
        },
        "Cooling Demand Side Bypass": {
            "inlet_node_name": "CW Demand Bypass Inlet Node",
            "outlet_node_name": "CW Demand Bypass Outlet Node"
        },
        "Cooling Demand Side Inlet Pipe": {
            "inlet_node_name": "CW Demand Inlet Node",
            "outlet_node_name": "CW Demand Entrance Pipe Outlet Node"
        },
        "Heating Demand Bypass": {
            "inlet_node_name": "Heating Demand Bypass Inlet Node",
            "outlet_node_name": "Heating Demand Bypass Outlet Node"
        },
        "Heating Demand Inlet Pipe": {
            "inlet_node_name": "HW Demand Inlet Node",
            "outlet_node_name": "HW Demand Entrance Pipe Outlet Node"
        },
        "Heating Demand Outlet Pipe": {
            "inlet_node_name": "HW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "HW Demand Outlet Node"
        },
        "Heating Supply Outlet": {
            "inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
            "outlet_node_name": "HW Supply Outlet Node"
        },
        "Heating Supply Side Bypass": {
            "inlet_node_name": "Heating Supply Bypass Inlet Node",
            "outlet_node_name": "Heating Supply Bypass Outlet Node"
        },
        "Supply Side Bypass": {
            "inlet_node_name": "CW Supply Bypass Inlet Node",
            "outlet_node_name": "CW Supply Bypass Outlet Node"
        },
        "Supply Side Outlet Pipe": {
            "inlet_node_name": "Supply Side Exit Pipe Inlet Node",
            "outlet_node_name": "CW Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "Cooling Plant": {
            "equipment": [
                {
                    "equipment_name": "Central Chiller",
                    "equipment_object_type": "Chiller:Electric"
                }
            ]
        },
        "heating plant": {
            "equipment": [
                {
                    "equipment_name": "Central Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "Central Chiller Only": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 900000,
            "range_1_equipment_list_name": "Cooling Plant"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Central Boiler Only": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000,
            "range_1_equipment_list_name": "heating plant"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CW Loop Operation": {
            "control_scheme_1_name": "Central Chiller Only",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "Hot Loop Operation": {
            "control_scheme_1_name": "Central Boiler Only",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "Chilled Water Loop": {
            "demand_side_branch_list_name": "Cooling Demand Side Branches",
            "demand_side_connector_list_name": "Cooling Demand Side Connectors",
            "demand_side_inlet_node_name": "CW Demand Inlet Node",
            "demand_side_outlet_node_name": "CW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "loop_temperature_setpoint_node_name": "CW Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 1,
            "plant_equipment_operation_scheme_name": "CW Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Cooling Supply Side Branches",
            "plant_side_connector_list_name": "Cooling Supply Side Connectors",
            "plant_side_inlet_node_name": "CW Supply Inlet Node",
            "plant_side_outlet_node_name": "CW Supply Outlet Node"
        },
        "Hot Water Loop": {
            "demand_side_branch_list_name": "Heating Demand Side Branches",
            "demand_side_connector_list_name": "Heating Demand Side Connectors",
            "demand_side_inlet_node_name": "HW Demand Inlet Node",
            "demand_side_outlet_node_name": "HW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "loop_temperature_setpoint_node_name": "HW Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Hot Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Heating Supply Side Branches",
            "plant_side_connector_list_name": "Heating Supply Side Connectors",
            "plant_side_inlet_node_name": "HW Supply Inlet Node",
            "plant_side_outlet_node_name": "HW Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "CW Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CW Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "CW Pump Outlet Node",
            "pump_control_type": "Intermittent",
            "pump_flow_rate_schedule_name": "CoolingPumpAvailSched"
        },
        "HW Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HW Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "HW Pump Outlet Node",
            "pump_control_type": "Intermittent"
        }
    },
    "RoomAir:Node": {
        "EASTZN:BOTTOMAIR": {
            "height_of_nodal_control_volume_center": 0.75,
            "node_type": "MundtRoom",
            "surface_1_name": "EASTZN:NORTHWALL:BOTTOM",
            "surface_2_name": "EASTZN:EASTWALL:BOTTOM",
            "surface_3_name": "EASTZN:SOUTHWALL:BOTTOM",
            "surface_4_name": "EASTZN:WESTWALL:BOTTOM",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:CEILINGAIR": {
            "height_of_nodal_control_volume_center": 5.9,
            "node_type": "Ceiling",
            "surface_1_name": "EASTZN:CEILING:LEFF",
            "surface_2_name": "EASTZN:CEILING:RIGHT",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:FLOORAIR": {
            "height_of_nodal_control_volume_center": 0.1,
            "node_type": "Floor",
            "surface_1_name": "EASTZN:FLOOR:LEFF",
            "surface_2_name": "EASTZN:FLOOR:RIGHT",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:INLETAIR": {
            "height_of_nodal_control_volume_center": 0.5,
            "node_type": "Inlet",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:MIDLOWAIR": {
            "height_of_nodal_control_volume_center": 2.25,
            "node_type": "MundtRoom",
            "surface_1_name": "EASTZN:NORTHWALL:MIDLOW",
            "surface_2_name": "EASTZN:EASTWALL:MIDLOW",
            "surface_3_name": "EASTZN:SOUTHWALL:MIDLOW",
            "surface_4_name": "EASTZN:SOUTHWALL:WINLOW",
            "surface_5_name": "EASTZN:WESTWALL:MIDLOW",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:MIDUPPAIR": {
            "height_of_nodal_control_volume_center": 3.75,
            "node_type": "MundtRoom",
            "surface_1_name": "EASTZN:NORTHWALL:MIDUPP",
            "surface_2_name": "EASTZN:EASTWALL:MIDUPP",
            "surface_3_name": "EASTZN:SOUTHWALL:MIDUPP",
            "surface_4_name": "EASTZN:SOUTHWALL:WINUPP",
            "surface_5_name": "EASTZN:WESTWALL:MIDUPP",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:OUTLETAIR": {
            "height_of_nodal_control_volume_center": 3.0,
            "node_type": "Return",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:TOPAIR": {
            "height_of_nodal_control_volume_center": 5.25,
            "node_type": "MundtRoom",
            "surface_1_name": "EASTZN:NORTHWALL:TOP",
            "surface_2_name": "EASTZN:EASTWALL:TOP",
            "surface_3_name": "EASTZN:SOUTHWALL:TOP",
            "surface_4_name": "EASTZN:WESTWALL:TOP",
            "zone_name": "EAST ZONE"
        },
        "EASTZN:TSTATAIR": {
            "height_of_nodal_control_volume_center": 3.0,
            "node_type": "Control",
            "zone_name": "EAST ZONE"
        },
        "WESTZN:BOTTOMAIR": {
            "height_of_nodal_control_volume_center": 0.75,
            "node_type": "MundtRoom",
            "surface_1_name": "WESTZN:NORTHWALL:BOTTOM",
            "surface_2_name": "WESTZN:EASTWALL:BOTTOM",
            "surface_3_name": "WESTZN:SOUTHWALL:BOTTOM",
            "surface_4_name": "WESTZN:WESTWALL:BOTTOM",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:CEILINGAIR": {
            "height_of_nodal_control_volume_center": 5.9,
            "node_type": "Ceiling",
            "surface_1_name": "WESTZN:CEILING:LEFF",
            "surface_2_name": "WESTZN:CEILING:RIGHT",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:FLOORAIR": {
            "height_of_nodal_control_volume_center": 0.1,
            "node_type": "Floor",
            "surface_1_name": "WESTZN:FLOOR:LEFF",
            "surface_2_name": "WESTZN:FLOOR:RIGHT",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:INLETAIR": {
            "height_of_nodal_control_volume_center": 0.5,
            "node_type": "Inlet",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:MIDLOWAIR": {
            "height_of_nodal_control_volume_center": 2.25,
            "node_type": "MundtRoom",
            "surface_1_name": "WESTZN:NORTHWALL:MIDLOW",
            "surface_2_name": "WESTZN:EASTWALL:MIDLOW",
            "surface_3_name": "WESTZN:SOUTHWALL:MIDLOW",
            "surface_4_name": "WESTZN:SOUTHWALL:WINLOW",
            "surface_5_name": "WESTZN:WESTWALL:MIDLOW",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:MIDUPPAIR": {
            "height_of_nodal_control_volume_center": 3.75,
            "node_type": "MundtRoom",
            "surface_1_name": "WESTZN:NORTHWALL:MIDUPP",
            "surface_2_name": "WESTZN:EASTWALL:MIDUPP",
            "surface_3_name": "WESTZN:SOUTHWALL:MIDUPP",
            "surface_4_name": "WESTZN:SOUTHWALL:WINUPP",
            "surface_5_name": "WESTZN:WESTWALL:MIDUPP",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:OUTLETAIR": {
            "height_of_nodal_control_volume_center": 3.0,
            "node_type": "Return",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:TOPAIR": {
            "height_of_nodal_control_volume_center": 5.25,
            "node_type": "MundtRoom",
            "surface_1_name": "WESTZN:NORTHWALL:TOP",
            "surface_2_name": "WESTZN:EASTWALL:TOP",
            "surface_3_name": "WESTZN:SOUTHWALL:TOP",
            "surface_4_name": "WESTZN:WESTWALL:TOP",
            "zone_name": "WEST ZONE"
        },
        "WESTZN:TSTATAIR": {
            "height_of_nodal_control_volume_center": 3.0,
            "node_type": "Control",
            "zone_name": "WEST ZONE"
        }
    },
    "RoomAirModelType": {
        "MIXING Model FOR MID-LOW ZONE": {
            "air_temperature_coupling_strategy": "Direct",
            "room_air_modeling_type": "Mixing",
            "zone_name": "MID-LOW ZONE"
        },
        "MIXING Model FOR MID-UPP ZONE": {
            "air_temperature_coupling_strategy": "Direct",
            "room_air_modeling_type": "Mixing",
            "zone_name": "MID-UPP ZONE"
        },
        "Mundt Model FOR EAST ZONE": {
            "air_temperature_coupling_strategy": "Direct",
            "room_air_modeling_type": "OneNodeDisplacementVentilation",
            "zone_name": "EAST ZONE"
        },
        "Mundt Model FOR WEST ZONE": {
            "air_temperature_coupling_strategy": "Direct",
            "room_air_modeling_type": "OneNodeDisplacementVentilation",
            "zone_name": "WEST ZONE"
        }
    },
    "RoomAirSettings:OneNodeDisplacementVentilation": {
        "RoomAirSettings:OneNodeDisplacementVentilation 1": {
            "fraction_of_convective_internal_loads_added_to_floor_air": 0.1,
            "fraction_of_infiltration_internal_loads_added_to_floor_air": 0.1,
            "zone_name": "WEST ZONE"
        },
        "RoomAirSettings:OneNodeDisplacementVentilation 2": {
            "fraction_of_convective_internal_loads_added_to_floor_air": 0.1,
            "fraction_of_infiltration_internal_loads_added_to_floor_air": 0.1,
            "zone_name": "EAST ZONE"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 15,
            "begin_month": 6,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 15,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "ActSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 117.239997864
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CW Loop Temp Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.22
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Clg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekend Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CoolingCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Weekday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CoolingPumpAvailSched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "EQUIP-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekend Holiday WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "FanAvailSched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Weekday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HW Loop Temp Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 82.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Htg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekend Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "LIGHTS-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekend Holiday WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Min OA Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OCCUPY-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekend Holiday WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PlantOnSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ReheatCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Weekday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Seasonal Reset Supply Air Temp Sch": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "FlowRate": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 10
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "Mixed Air Temp Manager 1": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Main Heating Coil 1 Outlet Node",
            "fan_outlet_node_name": "VAV Sys 1 Outlet Node",
            "reference_setpoint_node_name": "VAV Sys 1 Outlet Node",
            "setpoint_node_or_nodelist_name": "Main Branch SetPoint Node List"
        }
    },
    "SetpointManager:Scheduled": {
        "Central Boiler Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Central Boiler Outlet Node"
        },
        "Central Chiller Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Central Chiller Outlet Node"
        },
        "Chilled Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Chilled Water Loop Setpoint Node List"
        },
        "Hot Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Hot Water Loop Setpoint Node List"
        },
        "Supply Air Temp Manager 1": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal Reset Supply Air Temp Sch",
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes 1"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "TAMPA_INTL_AIRPORT_FL_USA Design_Conditions": {
            "elevation": 3.0,
            "latitude": 27.97,
            "longitude": -82.53,
            "time_zone": -5.0
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 82.0,
            "loop_design_temperature_difference": 11,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Hot Water Loop"
        },
        "Sizing:Plant 2": {
            "design_loop_exit_temperature": 7.22,
            "loop_design_temperature_difference": 6.67,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "Chilled Water Loop"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV Sys 1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA WEST ZONE",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "WEST ZONE"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MID-UPP ZONE",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "MID-UPP ZONE"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MID-LOW ZONE",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "MID-LOW ZONE"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA EAST ZONE",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "EAST ZONE"
        }
    },
    "SizingPeriod:DesignDay": {
        "TAMPA_INTL_AIRPORT_FL_USA Cooling .4% Conditions DB=>MWB": {
            "barometric_pressure": 101288.96,
            "daily_dry_bulb_temperature_range": 8.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.6,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.1,
            "wind_direction": 270.0,
            "wind_speed": 4.4
        },
        "TAMPA_INTL_AIRPORT_FL_USA Heating 99.6% Conditions": {
            "barometric_pressure": 101288.96,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 2.2,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 2.2,
            "wind_direction": 20.0,
            "wind_speed": 3.5
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "DualSetPoint": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        }
    },
    "ThermostatSetpoint:SingleCooling": {
        "CoolingSetpoint": {
            "setpoint_temperature_schedule_name": "Clg-SetP-Sch"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "HeatingSetpoint": {
            "setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "24.2"
        }
    },
    "WindowMaterial:Glazing": {
        "WIN-LAY-GLASS-LIGHT": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.031,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.031,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.9
        }
    },
    "Zone": {
        "EAST ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0,
            "zone_inside_convection_algorithm": "TARP"
        },
        "MID-LOW ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0,
            "zone_inside_convection_algorithm": "TARP"
        },
        "MID-UPP ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0,
            "zone_inside_convection_algorithm": "TARP"
        },
        "WEST ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0,
            "zone_inside_convection_algorithm": "TARP"
        }
    },
    "ZoneControl:Thermostat": {
        "EAST ZONE Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "EAST ZONE"
        },
        "MID-LOW ZONE Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "MID-LOW ZONE"
        },
        "MID-UPP ZONE Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "MID-UPP ZONE"
        },
        "WEST ZONE Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "WEST ZONE"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "EAST ZONE ATU": {
            "air_distribution_unit_outlet_node_name": "EAST ZONE In Node",
            "air_terminal_name": "EAST ZONE VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "MID-LOW ZONE ATU": {
            "air_distribution_unit_outlet_node_name": "MID-LOW ZONE In Node",
            "air_terminal_name": "MID-LOW ZONE VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "MID-UPP ZONE ATU": {
            "air_distribution_unit_outlet_node_name": "MID-UPP ZONE In Node",
            "air_terminal_name": "MID-UPP ZONE VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "WEST ZONE ATU": {
            "air_distribution_unit_outlet_node_name": "WEST ZONE In Node",
            "air_terminal_name": "WEST ZONE VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "WEST ZONE In Nodes",
            "zone_air_node_name": "WEST ZONE Node",
            "zone_conditioning_equipment_list_name": "WEST ZONE Eq",
            "zone_name": "WEST ZONE",
            "zone_return_air_node_or_nodelist_name": "WEST ZONE Out Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "MID-UPP ZONE In Nodes",
            "zone_air_node_name": "MID-UPP ZONE Node",
            "zone_conditioning_equipment_list_name": "MID-UPP ZONE Eq",
            "zone_name": "MID-UPP ZONE",
            "zone_return_air_node_or_nodelist_name": "MID-UPP ZONE Out Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "MID-LOW ZONE In Nodes",
            "zone_air_node_name": "MID-LOW ZONE Node",
            "zone_conditioning_equipment_list_name": "MID-LOW ZONE Eq",
            "zone_name": "MID-LOW ZONE",
            "zone_return_air_node_or_nodelist_name": "MID-LOW ZONE Out Node"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "EAST ZONE In Nodes",
            "zone_air_node_name": "EAST ZONE Node",
            "zone_conditioning_equipment_list_name": "EAST ZONE Eq",
            "zone_name": "EAST ZONE",
            "zone_return_air_node_or_nodelist_name": "EAST ZONE Out Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "EAST ZONE Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "EAST ZONE ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MID-LOW ZONE Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MID-LOW ZONE ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MID-UPP ZONE Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MID-UPP ZONE ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "WEST ZONE Eq": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "WEST ZONE ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    }
}