{
    "AirLoopHVAC": {
        "Supermarket HVAC System": {
            "availability_manager_list_name": "Furnace 1 Avail List",
            "branch_list_name": "Air Loop Branches",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet",
            "design_supply_air_flow_rate": 5.5,
            "supply_side_inlet_node_name": "Outdoor Air Mixer Inlet Node",
            "supply_side_outlet_node_names": "Air Loop Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "OA Sys 1 Controllers": {
            "controller_1_name": "OA Controller 1",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "OA Sys 1": {
            "controller_list_name": "OA Sys 1 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 1 Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "OA Sys 1 Equipment": {
            "component_1_name": "OA Mixing Box 1",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "FurnaceReturnPath": {
            "components": [
                {
                    "component_name": "Zone Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "FurnaceSupplyPath": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:Unitary:Furnace:HeatCool": {
        "Supermarket Rooftop DX w/ Gas Heat": {
            "availability_schedule_name": "FanAndCoilAvailSched",
            "controlling_zone_or_thermostat_location": "SalesFloor",
            "cooling_coil_name": "Furnace ACDXCoil 1",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": 5.5,
            "dehumidification_control_type": "CoolReheat",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Mixed Air Node",
            "furnace_air_outlet_node_name": "Air Loop Outlet Node",
            "heating_coil_name": "Furnace Heating Coil 1",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": 5.5,
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": 5.5,
            "reheat_coil_name": "Humidistat Reheat Coil 1",
            "reheat_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_operating_mode_schedule_name": "ContinuousFanSchedule",
            "supply_fan_name": "Supply Fan 1",
            "supply_fan_object_type": "Fan:OnOff"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Zone Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SalesFloor Outlet Node"
                },
                {
                    "inlet_node_name": "BackRoom Outlet Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Zone Supply Air Splitter": {
            "inlet_node_name": "Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SalesFloor Inlet Node ATInlet"
                },
                {
                    "outlet_node_name": "BackRoom Inlet Node ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Zone1DirectAir": {
            "air_inlet_node_name": "SalesFloor Inlet Node ATInlet",
            "air_outlet_node_name": "SalesFloor Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_air_flow_rate": 5.225
        },
        "Zone2DirectAir": {
            "air_inlet_node_name": "BackRoom Inlet Node ATInlet",
            "air_outlet_node_name": "BackRoom Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_air_flow_rate": 0.275
        }
    },
    "AvailabilityManager:Scheduled": {
        "Furnace 1 Avail": {
            "schedule_name": "FanAndCoilAvailSched"
        },
        "Outdoor Air 1 Avail": {
            "schedule_name": "OutdoorAirAvailSched"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Furnace 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Furnace 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Outdoor Air 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Outdoor Air 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Outdoor Air Mixer Inlet Node",
                    "component_name": "OA Sys 1",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node",
                    "component_name": "Supermarket Rooftop DX w/ Gas Heat",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Air Loop Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "None": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 50,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "MinimalShadowing",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Foundation_BackRoom": {
            "construction_name": "BotFloorConstruction",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "BackRoom"
        },
        "Foundation_SalesFloor": {
            "construction_name": "BotFloorConstruction",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SalesFloor"
        },
        "Main_ExtWall_a_b": {
            "construction_name": "FaceBrkIns4LWConcBlkGyp_R-11",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "BackRoom"
        },
        "Main_ExtWall_b_c": {
            "construction_name": "FaceBrkIns4LWConcBlkGyp_R-11",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "BackRoom"
        },
        "Main_ExtWall_c_d": {
            "construction_name": "FaceBrkIns4LWConcBlkGyp_R-11",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SalesFloor"
        },
        "Main_ExtWall_d_e": {
            "construction_name": "FaceBrkIns4LWConcBlkGyp_R-11",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SalesFloor"
        },
        "Main_ExtWall_e_f": {
            "construction_name": "FaceBrkIns4LWConcBlkGyp_R-11",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SalesFloor"
        },
        "Main_ExtWall_f_a": {
            "construction_name": "FaceBrkIns4LWConcBlkGyp_R-11",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "BackRoom"
        },
        "Main_IntWall": {
            "construction_name": "IntWallConstruction",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_IntWall_mirror",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "BackRoom"
        },
        "Main_IntWall_mirror": {
            "construction_name": "IntWallConstruction",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_IntWall",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "SalesFloor"
        },
        "RoofAbove_BackRoom": {
            "construction_name": "SlagFeltIns6LWConcGapAcoTile_R-11",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "BackRoom"
        },
        "RoofAbove_SalesFloor": {
            "construction_name": "SlagFeltIns6LWConcGapAcoTile_R-11",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "SalesFloor"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "Furnace ACDXCoil 1": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "DX Cooling Coil Air Inlet Node",
            "air_outlet_node_name": "Heating Coil Air Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "WindACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "WindACEIRFT",
            "gross_rated_cooling_cop": 3.0,
            "gross_rated_sensible_heat_ratio": 0.8,
            "gross_rated_total_cooling_capacity": 100000,
            "latent_capacity_time_constant": 45.0,
            "maximum_cycling_rate": 3.0,
            "nominal_time_for_condensate_removal_to_begin": 1000,
            "part_load_fraction_correlation_curve_name": "WindACPLFFPLR",
            "rated_air_flow_rate": 5.5,
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 1.5,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "WindACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "WindACCoolCapFT"
        }
    },
    "Coil:Heating:Fuel": {
        "Furnace Heating Coil 1": {
            "air_inlet_node_name": "Heating Coil Air Inlet Node",
            "air_outlet_node_name": "Reheat Coil Air Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 100000
        },
        "Humidistat Reheat Coil 1": {
            "air_inlet_node_name": "Reheat Coil Air Inlet Node",
            "air_outlet_node_name": "Air Loop Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 100000
        }
    },
    "Construction": {
        "BotFloorConstruction": {
            "outside_layer": "StoreSlab"
        },
        "DoorConstruction": {
            "outside_layer": "WoodForDoor"
        },
        "FaceBrkIns4LWConcBlkGyp_R-11": {
            "layer_2": "R-11",
            "layer_3": "HF-C2",
            "layer_4": "HF-E1",
            "outside_layer": "HF-A2"
        },
        "FurnitureConstruction": {
            "outside_layer": "FurnitureMaterial"
        },
        "IntWallConstruction": {
            "layer_2": "AirGap",
            "layer_3": "ConcForInterior",
            "layer_4": "AirGap",
            "layer_5": "GypForInterior",
            "outside_layer": "GypForInterior"
        },
        "SlagFeltIns6LWConcGapAcoTile_R-11": {
            "layer_2": "HF-E3",
            "layer_3": "R-11",
            "layer_4": "HF-C15",
            "layer_5": "AirGap",
            "layer_6": "HF-E5",
            "outside_layer": "HF-E2"
        },
        "WinLib_1001": {
            "outside_layer": "CLEAR 6MM"
        },
        "WinLib_2003": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "CLEAR 6MM"
        }
    },
    "Controller:OutdoorAir": {
        "OA Controller 1": {
            "actuator_node_name": "Outside Air Inlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1.4,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.25,
            "minimum_outdoor_air_schedule_name": "OAFractionSched",
            "mixed_air_node_name": "Mixed Air Node",
            "relief_air_outlet_node_name": "Relief Air Outlet Node",
            "return_air_node_name": "Outdoor Air Mixer Inlet Node"
        }
    },
    "Curve:Bicubic": {
        "2GSL-3K-4SU_R744_pwrcurv_sub": {
            "coefficient1_constant": 386.71,
            "coefficient2_x": -193.44,
            "coefficient3_x_2": -4.1516,
            "coefficient4_y": 185.34,
            "coefficient5_y_2": -0.15786,
            "coefficient6_x_y": 4.1525,
            "coefficient7_x_3": -0.022002,
            "coefficient8_y_3": -0.0046207,
            "coefficient9_x_2_y": 0.018394,
            "coefficient10_x_y_2": 0.0032025,
            "maximum_value_of_x": -15,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": -20
        },
        "2GSL-3K-4SU_R744_qcurv_sub": {
            "coefficient1_constant": 36018.0,
            "coefficient2_x": 1106.6,
            "coefficient3_x_2": 11.353,
            "coefficient4_y": -580.74,
            "coefficient5_y_2": 0.057021,
            "coefficient6_x_y": -14.953,
            "coefficient7_x_3": 0.040944,
            "coefficient8_y_3": 0.0095707,
            "coefficient9_x_2_y": -0.11393,
            "coefficient10_x_y_2": -0.006478,
            "maximum_value_of_x": -15,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": -20
        },
        "4FTC-20K_R744_pwrcurv_sub": {
            "coefficient1_constant": 4467.8,
            "coefficient2_x": -448.95,
            "coefficient3_x_2": -8.5627,
            "coefficient4_y": 505.81,
            "coefficient5_y_2": 1.8569,
            "coefficient6_x_y": 10.453,
            "coefficient7_x_3": -0.023585,
            "coefficient8_y_3": -0.024415,
            "coefficient9_x_2_y": 0.042667,
            "coefficient10_x_y_2": 0.053333,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 25,
            "minimum_value_of_x": -20,
            "minimum_value_of_y": 5
        },
        "4FTC-20K_R744_pwrcurv_trans": {
            "coefficient1_constant": 9.875e-14,
            "coefficient2_x": -1.5288e-07,
            "coefficient3_x_2": 1.4445e-10,
            "coefficient4_y": 2.8669e-07,
            "coefficient5_y_2": 6.6098e-10,
            "coefficient6_x_y": -6.3695e-05,
            "coefficient7_x_3": -1.4638e-09,
            "coefficient8_y_3": -3.729e-17,
            "coefficient9_x_2_y": -8.7306e-07,
            "coefficient10_x_y_2": 7.3362e-12,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 10000000,
            "minimum_value_of_x": -20,
            "minimum_value_of_y": 7500000
        },
        "4FTC-20K_R744_qcurv_sub": {
            "coefficient1_constant": 129100.0,
            "coefficient2_x": 4346.7,
            "coefficient3_x_2": 66.625,
            "coefficient4_y": -1752.5,
            "coefficient5_y_2": -1.0279,
            "coefficient6_x_y": -48.72,
            "coefficient7_x_3": 0.65438,
            "coefficient8_y_3": -0.28251,
            "coefficient9_x_2_y": -0.688,
            "coefficient10_x_y_2": -0.448,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 25,
            "minimum_value_of_x": -20,
            "minimum_value_of_y": 5
        },
        "4FTC-20K_R744_qcurv_trans": {
            "coefficient1_constant": 6.1664e-05,
            "coefficient2_x": 0.0025759,
            "coefficient3_x_2": 0.0096223,
            "coefficient4_y": 6.1867,
            "coefficient5_y_2": -3.6628e-05,
            "coefficient6_x_y": 0.031292,
            "coefficient7_x_3": 0.20886,
            "coefficient8_y_3": 5.5646e-11,
            "coefficient9_x_2_y": 0.000105,
            "coefficient10_x_y_2": -7.9456e-08,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 313040,
            "minimum_value_of_x": -20,
            "minimum_value_of_y": 291650
        }
    },
    "Curve:Biquadratic": {
        "WindACCoolCapFT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "WindACEIRFT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Cubic": {
        "ConstantMult": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "MultiShelfVertical_DefrostEnergyMult": {
            "coefficient1_constant": 0.024597538,
            "coefficient2_x": 0.000764389,
            "coefficient3_x_2": -3.86374e-05,
            "coefficient4_x_3": 7.4568e-07,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "MultiShelfVertical_LatentEnergyMult": {
            "coefficient1_constant": 0.026526281,
            "coefficient2_x": 0.001078032,
            "coefficient3_x_2": -6.02558e-05,
            "coefficient4_x_3": 1.23732e-06,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "RHCubic_DefrostEnergyMult": {
            "coefficient1_constant": -0.5796,
            "coefficient2_x": 0.0288,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 80.0,
            "minimum_value_of_x": 20.13
        },
        "RHCubic_LatentEnergyMult": {
            "coefficient1_constant": -0.4641,
            "coefficient2_x": 0.0268,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 80.0,
            "minimum_value_of_x": 17.32
        },
        "SingleShelfHorizontal_DefrostEnergyMult": {
            "coefficient1_constant": 0.023632177,
            "coefficient2_x": 0.0006232,
            "coefficient3_x_2": 2.83282e-05,
            "coefficient4_x_3": 4.40351e-07,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "SingleShelfHorizontal_LatentEnergyMult": {
            "coefficient1_constant": 0.020375634,
            "coefficient2_x": 0.000243779,
            "coefficient3_x_2": 1.14001e-05,
            "coefficient4_x_3": 1.81142e-07,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        }
    },
    "Curve:Linear": {
        "GasCoolerHRCurve": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 85000,
            "maximum_value_of_x": 22.2,
            "minimum_value_of_x": 3
        }
    },
    "Curve:Quadratic": {
        "RackCOPfTCurve": {
            "coefficient1_constant": 1.7603,
            "coefficient2_x": -0.0377,
            "coefficient3_x_2": 0.0004,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 10.0,
            "output_unit_type": "Dimensionless"
        },
        "RackCOPfTCurve2": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 50.0,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "RackCondFanCurve": {
            "coefficient1_constant": 0.3,
            "coefficient2_x": 0.02,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 10.0
        },
        "RackCondFanCurve2": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.02857,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 0.0
        },
        "WindACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "WindACEIRFFF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "WindACPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "ElectricEquipment": {
        "BackRoom ElecEq 1": {
            "design_level": 150.0,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "schedule_name": "Elec_Equip_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "BackRoom"
        },
        "SalesFloor ElecEq 1": {
            "design_level": 1500.0,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0,
            "fraction_radiant": 0.1,
            "schedule_name": "Register_Equip_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "SalesFloor"
        },
        "SalesFloor ElecEq 2": {
            "design_level": 15000.0,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.05,
            "fraction_lost": 0,
            "fraction_radiant": 0.4,
            "schedule_name": "Bakery_Equip_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "SalesFloor"
        },
        "SalesFloor ElecEq 3": {
            "design_level": 600.0,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "schedule_name": "Elec_Equip_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "SalesFloor"
        }
    },
    "Fan:OnOff": {
        "Supply Fan 1": {
            "air_inlet_node_name": "Mixed Air Node",
            "air_outlet_node_name": "DX Cooling Coil Air Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 5.5,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600.0
        }
    },
    "FenestrationSurface:Detailed": {
        "Main_Door_d_e_1_1": {
            "building_surface_name": "Main_ExtWall_d_e",
            "construction_name": "DoorConstruction",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.71777,
            "vertex_1_y_coordinate": 10.2103,
            "vertex_1_z_coordinate": 2.133496,
            "vertex_2_x_coordinate": 45.71777,
            "vertex_2_y_coordinate": 10.2103,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 45.71777,
            "vertex_3_y_coordinate": 11.12466,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 45.71777,
            "vertex_4_y_coordinate": 11.12466,
            "vertex_4_z_coordinate": 2.133496,
            "view_factor_to_ground": 0.5
        },
        "Main_Window_d_e_1": {
            "building_surface_name": "Main_ExtWall_d_e",
            "construction_name": "WinLib_1001",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.71777,
            "vertex_1_y_coordinate": 31.85005,
            "vertex_1_z_coordinate": 2.285888,
            "vertex_2_x_coordinate": 45.71777,
            "vertex_2_y_coordinate": 31.85005,
            "vertex_2_z_coordinate": 1.981103,
            "vertex_3_x_coordinate": 45.71777,
            "vertex_3_y_coordinate": 35.50747,
            "vertex_3_z_coordinate": 1.981103,
            "vertex_4_x_coordinate": 45.71777,
            "vertex_4_y_coordinate": 35.50747,
            "vertex_4_z_coordinate": 2.285888,
            "view_factor_to_ground": 0.5
        },
        "Main_Window_d_e_2": {
            "building_surface_name": "Main_ExtWall_d_e",
            "construction_name": "WinLib_2003",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.71777,
            "vertex_1_y_coordinate": 21.33496,
            "vertex_1_z_coordinate": 2.285888,
            "vertex_2_x_coordinate": 45.71777,
            "vertex_2_y_coordinate": 21.33496,
            "vertex_2_z_coordinate": 1.981103,
            "vertex_3_x_coordinate": 45.71777,
            "vertex_3_y_coordinate": 21.63974,
            "vertex_3_z_coordinate": 1.981103,
            "vertex_4_x_coordinate": 45.71777,
            "vertex_4_y_coordinate": 21.63974,
            "vertex_4_z_coordinate": 2.285888,
            "view_factor_to_ground": 0.5
        }
    },
    "FluidProperties:Name": {
        "FluidProperties:Name 1": {
            "fluid_name": "R744",
            "fluid_type": "Refrigerant"
        }
    },
    "FluidProperties:Saturated": {
        "FluidProperties:Saturated 1": {
            "fluid_name": "R744",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Pressure",
            "property_value_1": 682340.0,
            "property_value_2": 739490.0,
            "property_value_3": 800150.0,
            "property_value_4": 864450.0,
            "property_value_5": 932520.0,
            "property_value_6": 1004500.0,
            "property_value_7": 1080500.0,
            "property_value_8": 1160700.0,
            "property_value_9": 1245200.0,
            "property_value_10": 1334200.0,
            "property_value_11": 1427800.0,
            "property_value_12": 1526100.0,
            "property_value_13": 1629300.0,
            "property_value_14": 1737500.0,
            "property_value_15": 1850900.0,
            "property_value_16": 1969600.0,
            "property_value_17": 2093800.0,
            "property_value_18": 2223700.0,
            "property_value_19": 2359300.0,
            "property_value_20": 2501000.0,
            "property_value_21": 2648700.0,
            "property_value_22": 2802700.0,
            "property_value_23": 2963200.0,
            "property_value_24": 3130300.0,
            "property_value_25": 3304200.0,
            "property_value_26": 3485100.0,
            "property_value_27": 3673300.0,
            "property_value_28": 3868800.0,
            "property_value_29": 4072000.0,
            "property_value_30": 4283100.0,
            "property_value_31": 4502200.0,
            "property_value_32": 4729700.0,
            "property_value_33": 4965800.0,
            "property_value_34": 5210800.0,
            "property_value_35": 5465100.0,
            "property_value_36": 5729100.0,
            "property_value_37": 6003100.0,
            "property_value_38": 6287700.0,
            "property_value_39": 6583700.0,
            "property_value_40": 6891800.0,
            "property_value_41": 7213700.0,
            "property_value_42": 7230200.0,
            "property_value_43": 7246700.0,
            "property_value_44": 7263300.0,
            "property_value_45": 7280000.0,
            "property_value_46": 7296700.0,
            "property_value_47": 7313400.0,
            "property_value_48": 7330200.0,
            "property_value_49": 7347100.0,
            "property_value_50": 7364000.0,
            "property_value_51": 7377300.0,
            "temperature_values_name": "R744SaturatedTemperatures"
        },
        "FluidProperties:Saturated 2": {
            "fluid_name": "R744",
            "fluid_phase": "Fluid",
            "fluid_property_type": "Enthalpy",
            "property_value_1": 92943.0,
            "property_value_2": 96905.0,
            "property_value_3": 100880.0,
            "property_value_4": 104870.0,
            "property_value_5": 108880.0,
            "property_value_6": 112900.0,
            "property_value_7": 116950.0,
            "property_value_8": 121010.0,
            "property_value_9": 125100.0,
            "property_value_10": 129200.0,
            "property_value_11": 133340.0,
            "property_value_12": 137500.0,
            "property_value_13": 141690.0,
            "property_value_14": 145910.0,
            "property_value_15": 150160.0,
            "property_value_16": 154450.0,
            "property_value_17": 158770.0,
            "property_value_18": 163140.0,
            "property_value_19": 167550.0,
            "property_value_20": 172010.0,
            "property_value_21": 176520.0,
            "property_value_22": 181090.0,
            "property_value_23": 185710.0,
            "property_value_24": 190400.0,
            "property_value_25": 195160.0,
            "property_value_26": 200000.0,
            "property_value_27": 204930.0,
            "property_value_28": 209950.0,
            "property_value_29": 215080.0,
            "property_value_30": 220340.0,
            "property_value_31": 225730.0,
            "property_value_32": 231290.0,
            "property_value_33": 237030.0,
            "property_value_34": 243010.0,
            "property_value_35": 249260.0,
            "property_value_36": 255870.0,
            "property_value_37": 262930.0,
            "property_value_38": 270610.0,
            "property_value_39": 279260.0,
            "property_value_40": 289620.0,
            "property_value_41": 304550.0,
            "property_value_42": 305630.0,
            "property_value_43": 306770.0,
            "property_value_44": 308000.0,
            "property_value_45": 309330.0,
            "property_value_46": 310810.0,
            "property_value_47": 312470.0,
            "property_value_48": 314420.0,
            "property_value_49": 316840.0,
            "property_value_50": 320320.0,
            "property_value_51": 332250.0,
            "temperature_values_name": "R744SaturatedTemperatures"
        },
        "FluidProperties:Saturated 3": {
            "fluid_name": "R744",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Enthalpy",
            "property_value_1": 432680.0,
            "property_value_2": 433290.0,
            "property_value_3": 433860.0,
            "property_value_4": 434390.0,
            "property_value_5": 434880.0,
            "property_value_6": 435320.0,
            "property_value_7": 435720.0,
            "property_value_8": 436070.0,
            "property_value_9": 436370.0,
            "property_value_10": 436620.0,
            "property_value_11": 436820.0,
            "property_value_12": 436960.0,
            "property_value_13": 437040.0,
            "property_value_14": 437060.0,
            "property_value_15": 437010.0,
            "property_value_16": 436890.0,
            "property_value_17": 436700.0,
            "property_value_18": 436440.0,
            "property_value_19": 436090.0,
            "property_value_20": 435660.0,
            "property_value_21": 435140.0,
            "property_value_22": 434510.0,
            "property_value_23": 433790.0,
            "property_value_24": 432950.0,
            "property_value_25": 431990.0,
            "property_value_26": 430890.0,
            "property_value_27": 429650.0,
            "property_value_28": 428250.0,
            "property_value_29": 426670.0,
            "property_value_30": 424890.0,
            "property_value_31": 422880.0,
            "property_value_32": 420620.0,
            "property_value_33": 418050.0,
            "property_value_34": 415120.0,
            "property_value_35": 411760.0,
            "property_value_36": 407870.0,
            "property_value_37": 403260.0,
            "property_value_38": 397700.0,
            "property_value_39": 390710.0,
            "property_value_40": 381200.0,
            "property_value_41": 365130.0,
            "property_value_42": 363860.0,
            "property_value_43": 362500.0,
            "property_value_44": 361020.0,
            "property_value_45": 359390.0,
            "property_value_46": 357570.0,
            "property_value_47": 355480.0,
            "property_value_48": 353020.0,
            "property_value_49": 349910.0,
            "property_value_50": 345410.0,
            "property_value_51": 332250.0,
            "temperature_values_name": "R744SaturatedTemperatures"
        },
        "FluidProperties:Saturated 4": {
            "fluid_name": "R744",
            "fluid_phase": "Fluid",
            "fluid_property_type": "Density",
            "property_value_1": 1154.6,
            "property_value_2": 1147.1,
            "property_value_3": 1139.6,
            "property_value_4": 1132.0,
            "property_value_5": 1124.2,
            "property_value_6": 1116.4,
            "property_value_7": 1108.5,
            "property_value_8": 1100.5,
            "property_value_9": 1092.4,
            "property_value_10": 1084.1,
            "property_value_11": 1075.7,
            "property_value_12": 1067.2,
            "property_value_13": 1058.6,
            "property_value_14": 1049.8,
            "property_value_15": 1040.8,
            "property_value_16": 1031.7,
            "property_value_17": 1022.3,
            "property_value_18": 1012.8,
            "property_value_19": 1003.1,
            "property_value_20": 993.13,
            "property_value_21": 982.93,
            "property_value_22": 972.46,
            "property_value_23": 961.7,
            "property_value_24": 950.63,
            "property_value_25": 939.22,
            "property_value_26": 927.43,
            "property_value_27": 915.23,
            "property_value_28": 902.56,
            "property_value_29": 889.36,
            "property_value_30": 875.58,
            "property_value_31": 861.12,
            "property_value_32": 845.87,
            "property_value_33": 829.7,
            "property_value_34": 812.41,
            "property_value_35": 793.76,
            "property_value_36": 773.39,
            "property_value_37": 750.77,
            "property_value_38": 725.02,
            "property_value_39": 694.46,
            "property_value_40": 655.28,
            "property_value_41": 593.31,
            "property_value_42": 588.59,
            "property_value_43": 583.52,
            "property_value_44": 578.02,
            "property_value_45": 572.0,
            "property_value_46": 565.29,
            "property_value_47": 557.66,
            "property_value_48": 548.67,
            "property_value_49": 537.43,
            "property_value_50": 521.18,
            "property_value_51": 467.6,
            "temperature_values_name": "R744SaturatedTemperatures"
        },
        "FluidProperties:Saturated 5": {
            "fluid_name": "R744",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Density",
            "property_value_1": 17.925,
            "property_value_2": 19.373,
            "property_value_3": 20.912,
            "property_value_4": 22.547,
            "property_value_5": 24.281,
            "property_value_6": 26.121,
            "property_value_7": 28.071,
            "property_value_8": 30.137,
            "property_value_9": 32.326,
            "property_value_10": 34.644,
            "property_value_11": 37.098,
            "property_value_12": 39.696,
            "property_value_13": 42.445,
            "property_value_14": 45.356,
            "property_value_15": 48.437,
            "property_value_16": 51.7,
            "property_value_17": 55.155,
            "property_value_18": 58.816,
            "property_value_19": 62.697,
            "property_value_20": 66.814,
            "property_value_21": 71.185,
            "property_value_22": 75.829,
            "property_value_23": 80.77,
            "property_value_24": 86.032,
            "property_value_25": 91.647,
            "property_value_26": 97.647,
            "property_value_27": 104.07,
            "property_value_28": 110.98,
            "property_value_29": 118.41,
            "property_value_30": 126.44,
            "property_value_31": 135.16,
            "property_value_32": 144.67,
            "property_value_33": 155.11,
            "property_value_34": 166.66,
            "property_value_35": 179.57,
            "property_value_36": 194.2,
            "property_value_37": 211.08,
            "property_value_38": 231.1,
            "property_value_39": 255.86,
            "property_value_40": 289.11,
            "property_value_41": 345.1,
            "property_value_42": 349.53,
            "property_value_43": 354.31,
            "property_value_44": 359.52,
            "property_value_45": 365.27,
            "property_value_46": 371.73,
            "property_value_47": 379.14,
            "property_value_48": 387.97,
            "property_value_49": 399.2,
            "property_value_50": 415.79,
            "property_value_51": 467.6,
            "temperature_values_name": "R744SaturatedTemperatures"
        },
        "FluidProperties:Saturated 6": {
            "fluid_name": "R744",
            "fluid_phase": "Fluid",
            "fluid_property_type": "SpecificHeat",
            "property_value_1": 1971.2,
            "property_value_2": 1977.9,
            "property_value_3": 1985.3,
            "property_value_4": 1993.3,
            "property_value_5": 2002.1,
            "property_value_6": 2011.7,
            "property_value_7": 2022.0,
            "property_value_8": 2033.3,
            "property_value_9": 2045.5,
            "property_value_10": 2058.7,
            "property_value_11": 2073.1,
            "property_value_12": 2088.6,
            "property_value_13": 2105.5,
            "property_value_14": 2123.8,
            "property_value_15": 2143.7,
            "property_value_16": 2165.3,
            "property_value_17": 2188.9,
            "property_value_18": 2214.6,
            "property_value_19": 2242.6,
            "property_value_20": 2273.4,
            "property_value_21": 2307.2,
            "property_value_22": 2344.6,
            "property_value_23": 2386.0,
            "property_value_24": 2432.2,
            "property_value_25": 2483.9,
            "property_value_26": 2542.3,
            "property_value_27": 2608.6,
            "property_value_28": 2684.6,
            "property_value_29": 2772.4,
            "property_value_30": 2875.3,
            "property_value_31": 2997.6,
            "property_value_32": 3145.4,
            "property_value_33": 3327.8,
            "property_value_34": 3558.3,
            "property_value_35": 3858.1,
            "property_value_36": 4263.7,
            "property_value_37": 4846.4,
            "property_value_38": 5767.4,
            "property_value_39": 7460.4,
            "property_value_40": 11549.0,
            "property_value_41": 35338.0,
            "property_value_42": 39845.0,
            "property_value_43": 45671.0,
            "property_value_44": 53460.0,
            "property_value_45": 64333.0,
            "property_value_46": 80423.0,
            "property_value_47": 106280.0,
            "property_value_48": 153510.0,
            "property_value_49": 261670.0,
            "property_value_50": 689730.0,
            "property_value_51": 102070000000000.0,
            "temperature_values_name": "R744SaturatedTemperatures"
        },
        "FluidProperties:Saturated 7": {
            "fluid_name": "R744",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "SpecificHeat",
            "property_value_1": 951.94,
            "property_value_2": 966.57,
            "property_value_3": 981.96,
            "property_value_4": 998.17,
            "property_value_5": 1015.3,
            "property_value_6": 1033.3,
            "property_value_7": 1052.3,
            "property_value_8": 1072.5,
            "property_value_9": 1093.8,
            "property_value_10": 1116.5,
            "property_value_11": 1140.6,
            "property_value_12": 1166.3,
            "property_value_13": 1193.8,
            "property_value_14": 1223.4,
            "property_value_15": 1255.1,
            "property_value_16": 1289.3,
            "property_value_17": 1326.3,
            "property_value_18": 1366.4,
            "property_value_19": 1409.9,
            "property_value_20": 1457.2,
            "property_value_21": 1509.1,
            "property_value_22": 1566.0,
            "property_value_23": 1628.8,
            "property_value_24": 1698.6,
            "property_value_25": 1776.7,
            "property_value_26": 1864.8,
            "property_value_27": 1964.9,
            "property_value_28": 2079.9,
            "property_value_29": 2213.4,
            "property_value_30": 2370.4,
            "property_value_31": 2557.8,
            "property_value_32": 2785.6,
            "property_value_33": 3068.4,
            "property_value_34": 3429.0,
            "property_value_35": 3904.6,
            "property_value_36": 4559.9,
            "property_value_37": 5518.6,
            "property_value_38": 7048.7,
            "property_value_39": 9862.0,
            "property_value_40": 16691.0,
            "property_value_41": 55822.0,
            "property_value_42": 63009.0,
            "property_value_43": 72214.0,
            "property_value_44": 84382.0,
            "property_value_45": 101150.0,
            "property_value_46": 125560.0,
            "property_value_47": 164030.0,
            "property_value_48": 232580.0,
            "property_value_49": 384590.0,
            "property_value_50": 957590.0,
            "property_value_51": 102070000000000.0,
            "temperature_values_name": "R744SaturatedTemperatures"
        }
    },
    "FluidProperties:Superheated": {
        "FluidProperties:Superheated 1": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 600000.0,
            "property_value_1": 434540.0,
            "property_value_2": 436380.0,
            "property_value_3": 438210.0,
            "property_value_4": 440030.0,
            "property_value_5": 441840.0,
            "property_value_6": 443650.0,
            "property_value_7": 445450.0,
            "property_value_8": 447240.0,
            "property_value_9": 449030.0,
            "property_value_10": 450810.0,
            "property_value_11": 452590.0,
            "property_value_12": 454370.0,
            "property_value_13": 456140.0,
            "property_value_14": 457910.0,
            "property_value_15": 459670.0,
            "property_value_16": 461440.0,
            "property_value_17": 463200.0,
            "property_value_18": 464960.0,
            "property_value_19": 466720.0,
            "property_value_20": 468480.0,
            "property_value_21": 470240.0,
            "property_value_22": 472000.0,
            "property_value_23": 473760.0,
            "property_value_24": 475510.0,
            "property_value_25": 477270.0,
            "property_value_26": 479030.0,
            "property_value_27": 480790.0,
            "property_value_28": 482550.0,
            "property_value_29": 484310.0,
            "property_value_30": 486070.0,
            "property_value_31": 487830.0,
            "property_value_32": 489600.0,
            "property_value_33": 491360.0,
            "property_value_34": 493130.0,
            "property_value_35": 494900.0,
            "property_value_36": 496670.0,
            "property_value_37": 498440.0,
            "property_value_38": 500210.0,
            "property_value_39": 501990.0,
            "property_value_40": 502160.0,
            "property_value_41": 502340.0,
            "property_value_42": 502520.0,
            "property_value_43": 502700.0,
            "property_value_44": 502880.0,
            "property_value_45": 503050.0,
            "property_value_46": 503230.0,
            "property_value_47": 503410.0,
            "property_value_48": 503590.0,
            "property_value_49": 503760.0,
            "property_value_50": 503940.0,
            "property_value_51": 504120.0,
            "property_value_52": 504300.0,
            "property_value_53": 504480.0,
            "property_value_54": 504650.0,
            "property_value_55": 504830.0,
            "property_value_56": 505010.0,
            "property_value_57": 505190.0,
            "property_value_58": 505370.0,
            "property_value_59": 505540.0,
            "property_value_60": 505720.0,
            "property_value_61": 505900.0,
            "property_value_62": 506080.0,
            "property_value_63": 506260.0,
            "property_value_64": 506430.0,
            "property_value_65": 506610.0,
            "property_value_66": 506790.0,
            "property_value_67": 506970.0,
            "property_value_68": 507150.0,
            "property_value_69": 507320.0,
            "property_value_70": 507500.0,
            "property_value_71": 507680.0,
            "property_value_72": 507860.0,
            "property_value_73": 508040.0,
            "property_value_74": 508220.0,
            "property_value_75": 508400.0,
            "property_value_76": 508570.0,
            "property_value_77": 508750.0,
            "property_value_78": 508930.0,
            "property_value_79": 509110.0,
            "property_value_80": 509290.0,
            "property_value_81": 509460.0,
            "property_value_82": 509640.0,
            "property_value_83": 509820.0,
            "property_value_84": 510000.0,
            "property_value_85": 510180.0,
            "property_value_86": 510360.0,
            "property_value_87": 510540.0,
            "property_value_88": 510720.0,
            "property_value_89": 510890.0,
            "property_value_90": 512680.0,
            "property_value_91": 514470.0,
            "property_value_92": 516260.0,
            "property_value_93": 518060.0,
            "property_value_94": 519860.0,
            "property_value_95": 521660.0,
            "property_value_96": 523460.0,
            "property_value_97": 525260.0,
            "property_value_98": 527070.0,
            "property_value_99": 528880.0,
            "property_value_100": 530690.0,
            "property_value_101": 532500.0,
            "property_value_102": 534320.0,
            "property_value_103": 536140.0,
            "property_value_104": 537970.0,
            "property_value_105": 539790.0,
            "property_value_106": 541620.0,
            "property_value_107": 543450.0,
            "property_value_108": 545280.0,
            "property_value_109": 547120.0,
            "property_value_110": 548960.0,
            "property_value_111": 550800.0,
            "property_value_112": 552640.0,
            "property_value_113": 554490.0,
            "property_value_114": 556340.0,
            "property_value_115": 558200.0,
            "property_value_116": 560050.0,
            "property_value_117": 561910.0,
            "property_value_118": 563770.0,
            "property_value_119": 565640.0,
            "property_value_120": 567500.0,
            "property_value_121": 569370.0,
            "property_value_122": 571250.0,
            "property_value_123": 573120.0,
            "property_value_124": 575000.0,
            "property_value_125": 576880.0,
            "property_value_126": 578760.0,
            "property_value_127": 580650.0,
            "property_value_128": 582540.0,
            "property_value_129": 584440.0,
            "property_value_130": 586330.0,
            "property_value_131": 588230.0,
            "property_value_132": 590130.0,
            "property_value_133": 592030.0,
            "property_value_134": 593940.0,
            "property_value_135": 595850.0,
            "property_value_136": 597760.0,
            "property_value_137": 599680.0,
            "property_value_138": 601600.0,
            "property_value_139": 603520.0,
            "property_value_140": 605440.0,
            "property_value_141": 607370.0,
            "property_value_142": 609300.0,
            "property_value_143": 611230.0,
            "property_value_144": 613160.0,
            "property_value_145": 615100.0,
            "property_value_146": 617040.0,
            "property_value_147": 618990.0,
            "property_value_148": 620930.0,
            "property_value_149": 622880.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 2": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 600000.0,
            "property_value_1": 15.54,
            "property_value_2": 15.356,
            "property_value_3": 15.177,
            "property_value_4": 15.003,
            "property_value_5": 14.835,
            "property_value_6": 14.672,
            "property_value_7": 14.513,
            "property_value_8": 14.358,
            "property_value_9": 14.207,
            "property_value_10": 14.061,
            "property_value_11": 13.918,
            "property_value_12": 13.778,
            "property_value_13": 13.642,
            "property_value_14": 13.509,
            "property_value_15": 13.379,
            "property_value_16": 13.253,
            "property_value_17": 13.129,
            "property_value_18": 13.007,
            "property_value_19": 12.889,
            "property_value_20": 12.773,
            "property_value_21": 12.659,
            "property_value_22": 12.548,
            "property_value_23": 12.439,
            "property_value_24": 12.332,
            "property_value_25": 12.227,
            "property_value_26": 12.124,
            "property_value_27": 12.023,
            "property_value_28": 11.924,
            "property_value_29": 11.827,
            "property_value_30": 11.732,
            "property_value_31": 11.638,
            "property_value_32": 11.546,
            "property_value_33": 11.456,
            "property_value_34": 11.367,
            "property_value_35": 11.28,
            "property_value_36": 11.194,
            "property_value_37": 11.11,
            "property_value_38": 11.027,
            "property_value_39": 10.945,
            "property_value_40": 10.937,
            "property_value_41": 10.929,
            "property_value_42": 10.921,
            "property_value_43": 10.913,
            "property_value_44": 10.905,
            "property_value_45": 10.897,
            "property_value_46": 10.889,
            "property_value_47": 10.881,
            "property_value_48": 10.873,
            "property_value_49": 10.865,
            "property_value_50": 10.857,
            "property_value_51": 10.849,
            "property_value_52": 10.841,
            "property_value_53": 10.833,
            "property_value_54": 10.826,
            "property_value_55": 10.818,
            "property_value_56": 10.81,
            "property_value_57": 10.802,
            "property_value_58": 10.794,
            "property_value_59": 10.786,
            "property_value_60": 10.778,
            "property_value_61": 10.771,
            "property_value_62": 10.763,
            "property_value_63": 10.755,
            "property_value_64": 10.747,
            "property_value_65": 10.739,
            "property_value_66": 10.732,
            "property_value_67": 10.724,
            "property_value_68": 10.716,
            "property_value_69": 10.709,
            "property_value_70": 10.701,
            "property_value_71": 10.693,
            "property_value_72": 10.685,
            "property_value_73": 10.678,
            "property_value_74": 10.67,
            "property_value_75": 10.662,
            "property_value_76": 10.655,
            "property_value_77": 10.647,
            "property_value_78": 10.64,
            "property_value_79": 10.632,
            "property_value_80": 10.624,
            "property_value_81": 10.617,
            "property_value_82": 10.609,
            "property_value_83": 10.602,
            "property_value_84": 10.594,
            "property_value_85": 10.587,
            "property_value_86": 10.579,
            "property_value_87": 10.572,
            "property_value_88": 10.564,
            "property_value_89": 10.557,
            "property_value_90": 10.483,
            "property_value_91": 10.41,
            "property_value_92": 10.338,
            "property_value_93": 10.267,
            "property_value_94": 10.197,
            "property_value_95": 10.128,
            "property_value_96": 10.06,
            "property_value_97": 9.993,
            "property_value_98": 9.928,
            "property_value_99": 9.863,
            "property_value_100": 9.799,
            "property_value_101": 9.735,
            "property_value_102": 9.673,
            "property_value_103": 9.612,
            "property_value_104": 9.551,
            "property_value_105": 9.491,
            "property_value_106": 9.432,
            "property_value_107": 9.374,
            "property_value_108": 9.317,
            "property_value_109": 9.26,
            "property_value_110": 9.204,
            "property_value_111": 9.149,
            "property_value_112": 9.094,
            "property_value_113": 9.04,
            "property_value_114": 8.987,
            "property_value_115": 8.934,
            "property_value_116": 8.882,
            "property_value_117": 8.831,
            "property_value_118": 8.78,
            "property_value_119": 8.73,
            "property_value_120": 8.681,
            "property_value_121": 8.632,
            "property_value_122": 8.584,
            "property_value_123": 8.536,
            "property_value_124": 8.489,
            "property_value_125": 8.442,
            "property_value_126": 8.396,
            "property_value_127": 8.35,
            "property_value_128": 8.305,
            "property_value_129": 8.26,
            "property_value_130": 8.216,
            "property_value_131": 8.173,
            "property_value_132": 8.13,
            "property_value_133": 8.087,
            "property_value_134": 8.045,
            "property_value_135": 8.003,
            "property_value_136": 7.962,
            "property_value_137": 7.921,
            "property_value_138": 7.881,
            "property_value_139": 7.841,
            "property_value_140": 7.801,
            "property_value_141": 7.762,
            "property_value_142": 7.723,
            "property_value_143": 7.685,
            "property_value_144": 7.647,
            "property_value_145": 7.609,
            "property_value_146": 7.572,
            "property_value_147": 7.535,
            "property_value_148": 7.499,
            "property_value_149": 7.463,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 3": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 650000.0,
            "property_value_1": 433410.0,
            "property_value_2": 435290.0,
            "property_value_3": 437150.0,
            "property_value_4": 439000.0,
            "property_value_5": 440850.0,
            "property_value_6": 442680.0,
            "property_value_7": 444510.0,
            "property_value_8": 446330.0,
            "property_value_9": 448140.0,
            "property_value_10": 449950.0,
            "property_value_11": 451750.0,
            "property_value_12": 453540.0,
            "property_value_13": 455340.0,
            "property_value_14": 457120.0,
            "property_value_15": 458910.0,
            "property_value_16": 460690.0,
            "property_value_17": 462470.0,
            "property_value_18": 464240.0,
            "property_value_19": 466020.0,
            "property_value_20": 467800.0,
            "property_value_21": 469570.0,
            "property_value_22": 471340.0,
            "property_value_23": 473110.0,
            "property_value_24": 474880.0,
            "property_value_25": 476650.0,
            "property_value_26": 478420.0,
            "property_value_27": 480190.0,
            "property_value_28": 481960.0,
            "property_value_29": 483730.0,
            "property_value_30": 485510.0,
            "property_value_31": 487280.0,
            "property_value_32": 489050.0,
            "property_value_33": 490830.0,
            "property_value_34": 492600.0,
            "property_value_35": 494380.0,
            "property_value_36": 496160.0,
            "property_value_37": 497940.0,
            "property_value_38": 499720.0,
            "property_value_39": 501500.0,
            "property_value_40": 501680.0,
            "property_value_41": 501860.0,
            "property_value_42": 502040.0,
            "property_value_43": 502220.0,
            "property_value_44": 502400.0,
            "property_value_45": 502580.0,
            "property_value_46": 502750.0,
            "property_value_47": 502930.0,
            "property_value_48": 503110.0,
            "property_value_49": 503290.0,
            "property_value_50": 503470.0,
            "property_value_51": 503650.0,
            "property_value_52": 503820.0,
            "property_value_53": 504000.0,
            "property_value_54": 504180.0,
            "property_value_55": 504360.0,
            "property_value_56": 504540.0,
            "property_value_57": 504720.0,
            "property_value_58": 504900.0,
            "property_value_59": 505080.0,
            "property_value_60": 505250.0,
            "property_value_61": 505430.0,
            "property_value_62": 505610.0,
            "property_value_63": 505790.0,
            "property_value_64": 505970.0,
            "property_value_65": 506150.0,
            "property_value_66": 506330.0,
            "property_value_67": 506510.0,
            "property_value_68": 506680.0,
            "property_value_69": 506860.0,
            "property_value_70": 507040.0,
            "property_value_71": 507220.0,
            "property_value_72": 507400.0,
            "property_value_73": 507580.0,
            "property_value_74": 507760.0,
            "property_value_75": 507940.0,
            "property_value_76": 508120.0,
            "property_value_77": 508300.0,
            "property_value_78": 508480.0,
            "property_value_79": 508660.0,
            "property_value_80": 508830.0,
            "property_value_81": 509010.0,
            "property_value_82": 509190.0,
            "property_value_83": 509370.0,
            "property_value_84": 509550.0,
            "property_value_85": 509730.0,
            "property_value_86": 509910.0,
            "property_value_87": 510090.0,
            "property_value_88": 510270.0,
            "property_value_89": 510450.0,
            "property_value_90": 512240.0,
            "property_value_91": 514040.0,
            "property_value_92": 515840.0,
            "property_value_93": 517640.0,
            "property_value_94": 519440.0,
            "property_value_95": 521250.0,
            "property_value_96": 523050.0,
            "property_value_97": 524860.0,
            "property_value_98": 526680.0,
            "property_value_99": 528490.0,
            "property_value_100": 530310.0,
            "property_value_101": 532130.0,
            "property_value_102": 533950.0,
            "property_value_103": 535780.0,
            "property_value_104": 537600.0,
            "property_value_105": 539430.0,
            "property_value_106": 541270.0,
            "property_value_107": 543100.0,
            "property_value_108": 544940.0,
            "property_value_109": 546780.0,
            "property_value_110": 548620.0,
            "property_value_111": 550470.0,
            "property_value_112": 552320.0,
            "property_value_113": 554170.0,
            "property_value_114": 556020.0,
            "property_value_115": 557880.0,
            "property_value_116": 559740.0,
            "property_value_117": 561600.0,
            "property_value_118": 563470.0,
            "property_value_119": 565340.0,
            "property_value_120": 567210.0,
            "property_value_121": 569080.0,
            "property_value_122": 570960.0,
            "property_value_123": 572840.0,
            "property_value_124": 574720.0,
            "property_value_125": 576600.0,
            "property_value_126": 578490.0,
            "property_value_127": 580380.0,
            "property_value_128": 582270.0,
            "property_value_129": 584170.0,
            "property_value_130": 586060.0,
            "property_value_131": 587970.0,
            "property_value_132": 589870.0,
            "property_value_133": 591780.0,
            "property_value_134": 593690.0,
            "property_value_135": 595600.0,
            "property_value_136": 597510.0,
            "property_value_137": 599430.0,
            "property_value_138": 601350.0,
            "property_value_139": 603280.0,
            "property_value_140": 605200.0,
            "property_value_141": 607130.0,
            "property_value_142": 609060.0,
            "property_value_143": 611000.0,
            "property_value_144": 612940.0,
            "property_value_145": 614880.0,
            "property_value_146": 616820.0,
            "property_value_147": 618760.0,
            "property_value_148": 620710.0,
            "property_value_149": 622660.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 4": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 650000.0,
            "property_value_1": 16.979,
            "property_value_2": 16.772,
            "property_value_3": 16.571,
            "property_value_4": 16.377,
            "property_value_5": 16.189,
            "property_value_6": 16.006,
            "property_value_7": 15.828,
            "property_value_8": 15.656,
            "property_value_9": 15.488,
            "property_value_10": 15.325,
            "property_value_11": 15.166,
            "property_value_12": 15.011,
            "property_value_13": 14.86,
            "property_value_14": 14.713,
            "property_value_15": 14.569,
            "property_value_16": 14.429,
            "property_value_17": 14.291,
            "property_value_18": 14.157,
            "property_value_19": 14.026,
            "property_value_20": 13.898,
            "property_value_21": 13.773,
            "property_value_22": 13.65,
            "property_value_23": 13.53,
            "property_value_24": 13.412,
            "property_value_25": 13.296,
            "property_value_26": 13.183,
            "property_value_27": 13.072,
            "property_value_28": 12.963,
            "property_value_29": 12.857,
            "property_value_30": 12.752,
            "property_value_31": 12.649,
            "property_value_32": 12.548,
            "property_value_33": 12.449,
            "property_value_34": 12.351,
            "property_value_35": 12.256,
            "property_value_36": 12.162,
            "property_value_37": 12.069,
            "property_value_38": 11.978,
            "property_value_39": 11.889,
            "property_value_40": 11.88,
            "property_value_41": 11.871,
            "property_value_42": 11.862,
            "property_value_43": 11.854,
            "property_value_44": 11.845,
            "property_value_45": 11.836,
            "property_value_46": 11.827,
            "property_value_47": 11.819,
            "property_value_48": 11.81,
            "property_value_49": 11.801,
            "property_value_50": 11.792,
            "property_value_51": 11.784,
            "property_value_52": 11.775,
            "property_value_53": 11.766,
            "property_value_54": 11.758,
            "property_value_55": 11.749,
            "property_value_56": 11.74,
            "property_value_57": 11.732,
            "property_value_58": 11.723,
            "property_value_59": 11.715,
            "property_value_60": 11.706,
            "property_value_61": 11.697,
            "property_value_62": 11.689,
            "property_value_63": 11.68,
            "property_value_64": 11.672,
            "property_value_65": 11.663,
            "property_value_66": 11.655,
            "property_value_67": 11.646,
            "property_value_68": 11.638,
            "property_value_69": 11.629,
            "property_value_70": 11.621,
            "property_value_71": 11.613,
            "property_value_72": 11.604,
            "property_value_73": 11.596,
            "property_value_74": 11.587,
            "property_value_75": 11.579,
            "property_value_76": 11.571,
            "property_value_77": 11.562,
            "property_value_78": 11.554,
            "property_value_79": 11.546,
            "property_value_80": 11.537,
            "property_value_81": 11.529,
            "property_value_82": 11.521,
            "property_value_83": 11.513,
            "property_value_84": 11.504,
            "property_value_85": 11.496,
            "property_value_86": 11.488,
            "property_value_87": 11.48,
            "property_value_88": 11.472,
            "property_value_89": 11.463,
            "property_value_90": 11.382,
            "property_value_91": 11.302,
            "property_value_92": 11.224,
            "property_value_93": 11.146,
            "property_value_94": 11.07,
            "property_value_95": 10.995,
            "property_value_96": 10.921,
            "property_value_97": 10.848,
            "property_value_98": 10.776,
            "property_value_99": 10.705,
            "property_value_100": 10.635,
            "property_value_101": 10.566,
            "property_value_102": 10.498,
            "property_value_103": 10.431,
            "property_value_104": 10.364,
            "property_value_105": 10.299,
            "property_value_106": 10.235,
            "property_value_107": 10.171,
            "property_value_108": 10.109,
            "property_value_109": 10.047,
            "property_value_110": 9.986,
            "property_value_111": 9.925,
            "property_value_112": 9.866,
            "property_value_113": 9.807,
            "property_value_114": 9.749,
            "property_value_115": 9.692,
            "property_value_116": 9.635,
            "property_value_117": 9.579,
            "property_value_118": 9.524,
            "property_value_119": 9.469,
            "property_value_120": 9.416,
            "property_value_121": 9.362,
            "property_value_122": 9.31,
            "property_value_123": 9.258,
            "property_value_124": 9.206,
            "property_value_125": 9.155,
            "property_value_126": 9.105,
            "property_value_127": 9.056,
            "property_value_128": 9.007,
            "property_value_129": 8.958,
            "property_value_130": 8.91,
            "property_value_131": 8.863,
            "property_value_132": 8.816,
            "property_value_133": 8.769,
            "property_value_134": 8.723,
            "property_value_135": 8.678,
            "property_value_136": 8.633,
            "property_value_137": 8.589,
            "property_value_138": 8.545,
            "property_value_139": 8.501,
            "property_value_140": 8.458,
            "property_value_141": 8.416,
            "property_value_142": 8.373,
            "property_value_143": 8.332,
            "property_value_144": 8.29,
            "property_value_145": 8.25,
            "property_value_146": 8.209,
            "property_value_147": 8.169,
            "property_value_148": 8.129,
            "property_value_149": 8.09,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 5": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 700000.0,
            "property_value_1": 92947.0,
            "property_value_2": 434180.0,
            "property_value_3": 436080.0,
            "property_value_4": 437960.0,
            "property_value_5": 439840.0,
            "property_value_6": 441700.0,
            "property_value_7": 443560.0,
            "property_value_8": 445400.0,
            "property_value_9": 447240.0,
            "property_value_10": 449070.0,
            "property_value_11": 450890.0,
            "property_value_12": 452710.0,
            "property_value_13": 454520.0,
            "property_value_14": 456330.0,
            "property_value_15": 458130.0,
            "property_value_16": 459930.0,
            "property_value_17": 461730.0,
            "property_value_18": 463520.0,
            "property_value_19": 465310.0,
            "property_value_20": 467100.0,
            "property_value_21": 468890.0,
            "property_value_22": 470680.0,
            "property_value_23": 472460.0,
            "property_value_24": 474240.0,
            "property_value_25": 476030.0,
            "property_value_26": 477810.0,
            "property_value_27": 479590.0,
            "property_value_28": 481370.0,
            "property_value_29": 483160.0,
            "property_value_30": 484940.0,
            "property_value_31": 486720.0,
            "property_value_32": 488510.0,
            "property_value_33": 490290.0,
            "property_value_34": 492080.0,
            "property_value_35": 493860.0,
            "property_value_36": 495650.0,
            "property_value_37": 497440.0,
            "property_value_38": 499230.0,
            "property_value_39": 501020.0,
            "property_value_40": 501200.0,
            "property_value_41": 501380.0,
            "property_value_42": 501560.0,
            "property_value_43": 501740.0,
            "property_value_44": 501910.0,
            "property_value_45": 502090.0,
            "property_value_46": 502270.0,
            "property_value_47": 502450.0,
            "property_value_48": 502630.0,
            "property_value_49": 502810.0,
            "property_value_50": 502990.0,
            "property_value_51": 503170.0,
            "property_value_52": 503350.0,
            "property_value_53": 503530.0,
            "property_value_54": 503710.0,
            "property_value_55": 503890.0,
            "property_value_56": 504070.0,
            "property_value_57": 504250.0,
            "property_value_58": 504430.0,
            "property_value_59": 504600.0,
            "property_value_60": 504780.0,
            "property_value_61": 504960.0,
            "property_value_62": 505140.0,
            "property_value_63": 505320.0,
            "property_value_64": 505500.0,
            "property_value_65": 505680.0,
            "property_value_66": 505860.0,
            "property_value_67": 506040.0,
            "property_value_68": 506220.0,
            "property_value_69": 506400.0,
            "property_value_70": 506580.0,
            "property_value_71": 506760.0,
            "property_value_72": 506940.0,
            "property_value_73": 507120.0,
            "property_value_74": 507300.0,
            "property_value_75": 507480.0,
            "property_value_76": 507660.0,
            "property_value_77": 507840.0,
            "property_value_78": 508020.0,
            "property_value_79": 508200.0,
            "property_value_80": 508380.0,
            "property_value_81": 508560.0,
            "property_value_82": 508740.0,
            "property_value_83": 508920.0,
            "property_value_84": 509100.0,
            "property_value_85": 509280.0,
            "property_value_86": 509460.0,
            "property_value_87": 509640.0,
            "property_value_88": 509820.0,
            "property_value_89": 510000.0,
            "property_value_90": 511800.0,
            "property_value_91": 513600.0,
            "property_value_92": 515410.0,
            "property_value_93": 517220.0,
            "property_value_94": 519020.0,
            "property_value_95": 520840.0,
            "property_value_96": 522650.0,
            "property_value_97": 524470.0,
            "property_value_98": 526280.0,
            "property_value_99": 528100.0,
            "property_value_100": 529930.0,
            "property_value_101": 531750.0,
            "property_value_102": 533580.0,
            "property_value_103": 535410.0,
            "property_value_104": 537240.0,
            "property_value_105": 539080.0,
            "property_value_106": 540910.0,
            "property_value_107": 542750.0,
            "property_value_108": 544600.0,
            "property_value_109": 546440.0,
            "property_value_110": 548290.0,
            "property_value_111": 550140.0,
            "property_value_112": 551990.0,
            "property_value_113": 553850.0,
            "property_value_114": 555700.0,
            "property_value_115": 557570.0,
            "property_value_116": 559430.0,
            "property_value_117": 561300.0,
            "property_value_118": 563160.0,
            "property_value_119": 565040.0,
            "property_value_120": 566910.0,
            "property_value_121": 568790.0,
            "property_value_122": 570660.0,
            "property_value_123": 572550.0,
            "property_value_124": 574430.0,
            "property_value_125": 576320.0,
            "property_value_126": 578210.0,
            "property_value_127": 580100.0,
            "property_value_128": 582000.0,
            "property_value_129": 583900.0,
            "property_value_130": 585800.0,
            "property_value_131": 587700.0,
            "property_value_132": 589610.0,
            "property_value_133": 591520.0,
            "property_value_134": 593430.0,
            "property_value_135": 595350.0,
            "property_value_136": 597260.0,
            "property_value_137": 599180.0,
            "property_value_138": 601110.0,
            "property_value_139": 603030.0,
            "property_value_140": 604960.0,
            "property_value_141": 606900.0,
            "property_value_142": 608830.0,
            "property_value_143": 610770.0,
            "property_value_144": 612700.0,
            "property_value_145": 614650.0,
            "property_value_146": 616590.0,
            "property_value_147": 618540.0,
            "property_value_148": 620490.0,
            "property_value_149": 622440.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 6": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 700000.0,
            "property_value_1": 1154.6,
            "property_value_2": 18.214,
            "property_value_3": 17.99,
            "property_value_4": 17.774,
            "property_value_5": 17.564,
            "property_value_6": 17.361,
            "property_value_7": 17.164,
            "property_value_8": 16.972,
            "property_value_9": 16.786,
            "property_value_10": 16.606,
            "property_value_11": 16.43,
            "property_value_12": 16.259,
            "property_value_13": 16.092,
            "property_value_14": 15.93,
            "property_value_15": 15.771,
            "property_value_16": 15.617,
            "property_value_17": 15.466,
            "property_value_18": 15.319,
            "property_value_19": 15.175,
            "property_value_20": 15.034,
            "property_value_21": 14.896,
            "property_value_22": 14.762,
            "property_value_23": 14.63,
            "property_value_24": 14.501,
            "property_value_25": 14.374,
            "property_value_26": 14.25,
            "property_value_27": 14.129,
            "property_value_28": 14.01,
            "property_value_29": 13.893,
            "property_value_30": 13.779,
            "property_value_31": 13.667,
            "property_value_32": 13.556,
            "property_value_33": 13.448,
            "property_value_34": 13.342,
            "property_value_35": 13.237,
            "property_value_36": 13.135,
            "property_value_37": 13.034,
            "property_value_38": 12.935,
            "property_value_39": 12.838,
            "property_value_40": 12.828,
            "property_value_41": 12.818,
            "property_value_42": 12.809,
            "property_value_43": 12.799,
            "property_value_44": 12.79,
            "property_value_45": 12.78,
            "property_value_46": 12.77,
            "property_value_47": 12.761,
            "property_value_48": 12.751,
            "property_value_49": 12.742,
            "property_value_50": 12.732,
            "property_value_51": 12.723,
            "property_value_52": 12.714,
            "property_value_53": 12.704,
            "property_value_54": 12.695,
            "property_value_55": 12.685,
            "property_value_56": 12.676,
            "property_value_57": 12.666,
            "property_value_58": 12.657,
            "property_value_59": 12.648,
            "property_value_60": 12.638,
            "property_value_61": 12.629,
            "property_value_62": 12.62,
            "property_value_63": 12.611,
            "property_value_64": 12.601,
            "property_value_65": 12.592,
            "property_value_66": 12.583,
            "property_value_67": 12.574,
            "property_value_68": 12.564,
            "property_value_69": 12.555,
            "property_value_70": 12.546,
            "property_value_71": 12.537,
            "property_value_72": 12.528,
            "property_value_73": 12.519,
            "property_value_74": 12.509,
            "property_value_75": 12.5,
            "property_value_76": 12.491,
            "property_value_77": 12.482,
            "property_value_78": 12.473,
            "property_value_79": 12.464,
            "property_value_80": 12.455,
            "property_value_81": 12.446,
            "property_value_82": 12.437,
            "property_value_83": 12.428,
            "property_value_84": 12.419,
            "property_value_85": 12.41,
            "property_value_86": 12.401,
            "property_value_87": 12.392,
            "property_value_88": 12.383,
            "property_value_89": 12.374,
            "property_value_90": 12.286,
            "property_value_91": 12.199,
            "property_value_92": 12.114,
            "property_value_93": 12.029,
            "property_value_94": 11.946,
            "property_value_95": 11.865,
            "property_value_96": 11.784,
            "property_value_97": 11.705,
            "property_value_98": 11.627,
            "property_value_99": 11.55,
            "property_value_100": 11.474,
            "property_value_101": 11.399,
            "property_value_102": 11.325,
            "property_value_103": 11.252,
            "property_value_104": 11.181,
            "property_value_105": 11.11,
            "property_value_106": 11.04,
            "property_value_107": 10.971,
            "property_value_108": 10.903,
            "property_value_109": 10.836,
            "property_value_110": 10.77,
            "property_value_111": 10.704,
            "property_value_112": 10.64,
            "property_value_113": 10.576,
            "property_value_114": 10.513,
            "property_value_115": 10.451,
            "property_value_116": 10.39,
            "property_value_117": 10.329,
            "property_value_118": 10.27,
            "property_value_119": 10.211,
            "property_value_120": 10.152,
            "property_value_121": 10.094,
            "property_value_122": 10.038,
            "property_value_123": 9.981,
            "property_value_124": 9.926,
            "property_value_125": 9.871,
            "property_value_126": 9.816,
            "property_value_127": 9.763,
            "property_value_128": 9.709,
            "property_value_129": 9.657,
            "property_value_130": 9.605,
            "property_value_131": 9.554,
            "property_value_132": 9.503,
            "property_value_133": 9.453,
            "property_value_134": 9.403,
            "property_value_135": 9.354,
            "property_value_136": 9.305,
            "property_value_137": 9.257,
            "property_value_138": 9.21,
            "property_value_139": 9.163,
            "property_value_140": 9.116,
            "property_value_141": 9.07,
            "property_value_142": 9.025,
            "property_value_143": 8.98,
            "property_value_144": 8.935,
            "property_value_145": 8.891,
            "property_value_146": 8.847,
            "property_value_147": 8.804,
            "property_value_148": 8.761,
            "property_value_149": 8.719,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 7": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 750000.0,
            "property_value_1": 92959.0,
            "property_value_2": 96907.0,
            "property_value_3": 434980.0,
            "property_value_4": 436900.0,
            "property_value_5": 438810.0,
            "property_value_6": 440700.0,
            "property_value_7": 442590.0,
            "property_value_8": 444460.0,
            "property_value_9": 446320.0,
            "property_value_10": 448180.0,
            "property_value_11": 450020.0,
            "property_value_12": 451860.0,
            "property_value_13": 453700.0,
            "property_value_14": 455530.0,
            "property_value_15": 457350.0,
            "property_value_16": 459170.0,
            "property_value_17": 460980.0,
            "property_value_18": 462790.0,
            "property_value_19": 464600.0,
            "property_value_20": 466400.0,
            "property_value_21": 468210.0,
            "property_value_22": 470010.0,
            "property_value_23": 471810.0,
            "property_value_24": 473600.0,
            "property_value_25": 475400.0,
            "property_value_26": 477190.0,
            "property_value_27": 478990.0,
            "property_value_28": 480780.0,
            "property_value_29": 482580.0,
            "property_value_30": 484370.0,
            "property_value_31": 486160.0,
            "property_value_32": 487960.0,
            "property_value_33": 489750.0,
            "property_value_34": 491540.0,
            "property_value_35": 493340.0,
            "property_value_36": 495140.0,
            "property_value_37": 496930.0,
            "property_value_38": 498730.0,
            "property_value_39": 500530.0,
            "property_value_40": 500710.0,
            "property_value_41": 500890.0,
            "property_value_42": 501070.0,
            "property_value_43": 501250.0,
            "property_value_44": 501430.0,
            "property_value_45": 501610.0,
            "property_value_46": 501790.0,
            "property_value_47": 501970.0,
            "property_value_48": 502150.0,
            "property_value_49": 502330.0,
            "property_value_50": 502510.0,
            "property_value_51": 502690.0,
            "property_value_52": 502870.0,
            "property_value_53": 503050.0,
            "property_value_54": 503230.0,
            "property_value_55": 503410.0,
            "property_value_56": 503590.0,
            "property_value_57": 503770.0,
            "property_value_58": 503950.0,
            "property_value_59": 504130.0,
            "property_value_60": 504310.0,
            "property_value_61": 504490.0,
            "property_value_62": 504670.0,
            "property_value_63": 504850.0,
            "property_value_64": 505030.0,
            "property_value_65": 505220.0,
            "property_value_66": 505400.0,
            "property_value_67": 505580.0,
            "property_value_68": 505760.0,
            "property_value_69": 505940.0,
            "property_value_70": 506120.0,
            "property_value_71": 506300.0,
            "property_value_72": 506480.0,
            "property_value_73": 506660.0,
            "property_value_74": 506840.0,
            "property_value_75": 507020.0,
            "property_value_76": 507200.0,
            "property_value_77": 507380.0,
            "property_value_78": 507560.0,
            "property_value_79": 507740.0,
            "property_value_80": 507920.0,
            "property_value_81": 508100.0,
            "property_value_82": 508280.0,
            "property_value_83": 508460.0,
            "property_value_84": 508640.0,
            "property_value_85": 508820.0,
            "property_value_86": 509000.0,
            "property_value_87": 509190.0,
            "property_value_88": 509370.0,
            "property_value_89": 509550.0,
            "property_value_90": 511360.0,
            "property_value_91": 513170.0,
            "property_value_92": 514980.0,
            "property_value_93": 516790.0,
            "property_value_94": 518610.0,
            "property_value_95": 520420.0,
            "property_value_96": 522240.0,
            "property_value_97": 524060.0,
            "property_value_98": 525890.0,
            "property_value_99": 527720.0,
            "property_value_100": 529540.0,
            "property_value_101": 531370.0,
            "property_value_102": 533210.0,
            "property_value_103": 535040.0,
            "property_value_104": 536880.0,
            "property_value_105": 538720.0,
            "property_value_106": 540560.0,
            "property_value_107": 542400.0,
            "property_value_108": 544250.0,
            "property_value_109": 546100.0,
            "property_value_110": 547950.0,
            "property_value_111": 549810.0,
            "property_value_112": 551660.0,
            "property_value_113": 553520.0,
            "property_value_114": 555380.0,
            "property_value_115": 557250.0,
            "property_value_116": 559120.0,
            "property_value_117": 560990.0,
            "property_value_118": 562860.0,
            "property_value_119": 564730.0,
            "property_value_120": 566610.0,
            "property_value_121": 568490.0,
            "property_value_122": 570370.0,
            "property_value_123": 572260.0,
            "property_value_124": 574150.0,
            "property_value_125": 576040.0,
            "property_value_126": 577930.0,
            "property_value_127": 579830.0,
            "property_value_128": 581730.0,
            "property_value_129": 583630.0,
            "property_value_130": 585530.0,
            "property_value_131": 587440.0,
            "property_value_132": 589350.0,
            "property_value_133": 591260.0,
            "property_value_134": 593180.0,
            "property_value_135": 595100.0,
            "property_value_136": 597020.0,
            "property_value_137": 598940.0,
            "property_value_138": 600860.0,
            "property_value_139": 602790.0,
            "property_value_140": 604720.0,
            "property_value_141": 606660.0,
            "property_value_142": 608590.0,
            "property_value_143": 610530.0,
            "property_value_144": 612480.0,
            "property_value_145": 614420.0,
            "property_value_146": 616370.0,
            "property_value_147": 618320.0,
            "property_value_148": 620270.0,
            "property_value_149": 622220.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 8": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 750000.0,
            "property_value_1": 1154.7,
            "property_value_2": 1147.1,
            "property_value_3": 19.435,
            "property_value_4": 19.195,
            "property_value_5": 18.962,
            "property_value_6": 18.737,
            "property_value_7": 18.519,
            "property_value_8": 18.308,
            "property_value_9": 18.103,
            "property_value_10": 17.904,
            "property_value_11": 17.711,
            "property_value_12": 17.522,
            "property_value_13": 17.339,
            "property_value_14": 17.161,
            "property_value_15": 16.987,
            "property_value_16": 16.818,
            "property_value_17": 16.653,
            "property_value_18": 16.492,
            "property_value_19": 16.334,
            "property_value_20": 16.181,
            "property_value_21": 16.03,
            "property_value_22": 15.883,
            "property_value_23": 15.739,
            "property_value_24": 15.599,
            "property_value_25": 15.461,
            "property_value_26": 15.326,
            "property_value_27": 15.194,
            "property_value_28": 15.065,
            "property_value_29": 14.938,
            "property_value_30": 14.813,
            "property_value_31": 14.691,
            "property_value_32": 14.571,
            "property_value_33": 14.454,
            "property_value_34": 14.338,
            "property_value_35": 14.225,
            "property_value_36": 14.114,
            "property_value_37": 14.005,
            "property_value_38": 13.897,
            "property_value_39": 13.792,
            "property_value_40": 13.781,
            "property_value_41": 13.771,
            "property_value_42": 13.76,
            "property_value_43": 13.75,
            "property_value_44": 13.739,
            "property_value_45": 13.729,
            "property_value_46": 13.719,
            "property_value_47": 13.708,
            "property_value_48": 13.698,
            "property_value_49": 13.688,
            "property_value_50": 13.678,
            "property_value_51": 13.667,
            "property_value_52": 13.657,
            "property_value_53": 13.647,
            "property_value_54": 13.637,
            "property_value_55": 13.626,
            "property_value_56": 13.616,
            "property_value_57": 13.606,
            "property_value_58": 13.596,
            "property_value_59": 13.586,
            "property_value_60": 13.576,
            "property_value_61": 13.566,
            "property_value_62": 13.556,
            "property_value_63": 13.545,
            "property_value_64": 13.535,
            "property_value_65": 13.525,
            "property_value_66": 13.515,
            "property_value_67": 13.505,
            "property_value_68": 13.495,
            "property_value_69": 13.486,
            "property_value_70": 13.476,
            "property_value_71": 13.466,
            "property_value_72": 13.456,
            "property_value_73": 13.446,
            "property_value_74": 13.436,
            "property_value_75": 13.426,
            "property_value_76": 13.416,
            "property_value_77": 13.406,
            "property_value_78": 13.397,
            "property_value_79": 13.387,
            "property_value_80": 13.377,
            "property_value_81": 13.367,
            "property_value_82": 13.358,
            "property_value_83": 13.348,
            "property_value_84": 13.338,
            "property_value_85": 13.328,
            "property_value_86": 13.319,
            "property_value_87": 13.309,
            "property_value_88": 13.299,
            "property_value_89": 13.29,
            "property_value_90": 13.194,
            "property_value_91": 13.1,
            "property_value_92": 13.008,
            "property_value_93": 12.917,
            "property_value_94": 12.827,
            "property_value_95": 12.739,
            "property_value_96": 12.652,
            "property_value_97": 12.566,
            "property_value_98": 12.481,
            "property_value_99": 12.398,
            "property_value_100": 12.316,
            "property_value_101": 12.235,
            "property_value_102": 12.156,
            "property_value_103": 12.077,
            "property_value_104": 12.0,
            "property_value_105": 11.923,
            "property_value_106": 11.848,
            "property_value_107": 11.773,
            "property_value_108": 11.7,
            "property_value_109": 11.628,
            "property_value_110": 11.556,
            "property_value_111": 11.486,
            "property_value_112": 11.416,
            "property_value_113": 11.348,
            "property_value_114": 11.28,
            "property_value_115": 11.213,
            "property_value_116": 11.147,
            "property_value_117": 11.082,
            "property_value_118": 11.017,
            "property_value_119": 10.953,
            "property_value_120": 10.891,
            "property_value_121": 10.828,
            "property_value_122": 10.767,
            "property_value_123": 10.706,
            "property_value_124": 10.647,
            "property_value_125": 10.587,
            "property_value_126": 10.529,
            "property_value_127": 10.471,
            "property_value_128": 10.414,
            "property_value_129": 10.357,
            "property_value_130": 10.301,
            "property_value_131": 10.246,
            "property_value_132": 10.192,
            "property_value_133": 10.137,
            "property_value_134": 10.084,
            "property_value_135": 10.031,
            "property_value_136": 9.979,
            "property_value_137": 9.927,
            "property_value_138": 9.876,
            "property_value_139": 9.826,
            "property_value_140": 9.776,
            "property_value_141": 9.726,
            "property_value_142": 9.677,
            "property_value_143": 9.629,
            "property_value_144": 9.581,
            "property_value_145": 9.533,
            "property_value_146": 9.486,
            "property_value_147": 9.44,
            "property_value_148": 9.394,
            "property_value_149": 9.348,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 9": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 800000.0,
            "property_value_1": 92970.0,
            "property_value_2": 96918.0,
            "property_value_3": 433860.0,
            "property_value_4": 435820.0,
            "property_value_5": 437760.0,
            "property_value_6": 439690.0,
            "property_value_7": 441600.0,
            "property_value_8": 443500.0,
            "property_value_9": 445390.0,
            "property_value_10": 447280.0,
            "property_value_11": 449150.0,
            "property_value_12": 451010.0,
            "property_value_13": 452870.0,
            "property_value_14": 454720.0,
            "property_value_15": 456560.0,
            "property_value_16": 458400.0,
            "property_value_17": 460230.0,
            "property_value_18": 462060.0,
            "property_value_19": 463880.0,
            "property_value_20": 465700.0,
            "property_value_21": 467520.0,
            "property_value_22": 469330.0,
            "property_value_23": 471150.0,
            "property_value_24": 472960.0,
            "property_value_25": 474760.0,
            "property_value_26": 476570.0,
            "property_value_27": 478380.0,
            "property_value_28": 480180.0,
            "property_value_29": 481990.0,
            "property_value_30": 483790.0,
            "property_value_31": 485600.0,
            "property_value_32": 487400.0,
            "property_value_33": 489210.0,
            "property_value_34": 491010.0,
            "property_value_35": 492820.0,
            "property_value_36": 494620.0,
            "property_value_37": 496430.0,
            "property_value_38": 498230.0,
            "property_value_39": 500040.0,
            "property_value_40": 500220.0,
            "property_value_41": 500400.0,
            "property_value_42": 500580.0,
            "property_value_43": 500760.0,
            "property_value_44": 500940.0,
            "property_value_45": 501120.0,
            "property_value_46": 501310.0,
            "property_value_47": 501490.0,
            "property_value_48": 501670.0,
            "property_value_49": 501850.0,
            "property_value_50": 502030.0,
            "property_value_51": 502210.0,
            "property_value_52": 502390.0,
            "property_value_53": 502570.0,
            "property_value_54": 502750.0,
            "property_value_55": 502930.0,
            "property_value_56": 503120.0,
            "property_value_57": 503300.0,
            "property_value_58": 503480.0,
            "property_value_59": 503660.0,
            "property_value_60": 503840.0,
            "property_value_61": 504020.0,
            "property_value_62": 504200.0,
            "property_value_63": 504380.0,
            "property_value_64": 504560.0,
            "property_value_65": 504740.0,
            "property_value_66": 504930.0,
            "property_value_67": 505110.0,
            "property_value_68": 505290.0,
            "property_value_69": 505470.0,
            "property_value_70": 505650.0,
            "property_value_71": 505830.0,
            "property_value_72": 506010.0,
            "property_value_73": 506190.0,
            "property_value_74": 506380.0,
            "property_value_75": 506560.0,
            "property_value_76": 506740.0,
            "property_value_77": 506920.0,
            "property_value_78": 507100.0,
            "property_value_79": 507280.0,
            "property_value_80": 507460.0,
            "property_value_81": 507640.0,
            "property_value_82": 507820.0,
            "property_value_83": 508010.0,
            "property_value_84": 508190.0,
            "property_value_85": 508370.0,
            "property_value_86": 508550.0,
            "property_value_87": 508730.0,
            "property_value_88": 508910.0,
            "property_value_89": 509100.0,
            "property_value_90": 510910.0,
            "property_value_91": 512730.0,
            "property_value_92": 514550.0,
            "property_value_93": 516370.0,
            "property_value_94": 518190.0,
            "property_value_95": 520010.0,
            "property_value_96": 521840.0,
            "property_value_97": 523660.0,
            "property_value_98": 525490.0,
            "property_value_99": 527320.0,
            "property_value_100": 529160.0,
            "property_value_101": 530990.0,
            "property_value_102": 532830.0,
            "property_value_103": 534670.0,
            "property_value_104": 536510.0,
            "property_value_105": 538360.0,
            "property_value_106": 540200.0,
            "property_value_107": 542050.0,
            "property_value_108": 543910.0,
            "property_value_109": 545760.0,
            "property_value_110": 547620.0,
            "property_value_111": 549470.0,
            "property_value_112": 551340.0,
            "property_value_113": 553200.0,
            "property_value_114": 555060.0,
            "property_value_115": 556930.0,
            "property_value_116": 558800.0,
            "property_value_117": 560680.0,
            "property_value_118": 562550.0,
            "property_value_119": 564430.0,
            "property_value_120": 566310.0,
            "property_value_121": 568200.0,
            "property_value_122": 570080.0,
            "property_value_123": 571970.0,
            "property_value_124": 573860.0,
            "property_value_125": 575760.0,
            "property_value_126": 577650.0,
            "property_value_127": 579550.0,
            "property_value_128": 581460.0,
            "property_value_129": 583360.0,
            "property_value_130": 585270.0,
            "property_value_131": 587180.0,
            "property_value_132": 589090.0,
            "property_value_133": 591000.0,
            "property_value_134": 592920.0,
            "property_value_135": 594840.0,
            "property_value_136": 596760.0,
            "property_value_137": 598690.0,
            "property_value_138": 600620.0,
            "property_value_139": 602550.0,
            "property_value_140": 604480.0,
            "property_value_141": 606420.0,
            "property_value_142": 608360.0,
            "property_value_143": 610300.0,
            "property_value_144": 612240.0,
            "property_value_145": 614190.0,
            "property_value_146": 616140.0,
            "property_value_147": 618090.0,
            "property_value_148": 620050.0,
            "property_value_149": 622010.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 10": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 800000.0,
            "property_value_1": 1154.8,
            "property_value_2": 1147.3,
            "property_value_3": 20.908,
            "property_value_4": 20.642,
            "property_value_5": 20.385,
            "property_value_6": 20.136,
            "property_value_7": 19.896,
            "property_value_8": 19.664,
            "property_value_9": 19.439,
            "property_value_10": 19.22,
            "property_value_11": 19.008,
            "property_value_12": 18.802,
            "property_value_13": 18.602,
            "property_value_14": 18.407,
            "property_value_15": 18.217,
            "property_value_16": 18.033,
            "property_value_17": 17.853,
            "property_value_18": 17.677,
            "property_value_19": 17.505,
            "property_value_20": 17.338,
            "property_value_21": 17.175,
            "property_value_22": 17.015,
            "property_value_23": 16.859,
            "property_value_24": 16.706,
            "property_value_25": 16.557,
            "property_value_26": 16.41,
            "property_value_27": 16.267,
            "property_value_28": 16.127,
            "property_value_29": 15.989,
            "property_value_30": 15.855,
            "property_value_31": 15.723,
            "property_value_32": 15.593,
            "property_value_33": 15.466,
            "property_value_34": 15.341,
            "property_value_35": 15.219,
            "property_value_36": 15.099,
            "property_value_37": 14.981,
            "property_value_38": 14.865,
            "property_value_39": 14.751,
            "property_value_40": 14.74,
            "property_value_41": 14.728,
            "property_value_42": 14.717,
            "property_value_43": 14.706,
            "property_value_44": 14.695,
            "property_value_45": 14.683,
            "property_value_46": 14.672,
            "property_value_47": 14.661,
            "property_value_48": 14.65,
            "property_value_49": 14.639,
            "property_value_50": 14.628,
            "property_value_51": 14.617,
            "property_value_52": 14.606,
            "property_value_53": 14.595,
            "property_value_54": 14.584,
            "property_value_55": 14.573,
            "property_value_56": 14.562,
            "property_value_57": 14.551,
            "property_value_58": 14.54,
            "property_value_59": 14.529,
            "property_value_60": 14.518,
            "property_value_61": 14.507,
            "property_value_62": 14.496,
            "property_value_63": 14.485,
            "property_value_64": 14.475,
            "property_value_65": 14.464,
            "property_value_66": 14.453,
            "property_value_67": 14.442,
            "property_value_68": 14.431,
            "property_value_69": 14.421,
            "property_value_70": 14.41,
            "property_value_71": 14.399,
            "property_value_72": 14.389,
            "property_value_73": 14.378,
            "property_value_74": 14.367,
            "property_value_75": 14.357,
            "property_value_76": 14.346,
            "property_value_77": 14.335,
            "property_value_78": 14.325,
            "property_value_79": 14.314,
            "property_value_80": 14.304,
            "property_value_81": 14.293,
            "property_value_82": 14.283,
            "property_value_83": 14.272,
            "property_value_84": 14.262,
            "property_value_85": 14.251,
            "property_value_86": 14.241,
            "property_value_87": 14.23,
            "property_value_88": 14.22,
            "property_value_89": 14.21,
            "property_value_90": 14.107,
            "property_value_91": 14.005,
            "property_value_92": 13.906,
            "property_value_93": 13.808,
            "property_value_94": 13.711,
            "property_value_95": 13.616,
            "property_value_96": 13.522,
            "property_value_97": 13.43,
            "property_value_98": 13.339,
            "property_value_99": 13.25,
            "property_value_100": 13.162,
            "property_value_101": 13.075,
            "property_value_102": 12.989,
            "property_value_103": 12.905,
            "property_value_104": 12.821,
            "property_value_105": 12.739,
            "property_value_106": 12.658,
            "property_value_107": 12.578,
            "property_value_108": 12.5,
            "property_value_109": 12.422,
            "property_value_110": 12.345,
            "property_value_111": 12.27,
            "property_value_112": 12.195,
            "property_value_113": 12.121,
            "property_value_114": 12.048,
            "property_value_115": 11.977,
            "property_value_116": 11.906,
            "property_value_117": 11.836,
            "property_value_118": 11.767,
            "property_value_119": 11.698,
            "property_value_120": 11.631,
            "property_value_121": 11.564,
            "property_value_122": 11.498,
            "property_value_123": 11.433,
            "property_value_124": 11.369,
            "property_value_125": 11.306,
            "property_value_126": 11.243,
            "property_value_127": 11.181,
            "property_value_128": 11.12,
            "property_value_129": 11.059,
            "property_value_130": 10.999,
            "property_value_131": 10.94,
            "property_value_132": 10.881,
            "property_value_133": 10.824,
            "property_value_134": 10.766,
            "property_value_135": 10.71,
            "property_value_136": 10.654,
            "property_value_137": 10.598,
            "property_value_138": 10.544,
            "property_value_139": 10.489,
            "property_value_140": 10.436,
            "property_value_141": 10.383,
            "property_value_142": 10.33,
            "property_value_143": 10.278,
            "property_value_144": 10.227,
            "property_value_145": 10.176,
            "property_value_146": 10.126,
            "property_value_147": 10.076,
            "property_value_148": 10.027,
            "property_value_149": 9.978,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 11": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 850000.0,
            "property_value_1": 92982.0,
            "property_value_2": 96929.0,
            "property_value_3": 100890.0,
            "property_value_4": 434710.0,
            "property_value_5": 436690.0,
            "property_value_6": 438650.0,
            "property_value_7": 440600.0,
            "property_value_8": 442530.0,
            "property_value_9": 444450.0,
            "property_value_10": 446360.0,
            "property_value_11": 448260.0,
            "property_value_12": 450140.0,
            "property_value_13": 452020.0,
            "property_value_14": 453890.0,
            "property_value_15": 455760.0,
            "property_value_16": 457610.0,
            "property_value_17": 459460.0,
            "property_value_18": 461310.0,
            "property_value_19": 463150.0,
            "property_value_20": 464990.0,
            "property_value_21": 466820.0,
            "property_value_22": 468650.0,
            "property_value_23": 470480.0,
            "property_value_24": 472300.0,
            "property_value_25": 474130.0,
            "property_value_26": 475950.0,
            "property_value_27": 477770.0,
            "property_value_28": 479580.0,
            "property_value_29": 481400.0,
            "property_value_30": 483220.0,
            "property_value_31": 485030.0,
            "property_value_32": 486840.0,
            "property_value_33": 488660.0,
            "property_value_34": 490470.0,
            "property_value_35": 492290.0,
            "property_value_36": 494100.0,
            "property_value_37": 495920.0,
            "property_value_38": 497730.0,
            "property_value_39": 499550.0,
            "property_value_40": 499730.0,
            "property_value_41": 499910.0,
            "property_value_42": 500090.0,
            "property_value_43": 500270.0,
            "property_value_44": 500460.0,
            "property_value_45": 500640.0,
            "property_value_46": 500820.0,
            "property_value_47": 501000.0,
            "property_value_48": 501180.0,
            "property_value_49": 501360.0,
            "property_value_50": 501550.0,
            "property_value_51": 501730.0,
            "property_value_52": 501910.0,
            "property_value_53": 502090.0,
            "property_value_54": 502270.0,
            "property_value_55": 502450.0,
            "property_value_56": 502640.0,
            "property_value_57": 502820.0,
            "property_value_58": 503000.0,
            "property_value_59": 503180.0,
            "property_value_60": 503360.0,
            "property_value_61": 503540.0,
            "property_value_62": 503730.0,
            "property_value_63": 503910.0,
            "property_value_64": 504090.0,
            "property_value_65": 504270.0,
            "property_value_66": 504460.0,
            "property_value_67": 504640.0,
            "property_value_68": 504820.0,
            "property_value_69": 505000.0,
            "property_value_70": 505180.0,
            "property_value_71": 505360.0,
            "property_value_72": 505550.0,
            "property_value_73": 505730.0,
            "property_value_74": 505910.0,
            "property_value_75": 506090.0,
            "property_value_76": 506270.0,
            "property_value_77": 506460.0,
            "property_value_78": 506640.0,
            "property_value_79": 506820.0,
            "property_value_80": 507000.0,
            "property_value_81": 507180.0,
            "property_value_82": 507370.0,
            "property_value_83": 507550.0,
            "property_value_84": 507730.0,
            "property_value_85": 507910.0,
            "property_value_86": 508100.0,
            "property_value_87": 508280.0,
            "property_value_88": 508460.0,
            "property_value_89": 508640.0,
            "property_value_90": 510460.0,
            "property_value_91": 512290.0,
            "property_value_92": 514110.0,
            "property_value_93": 515940.0,
            "property_value_94": 517770.0,
            "property_value_95": 519600.0,
            "property_value_96": 521430.0,
            "property_value_97": 523260.0,
            "property_value_98": 525100.0,
            "property_value_99": 526930.0,
            "property_value_100": 528770.0,
            "property_value_101": 530610.0,
            "property_value_102": 532460.0,
            "property_value_103": 534300.0,
            "property_value_104": 536150.0,
            "property_value_105": 538000.0,
            "property_value_106": 539850.0,
            "property_value_107": 541700.0,
            "property_value_108": 543560.0,
            "property_value_109": 545420.0,
            "property_value_110": 547280.0,
            "property_value_111": 549140.0,
            "property_value_112": 551010.0,
            "property_value_113": 552870.0,
            "property_value_114": 554740.0,
            "property_value_115": 556620.0,
            "property_value_116": 558490.0,
            "property_value_117": 560370.0,
            "property_value_118": 562250.0,
            "property_value_119": 564130.0,
            "property_value_120": 566010.0,
            "property_value_121": 567900.0,
            "property_value_122": 569790.0,
            "property_value_123": 571680.0,
            "property_value_124": 573580.0,
            "property_value_125": 575480.0,
            "property_value_126": 577380.0,
            "property_value_127": 579280.0,
            "property_value_128": 581180.0,
            "property_value_129": 583090.0,
            "property_value_130": 585000.0,
            "property_value_131": 586910.0,
            "property_value_132": 588830.0,
            "property_value_133": 590750.0,
            "property_value_134": 592670.0,
            "property_value_135": 594590.0,
            "property_value_136": 596520.0,
            "property_value_137": 598440.0,
            "property_value_138": 600380.0,
            "property_value_139": 602310.0,
            "property_value_140": 604240.0,
            "property_value_141": 606180.0,
            "property_value_142": 608120.0,
            "property_value_143": 610070.0,
            "property_value_144": 612020.0,
            "property_value_145": 613960.0,
            "property_value_146": 615920.0,
            "property_value_147": 617870.0,
            "property_value_148": 619830.0,
            "property_value_149": 621790.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 12": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 850000.0,
            "property_value_1": 1155.0,
            "property_value_2": 1147.4,
            "property_value_3": 1139.7,
            "property_value_4": 22.115,
            "property_value_5": 21.832,
            "property_value_6": 21.559,
            "property_value_7": 21.296,
            "property_value_8": 21.041,
            "property_value_9": 20.794,
            "property_value_10": 20.555,
            "property_value_11": 20.323,
            "property_value_12": 20.099,
            "property_value_13": 19.88,
            "property_value_14": 19.668,
            "property_value_15": 19.462,
            "property_value_16": 19.261,
            "property_value_17": 19.065,
            "property_value_18": 18.874,
            "property_value_19": 18.689,
            "property_value_20": 18.507,
            "property_value_21": 18.33,
            "property_value_22": 18.157,
            "property_value_23": 17.988,
            "property_value_24": 17.823,
            "property_value_25": 17.661,
            "property_value_26": 17.503,
            "property_value_27": 17.349,
            "property_value_28": 17.197,
            "property_value_29": 17.049,
            "property_value_30": 16.904,
            "property_value_31": 16.761,
            "property_value_32": 16.622,
            "property_value_33": 16.485,
            "property_value_34": 16.351,
            "property_value_35": 16.219,
            "property_value_36": 16.089,
            "property_value_37": 15.962,
            "property_value_38": 15.838,
            "property_value_39": 15.715,
            "property_value_40": 15.703,
            "property_value_41": 15.691,
            "property_value_42": 15.679,
            "property_value_43": 15.667,
            "property_value_44": 15.655,
            "property_value_45": 15.643,
            "property_value_46": 15.631,
            "property_value_47": 15.619,
            "property_value_48": 15.607,
            "property_value_49": 15.595,
            "property_value_50": 15.583,
            "property_value_51": 15.571,
            "property_value_52": 15.559,
            "property_value_53": 15.548,
            "property_value_54": 15.536,
            "property_value_55": 15.524,
            "property_value_56": 15.512,
            "property_value_57": 15.5,
            "property_value_58": 15.489,
            "property_value_59": 15.477,
            "property_value_60": 15.465,
            "property_value_61": 15.453,
            "property_value_62": 15.442,
            "property_value_63": 15.43,
            "property_value_64": 15.418,
            "property_value_65": 15.407,
            "property_value_66": 15.395,
            "property_value_67": 15.384,
            "property_value_68": 15.372,
            "property_value_69": 15.361,
            "property_value_70": 15.349,
            "property_value_71": 15.338,
            "property_value_72": 15.326,
            "property_value_73": 15.315,
            "property_value_74": 15.303,
            "property_value_75": 15.292,
            "property_value_76": 15.28,
            "property_value_77": 15.269,
            "property_value_78": 15.258,
            "property_value_79": 15.246,
            "property_value_80": 15.235,
            "property_value_81": 15.224,
            "property_value_82": 15.212,
            "property_value_83": 15.201,
            "property_value_84": 15.19,
            "property_value_85": 15.179,
            "property_value_86": 15.168,
            "property_value_87": 15.156,
            "property_value_88": 15.145,
            "property_value_89": 15.134,
            "property_value_90": 15.024,
            "property_value_91": 14.915,
            "property_value_92": 14.808,
            "property_value_93": 14.703,
            "property_value_94": 14.599,
            "property_value_95": 14.497,
            "property_value_96": 14.397,
            "property_value_97": 14.298,
            "property_value_98": 14.201,
            "property_value_99": 14.105,
            "property_value_100": 14.01,
            "property_value_101": 13.917,
            "property_value_102": 13.825,
            "property_value_103": 13.735,
            "property_value_104": 13.646,
            "property_value_105": 13.558,
            "property_value_106": 13.471,
            "property_value_107": 13.386,
            "property_value_108": 13.302,
            "property_value_109": 13.218,
            "property_value_110": 13.136,
            "property_value_111": 13.056,
            "property_value_112": 12.976,
            "property_value_113": 12.897,
            "property_value_114": 12.819,
            "property_value_115": 12.742,
            "property_value_116": 12.667,
            "property_value_117": 12.592,
            "property_value_118": 12.518,
            "property_value_119": 12.445,
            "property_value_120": 12.373,
            "property_value_121": 12.302,
            "property_value_122": 12.231,
            "property_value_123": 12.162,
            "property_value_124": 12.093,
            "property_value_125": 12.026,
            "property_value_126": 11.959,
            "property_value_127": 11.892,
            "property_value_128": 11.827,
            "property_value_129": 11.762,
            "property_value_130": 11.698,
            "property_value_131": 11.635,
            "property_value_132": 11.573,
            "property_value_133": 11.511,
            "property_value_134": 11.45,
            "property_value_135": 11.389,
            "property_value_136": 11.33,
            "property_value_137": 11.271,
            "property_value_138": 11.212,
            "property_value_139": 11.154,
            "property_value_140": 11.097,
            "property_value_141": 11.041,
            "property_value_142": 10.985,
            "property_value_143": 10.929,
            "property_value_144": 10.875,
            "property_value_145": 10.82,
            "property_value_146": 10.767,
            "property_value_147": 10.714,
            "property_value_148": 10.661,
            "property_value_149": 10.609,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 13": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 900000.0,
            "property_value_1": 92994.0,
            "property_value_2": 96940.0,
            "property_value_3": 100900.0,
            "property_value_4": 104880.0,
            "property_value_5": 435600.0,
            "property_value_6": 437600.0,
            "property_value_7": 439580.0,
            "property_value_8": 441540.0,
            "property_value_9": 443490.0,
            "property_value_10": 445430.0,
            "property_value_11": 447350.0,
            "property_value_12": 449260.0,
            "property_value_13": 451170.0,
            "property_value_14": 453060.0,
            "property_value_15": 454950.0,
            "property_value_16": 456820.0,
            "property_value_17": 458690.0,
            "property_value_18": 460560.0,
            "property_value_19": 462420.0,
            "property_value_20": 464270.0,
            "property_value_21": 466120.0,
            "property_value_22": 467970.0,
            "property_value_23": 469810.0,
            "property_value_24": 471650.0,
            "property_value_25": 473480.0,
            "property_value_26": 475320.0,
            "property_value_27": 477150.0,
            "property_value_28": 478980.0,
            "property_value_29": 480810.0,
            "property_value_30": 482630.0,
            "property_value_31": 484460.0,
            "property_value_32": 486280.0,
            "property_value_33": 488110.0,
            "property_value_34": 489930.0,
            "property_value_35": 491760.0,
            "property_value_36": 493580.0,
            "property_value_37": 495400.0,
            "property_value_38": 497230.0,
            "property_value_39": 499050.0,
            "property_value_40": 499240.0,
            "property_value_41": 499420.0,
            "property_value_42": 499600.0,
            "property_value_43": 499780.0,
            "property_value_44": 499960.0,
            "property_value_45": 500150.0,
            "property_value_46": 500330.0,
            "property_value_47": 500510.0,
            "property_value_48": 500700.0,
            "property_value_49": 500880.0,
            "property_value_50": 501060.0,
            "property_value_51": 501240.0,
            "property_value_52": 501420.0,
            "property_value_53": 501610.0,
            "property_value_54": 501790.0,
            "property_value_55": 501970.0,
            "property_value_56": 502160.0,
            "property_value_57": 502340.0,
            "property_value_58": 502520.0,
            "property_value_59": 502700.0,
            "property_value_60": 502890.0,
            "property_value_61": 503070.0,
            "property_value_62": 503250.0,
            "property_value_63": 503430.0,
            "property_value_64": 503620.0,
            "property_value_65": 503800.0,
            "property_value_66": 503980.0,
            "property_value_67": 504160.0,
            "property_value_68": 504350.0,
            "property_value_69": 504530.0,
            "property_value_70": 504710.0,
            "property_value_71": 504900.0,
            "property_value_72": 505080.0,
            "property_value_73": 505260.0,
            "property_value_74": 505440.0,
            "property_value_75": 505630.0,
            "property_value_76": 505810.0,
            "property_value_77": 505990.0,
            "property_value_78": 506170.0,
            "property_value_79": 506360.0,
            "property_value_80": 506540.0,
            "property_value_81": 506720.0,
            "property_value_82": 506900.0,
            "property_value_83": 507090.0,
            "property_value_84": 507270.0,
            "property_value_85": 507450.0,
            "property_value_86": 507640.0,
            "property_value_87": 507820.0,
            "property_value_88": 508000.0,
            "property_value_89": 508180.0,
            "property_value_90": 510010.0,
            "property_value_91": 511840.0,
            "property_value_92": 513680.0,
            "property_value_93": 515510.0,
            "property_value_94": 517340.0,
            "property_value_95": 519180.0,
            "property_value_96": 521020.0,
            "property_value_97": 522860.0,
            "property_value_98": 524700.0,
            "property_value_99": 526540.0,
            "property_value_100": 528380.0,
            "property_value_101": 530230.0,
            "property_value_102": 532080.0,
            "property_value_103": 533930.0,
            "property_value_104": 535780.0,
            "property_value_105": 537640.0,
            "property_value_106": 539490.0,
            "property_value_107": 541350.0,
            "property_value_108": 543210.0,
            "property_value_109": 545080.0,
            "property_value_110": 546940.0,
            "property_value_111": 548810.0,
            "property_value_112": 550680.0,
            "property_value_113": 552550.0,
            "property_value_114": 554420.0,
            "property_value_115": 556300.0,
            "property_value_116": 558180.0,
            "property_value_117": 560060.0,
            "property_value_118": 561940.0,
            "property_value_119": 563830.0,
            "property_value_120": 565720.0,
            "property_value_121": 567610.0,
            "property_value_122": 569500.0,
            "property_value_123": 571390.0,
            "property_value_124": 573290.0,
            "property_value_125": 575190.0,
            "property_value_126": 577100.0,
            "property_value_127": 579000.0,
            "property_value_128": 580910.0,
            "property_value_129": 582820.0,
            "property_value_130": 584730.0,
            "property_value_131": 586650.0,
            "property_value_132": 588570.0,
            "property_value_133": 590490.0,
            "property_value_134": 592410.0,
            "property_value_135": 594340.0,
            "property_value_136": 596260.0,
            "property_value_137": 598200.0,
            "property_value_138": 600130.0,
            "property_value_139": 602070.0,
            "property_value_140": 604000.0,
            "property_value_141": 605950.0,
            "property_value_142": 607890.0,
            "property_value_143": 609840.0,
            "property_value_144": 611780.0,
            "property_value_145": 613740.0,
            "property_value_146": 615690.0,
            "property_value_147": 617650.0,
            "property_value_148": 619610.0,
            "property_value_149": 621570.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 14": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 900000.0,
            "property_value_1": 1155.1,
            "property_value_2": 1147.5,
            "property_value_3": 1139.8,
            "property_value_4": 1132.0,
            "property_value_5": 23.307,
            "property_value_6": 23.007,
            "property_value_7": 22.719,
            "property_value_8": 22.44,
            "property_value_9": 22.17,
            "property_value_10": 21.91,
            "property_value_11": 21.657,
            "property_value_12": 21.413,
            "property_value_13": 21.175,
            "property_value_14": 20.945,
            "property_value_15": 20.721,
            "property_value_16": 20.503,
            "property_value_17": 20.291,
            "property_value_18": 20.085,
            "property_value_19": 19.884,
            "property_value_20": 19.688,
            "property_value_21": 19.496,
            "property_value_22": 19.31,
            "property_value_23": 19.128,
            "property_value_24": 18.949,
            "property_value_25": 18.775,
            "property_value_26": 18.605,
            "property_value_27": 18.439,
            "property_value_28": 18.276,
            "property_value_29": 18.116,
            "property_value_30": 17.96,
            "property_value_31": 17.807,
            "property_value_32": 17.657,
            "property_value_33": 17.51,
            "property_value_34": 17.366,
            "property_value_35": 17.225,
            "property_value_36": 17.086,
            "property_value_37": 16.95,
            "property_value_38": 16.817,
            "property_value_39": 16.685,
            "property_value_40": 16.672,
            "property_value_41": 16.659,
            "property_value_42": 16.646,
            "property_value_43": 16.634,
            "property_value_44": 16.621,
            "property_value_45": 16.608,
            "property_value_46": 16.595,
            "property_value_47": 16.582,
            "property_value_48": 16.569,
            "property_value_49": 16.556,
            "property_value_50": 16.544,
            "property_value_51": 16.531,
            "property_value_52": 16.518,
            "property_value_53": 16.506,
            "property_value_54": 16.493,
            "property_value_55": 16.48,
            "property_value_56": 16.468,
            "property_value_57": 16.455,
            "property_value_58": 16.442,
            "property_value_59": 16.43,
            "property_value_60": 16.417,
            "property_value_61": 16.405,
            "property_value_62": 16.392,
            "property_value_63": 16.38,
            "property_value_64": 16.367,
            "property_value_65": 16.355,
            "property_value_66": 16.343,
            "property_value_67": 16.33,
            "property_value_68": 16.318,
            "property_value_69": 16.306,
            "property_value_70": 16.293,
            "property_value_71": 16.281,
            "property_value_72": 16.269,
            "property_value_73": 16.256,
            "property_value_74": 16.244,
            "property_value_75": 16.232,
            "property_value_76": 16.22,
            "property_value_77": 16.208,
            "property_value_78": 16.195,
            "property_value_79": 16.183,
            "property_value_80": 16.171,
            "property_value_81": 16.159,
            "property_value_82": 16.147,
            "property_value_83": 16.135,
            "property_value_84": 16.123,
            "property_value_85": 16.111,
            "property_value_86": 16.099,
            "property_value_87": 16.087,
            "property_value_88": 16.075,
            "property_value_89": 16.063,
            "property_value_90": 15.945,
            "property_value_91": 15.829,
            "property_value_92": 15.714,
            "property_value_93": 15.602,
            "property_value_94": 15.491,
            "property_value_95": 15.382,
            "property_value_96": 15.275,
            "property_value_97": 15.169,
            "property_value_98": 15.065,
            "property_value_99": 14.963,
            "property_value_100": 14.862,
            "property_value_101": 14.763,
            "property_value_102": 14.665,
            "property_value_103": 14.568,
            "property_value_104": 14.473,
            "property_value_105": 14.38,
            "property_value_106": 14.287,
            "property_value_107": 14.196,
            "property_value_108": 14.106,
            "property_value_109": 14.018,
            "property_value_110": 13.93,
            "property_value_111": 13.844,
            "property_value_112": 13.759,
            "property_value_113": 13.675,
            "property_value_114": 13.592,
            "property_value_115": 13.51,
            "property_value_116": 13.429,
            "property_value_117": 13.35,
            "property_value_118": 13.271,
            "property_value_119": 13.193,
            "property_value_120": 13.117,
            "property_value_121": 13.041,
            "property_value_122": 12.966,
            "property_value_123": 12.892,
            "property_value_124": 12.819,
            "property_value_125": 12.747,
            "property_value_126": 12.676,
            "property_value_127": 12.605,
            "property_value_128": 12.536,
            "property_value_129": 12.467,
            "property_value_130": 12.399,
            "property_value_131": 12.332,
            "property_value_132": 12.265,
            "property_value_133": 12.2,
            "property_value_134": 12.135,
            "property_value_135": 12.07,
            "property_value_136": 12.007,
            "property_value_137": 11.944,
            "property_value_138": 11.882,
            "property_value_139": 11.821,
            "property_value_140": 11.76,
            "property_value_141": 11.7,
            "property_value_142": 11.64,
            "property_value_143": 11.581,
            "property_value_144": 11.523,
            "property_value_145": 11.466,
            "property_value_146": 11.409,
            "property_value_147": 11.352,
            "property_value_148": 11.296,
            "property_value_149": 11.241,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 15": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 950000.0,
            "property_value_1": 93006.0,
            "property_value_2": 96951.0,
            "property_value_3": 100910.0,
            "property_value_4": 104890.0,
            "property_value_5": 108880.0,
            "property_value_6": 436520.0,
            "property_value_7": 438540.0,
            "property_value_8": 440530.0,
            "property_value_9": 442510.0,
            "property_value_10": 444480.0,
            "property_value_11": 446430.0,
            "property_value_12": 448370.0,
            "property_value_13": 450300.0,
            "property_value_14": 452220.0,
            "property_value_15": 454120.0,
            "property_value_16": 456020.0,
            "property_value_17": 457920.0,
            "property_value_18": 459800.0,
            "property_value_19": 461680.0,
            "property_value_20": 463550.0,
            "property_value_21": 465410.0,
            "property_value_22": 467280.0,
            "property_value_23": 469130.0,
            "property_value_24": 470990.0,
            "property_value_25": 472840.0,
            "property_value_26": 474680.0,
            "property_value_27": 476530.0,
            "property_value_28": 478370.0,
            "property_value_29": 480210.0,
            "property_value_30": 482050.0,
            "property_value_31": 483880.0,
            "property_value_32": 485720.0,
            "property_value_33": 487560.0,
            "property_value_34": 489390.0,
            "property_value_35": 491220.0,
            "property_value_36": 493060.0,
            "property_value_37": 494890.0,
            "property_value_38": 496720.0,
            "property_value_39": 498560.0,
            "property_value_40": 498740.0,
            "property_value_41": 498920.0,
            "property_value_42": 499100.0,
            "property_value_43": 499290.0,
            "property_value_44": 499470.0,
            "property_value_45": 499660.0,
            "property_value_46": 499840.0,
            "property_value_47": 500020.0,
            "property_value_48": 500200.0,
            "property_value_49": 500390.0,
            "property_value_50": 500570.0,
            "property_value_51": 500760.0,
            "property_value_52": 500940.0,
            "property_value_53": 501120.0,
            "property_value_54": 501300.0,
            "property_value_55": 501490.0,
            "property_value_56": 501670.0,
            "property_value_57": 501860.0,
            "property_value_58": 502040.0,
            "property_value_59": 502220.0,
            "property_value_60": 502400.0,
            "property_value_61": 502590.0,
            "property_value_62": 502770.0,
            "property_value_63": 502960.0,
            "property_value_64": 503140.0,
            "property_value_65": 503320.0,
            "property_value_66": 503510.0,
            "property_value_67": 503690.0,
            "property_value_68": 503870.0,
            "property_value_69": 504060.0,
            "property_value_70": 504240.0,
            "property_value_71": 504420.0,
            "property_value_72": 504610.0,
            "property_value_73": 504790.0,
            "property_value_74": 504970.0,
            "property_value_75": 505160.0,
            "property_value_76": 505340.0,
            "property_value_77": 505520.0,
            "property_value_78": 505710.0,
            "property_value_79": 505890.0,
            "property_value_80": 506080.0,
            "property_value_81": 506260.0,
            "property_value_82": 506440.0,
            "property_value_83": 506620.0,
            "property_value_84": 506810.0,
            "property_value_85": 506990.0,
            "property_value_86": 507180.0,
            "property_value_87": 507360.0,
            "property_value_88": 507540.0,
            "property_value_89": 507730.0,
            "property_value_90": 509560.0,
            "property_value_91": 511400.0,
            "property_value_92": 513240.0,
            "property_value_93": 515080.0,
            "property_value_94": 516920.0,
            "property_value_95": 518760.0,
            "property_value_96": 520610.0,
            "property_value_97": 522450.0,
            "property_value_98": 524300.0,
            "property_value_99": 526150.0,
            "property_value_100": 528000.0,
            "property_value_101": 529850.0,
            "property_value_102": 531700.0,
            "property_value_103": 533560.0,
            "property_value_104": 535420.0,
            "property_value_105": 537270.0,
            "property_value_106": 539140.0,
            "property_value_107": 541000.0,
            "property_value_108": 542860.0,
            "property_value_109": 544730.0,
            "property_value_110": 546600.0,
            "property_value_111": 548470.0,
            "property_value_112": 550340.0,
            "property_value_113": 552220.0,
            "property_value_114": 554100.0,
            "property_value_115": 555980.0,
            "property_value_116": 557860.0,
            "property_value_117": 559750.0,
            "property_value_118": 561630.0,
            "property_value_119": 563520.0,
            "property_value_120": 565420.0,
            "property_value_121": 567310.0,
            "property_value_122": 569210.0,
            "property_value_123": 571100.0,
            "property_value_124": 573010.0,
            "property_value_125": 574910.0,
            "property_value_126": 576820.0,
            "property_value_127": 578720.0,
            "property_value_128": 580640.0,
            "property_value_129": 582550.0,
            "property_value_130": 584470.0,
            "property_value_131": 586380.0,
            "property_value_132": 588300.0,
            "property_value_133": 590230.0,
            "property_value_134": 592160.0,
            "property_value_135": 594080.0,
            "property_value_136": 596020.0,
            "property_value_137": 597950.0,
            "property_value_138": 599880.0,
            "property_value_139": 601820.0,
            "property_value_140": 603760.0,
            "property_value_141": 605710.0,
            "property_value_142": 607650.0,
            "property_value_143": 609600.0,
            "property_value_144": 611550.0,
            "property_value_145": 613510.0,
            "property_value_146": 615460.0,
            "property_value_147": 617420.0,
            "property_value_148": 619380.0,
            "property_value_149": 621350.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 16": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 950000.0,
            "property_value_1": 1155.2,
            "property_value_2": 1147.6,
            "property_value_3": 1140.0,
            "property_value_4": 1132.2,
            "property_value_5": 1124.3,
            "property_value_6": 24.482,
            "property_value_7": 24.166,
            "property_value_8": 23.862,
            "property_value_9": 23.568,
            "property_value_10": 23.285,
            "property_value_11": 23.01,
            "property_value_12": 22.745,
            "property_value_13": 22.487,
            "property_value_14": 22.238,
            "property_value_15": 21.995,
            "property_value_16": 21.76,
            "property_value_17": 21.531,
            "property_value_18": 21.308,
            "property_value_19": 21.091,
            "property_value_20": 20.88,
            "property_value_21": 20.674,
            "property_value_22": 20.473,
            "property_value_23": 20.277,
            "property_value_24": 20.086,
            "property_value_25": 19.899,
            "property_value_26": 19.716,
            "property_value_27": 19.538,
            "property_value_28": 19.363,
            "property_value_29": 19.192,
            "property_value_30": 19.025,
            "property_value_31": 18.861,
            "property_value_32": 18.7,
            "property_value_33": 18.543,
            "property_value_34": 18.389,
            "property_value_35": 18.238,
            "property_value_36": 18.089,
            "property_value_37": 17.944,
            "property_value_38": 17.801,
            "property_value_39": 17.661,
            "property_value_40": 17.647,
            "property_value_41": 17.633,
            "property_value_42": 17.619,
            "property_value_43": 17.606,
            "property_value_44": 17.592,
            "property_value_45": 17.578,
            "property_value_46": 17.564,
            "property_value_47": 17.551,
            "property_value_48": 17.537,
            "property_value_49": 17.523,
            "property_value_50": 17.51,
            "property_value_51": 17.496,
            "property_value_52": 17.482,
            "property_value_53": 17.469,
            "property_value_54": 17.455,
            "property_value_55": 17.442,
            "property_value_56": 17.428,
            "property_value_57": 17.415,
            "property_value_58": 17.402,
            "property_value_59": 17.388,
            "property_value_60": 17.375,
            "property_value_61": 17.361,
            "property_value_62": 17.348,
            "property_value_63": 17.335,
            "property_value_64": 17.321,
            "property_value_65": 17.308,
            "property_value_66": 17.295,
            "property_value_67": 17.282,
            "property_value_68": 17.269,
            "property_value_69": 17.255,
            "property_value_70": 17.242,
            "property_value_71": 17.229,
            "property_value_72": 17.216,
            "property_value_73": 17.203,
            "property_value_74": 17.19,
            "property_value_75": 17.177,
            "property_value_76": 17.164,
            "property_value_77": 17.151,
            "property_value_78": 17.138,
            "property_value_79": 17.125,
            "property_value_80": 17.112,
            "property_value_81": 17.099,
            "property_value_82": 17.086,
            "property_value_83": 17.073,
            "property_value_84": 17.061,
            "property_value_85": 17.048,
            "property_value_86": 17.035,
            "property_value_87": 17.022,
            "property_value_88": 17.009,
            "property_value_89": 16.997,
            "property_value_90": 16.871,
            "property_value_91": 16.747,
            "property_value_92": 16.625,
            "property_value_93": 16.505,
            "property_value_94": 16.387,
            "property_value_95": 16.271,
            "property_value_96": 16.157,
            "property_value_97": 16.044,
            "property_value_98": 15.934,
            "property_value_99": 15.825,
            "property_value_100": 15.717,
            "property_value_101": 15.612,
            "property_value_102": 15.507,
            "property_value_103": 15.405,
            "property_value_104": 15.304,
            "property_value_105": 15.204,
            "property_value_106": 15.106,
            "property_value_107": 15.009,
            "property_value_108": 14.913,
            "property_value_109": 14.819,
            "property_value_110": 14.726,
            "property_value_111": 14.635,
            "property_value_112": 14.544,
            "property_value_113": 14.455,
            "property_value_114": 14.367,
            "property_value_115": 14.28,
            "property_value_116": 14.194,
            "property_value_117": 14.11,
            "property_value_118": 14.026,
            "property_value_119": 13.944,
            "property_value_120": 13.862,
            "property_value_121": 13.782,
            "property_value_122": 13.703,
            "property_value_123": 13.624,
            "property_value_124": 13.547,
            "property_value_125": 13.47,
            "property_value_126": 13.395,
            "property_value_127": 13.32,
            "property_value_128": 13.246,
            "property_value_129": 13.173,
            "property_value_130": 13.101,
            "property_value_131": 13.03,
            "property_value_132": 12.959,
            "property_value_133": 12.89,
            "property_value_134": 12.821,
            "property_value_135": 12.753,
            "property_value_136": 12.685,
            "property_value_137": 12.619,
            "property_value_138": 12.553,
            "property_value_139": 12.488,
            "property_value_140": 12.424,
            "property_value_141": 12.36,
            "property_value_142": 12.297,
            "property_value_143": 12.234,
            "property_value_144": 12.173,
            "property_value_145": 12.112,
            "property_value_146": 12.051,
            "property_value_147": 11.992,
            "property_value_148": 11.933,
            "property_value_149": 11.874,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 17": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 1000000.0,
            "property_value_1": 93018.0,
            "property_value_2": 96962.0,
            "property_value_3": 100920.0,
            "property_value_4": 104900.0,
            "property_value_5": 108890.0,
            "property_value_6": 435420.0,
            "property_value_7": 437480.0,
            "property_value_8": 439510.0,
            "property_value_9": 441520.0,
            "property_value_10": 443520.0,
            "property_value_11": 445500.0,
            "property_value_12": 447470.0,
            "property_value_13": 449420.0,
            "property_value_14": 451360.0,
            "property_value_15": 453290.0,
            "property_value_16": 455210.0,
            "property_value_17": 457130.0,
            "property_value_18": 459030.0,
            "property_value_19": 460930.0,
            "property_value_20": 462820.0,
            "property_value_21": 464700.0,
            "property_value_22": 466580.0,
            "property_value_23": 468450.0,
            "property_value_24": 470320.0,
            "property_value_25": 472180.0,
            "property_value_26": 474040.0,
            "property_value_27": 475900.0,
            "property_value_28": 477760.0,
            "property_value_29": 479610.0,
            "property_value_30": 481460.0,
            "property_value_31": 483310.0,
            "property_value_32": 485150.0,
            "property_value_33": 487000.0,
            "property_value_34": 488840.0,
            "property_value_35": 490690.0,
            "property_value_36": 492530.0,
            "property_value_37": 494370.0,
            "property_value_38": 496210.0,
            "property_value_39": 498060.0,
            "property_value_40": 498240.0,
            "property_value_41": 498420.0,
            "property_value_42": 498610.0,
            "property_value_43": 498790.0,
            "property_value_44": 498980.0,
            "property_value_45": 499160.0,
            "property_value_46": 499340.0,
            "property_value_47": 499530.0,
            "property_value_48": 499710.0,
            "property_value_49": 499900.0,
            "property_value_50": 500080.0,
            "property_value_51": 500260.0,
            "property_value_52": 500450.0,
            "property_value_53": 500630.0,
            "property_value_54": 500820.0,
            "property_value_55": 501000.0,
            "property_value_56": 501190.0,
            "property_value_57": 501370.0,
            "property_value_58": 501560.0,
            "property_value_59": 501740.0,
            "property_value_60": 501920.0,
            "property_value_61": 502110.0,
            "property_value_62": 502290.0,
            "property_value_63": 502480.0,
            "property_value_64": 502660.0,
            "property_value_65": 502840.0,
            "property_value_66": 503030.0,
            "property_value_67": 503210.0,
            "property_value_68": 503400.0,
            "property_value_69": 503580.0,
            "property_value_70": 503760.0,
            "property_value_71": 503950.0,
            "property_value_72": 504130.0,
            "property_value_73": 504320.0,
            "property_value_74": 504500.0,
            "property_value_75": 504690.0,
            "property_value_76": 504870.0,
            "property_value_77": 505060.0,
            "property_value_78": 505240.0,
            "property_value_79": 505420.0,
            "property_value_80": 505610.0,
            "property_value_81": 505790.0,
            "property_value_82": 505980.0,
            "property_value_83": 506160.0,
            "property_value_84": 506340.0,
            "property_value_85": 506530.0,
            "property_value_86": 506710.0,
            "property_value_87": 506900.0,
            "property_value_88": 507080.0,
            "property_value_89": 507270.0,
            "property_value_90": 509110.0,
            "property_value_91": 510960.0,
            "property_value_92": 512800.0,
            "property_value_93": 514650.0,
            "property_value_94": 516500.0,
            "property_value_95": 518340.0,
            "property_value_96": 520190.0,
            "property_value_97": 522040.0,
            "property_value_98": 523900.0,
            "property_value_99": 525750.0,
            "property_value_100": 527610.0,
            "property_value_101": 529460.0,
            "property_value_102": 531320.0,
            "property_value_103": 533180.0,
            "property_value_104": 535050.0,
            "property_value_105": 536910.0,
            "property_value_106": 538780.0,
            "property_value_107": 540640.0,
            "property_value_108": 542520.0,
            "property_value_109": 544390.0,
            "property_value_110": 546260.0,
            "property_value_111": 548140.0,
            "property_value_112": 550010.0,
            "property_value_113": 551890.0,
            "property_value_114": 553780.0,
            "property_value_115": 555660.0,
            "property_value_116": 557550.0,
            "property_value_117": 559440.0,
            "property_value_118": 561330.0,
            "property_value_119": 563220.0,
            "property_value_120": 565120.0,
            "property_value_121": 567010.0,
            "property_value_122": 568910.0,
            "property_value_123": 570820.0,
            "property_value_124": 572720.0,
            "property_value_125": 574630.0,
            "property_value_126": 576540.0,
            "property_value_127": 578450.0,
            "property_value_128": 580360.0,
            "property_value_129": 582280.0,
            "property_value_130": 584200.0,
            "property_value_131": 586120.0,
            "property_value_132": 588040.0,
            "property_value_133": 589970.0,
            "property_value_134": 591900.0,
            "property_value_135": 593830.0,
            "property_value_136": 595760.0,
            "property_value_137": 597700.0,
            "property_value_138": 599640.0,
            "property_value_139": 601580.0,
            "property_value_140": 603520.0,
            "property_value_141": 605470.0,
            "property_value_142": 607420.0,
            "property_value_143": 609370.0,
            "property_value_144": 611320.0,
            "property_value_145": 613280.0,
            "property_value_146": 615240.0,
            "property_value_147": 617200.0,
            "property_value_148": 619160.0,
            "property_value_149": 621130.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 18": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 1000000.0,
            "property_value_1": 1155.3,
            "property_value_2": 1147.7,
            "property_value_3": 1140.1,
            "property_value_4": 1132.3,
            "property_value_5": 1124.4,
            "property_value_6": 25.984,
            "property_value_7": 25.64,
            "property_value_8": 25.308,
            "property_value_9": 24.989,
            "property_value_10": 24.681,
            "property_value_11": 24.383,
            "property_value_12": 24.096,
            "property_value_13": 23.817,
            "property_value_14": 23.547,
            "property_value_15": 23.286,
            "property_value_16": 23.032,
            "property_value_17": 22.785,
            "property_value_18": 22.545,
            "property_value_19": 22.312,
            "property_value_20": 22.085,
            "property_value_21": 21.864,
            "property_value_22": 21.648,
            "property_value_23": 21.438,
            "property_value_24": 21.233,
            "property_value_25": 21.032,
            "property_value_26": 20.837,
            "property_value_27": 20.646,
            "property_value_28": 20.459,
            "property_value_29": 20.276,
            "property_value_30": 20.097,
            "property_value_31": 19.922,
            "property_value_32": 19.75,
            "property_value_33": 19.582,
            "property_value_34": 19.418,
            "property_value_35": 19.257,
            "property_value_36": 19.099,
            "property_value_37": 18.943,
            "property_value_38": 18.791,
            "property_value_39": 18.642,
            "property_value_40": 18.627,
            "property_value_41": 18.612,
            "property_value_42": 18.598,
            "property_value_43": 18.583,
            "property_value_44": 18.568,
            "property_value_45": 18.554,
            "property_value_46": 18.539,
            "property_value_47": 18.525,
            "property_value_48": 18.51,
            "property_value_49": 18.495,
            "property_value_50": 18.481,
            "property_value_51": 18.466,
            "property_value_52": 18.452,
            "property_value_53": 18.438,
            "property_value_54": 18.423,
            "property_value_55": 18.409,
            "property_value_56": 18.394,
            "property_value_57": 18.38,
            "property_value_58": 18.366,
            "property_value_59": 18.352,
            "property_value_60": 18.337,
            "property_value_61": 18.323,
            "property_value_62": 18.309,
            "property_value_63": 18.295,
            "property_value_64": 18.281,
            "property_value_65": 18.266,
            "property_value_66": 18.252,
            "property_value_67": 18.238,
            "property_value_68": 18.224,
            "property_value_69": 18.21,
            "property_value_70": 18.196,
            "property_value_71": 18.182,
            "property_value_72": 18.168,
            "property_value_73": 18.154,
            "property_value_74": 18.141,
            "property_value_75": 18.127,
            "property_value_76": 18.113,
            "property_value_77": 18.099,
            "property_value_78": 18.085,
            "property_value_79": 18.071,
            "property_value_80": 18.058,
            "property_value_81": 18.044,
            "property_value_82": 18.03,
            "property_value_83": 18.017,
            "property_value_84": 18.003,
            "property_value_85": 17.989,
            "property_value_86": 17.976,
            "property_value_87": 17.962,
            "property_value_88": 17.949,
            "property_value_89": 17.935,
            "property_value_90": 17.801,
            "property_value_91": 17.669,
            "property_value_92": 17.54,
            "property_value_93": 17.412,
            "property_value_94": 17.287,
            "property_value_95": 17.164,
            "property_value_96": 17.042,
            "property_value_97": 16.923,
            "property_value_98": 16.805,
            "property_value_99": 16.69,
            "property_value_100": 16.576,
            "property_value_101": 16.464,
            "property_value_102": 16.353,
            "property_value_103": 16.244,
            "property_value_104": 16.137,
            "property_value_105": 16.031,
            "property_value_106": 15.927,
            "property_value_107": 15.824,
            "property_value_108": 15.723,
            "property_value_109": 15.623,
            "property_value_110": 15.525,
            "property_value_111": 15.428,
            "property_value_112": 15.332,
            "property_value_113": 15.237,
            "property_value_114": 15.144,
            "property_value_115": 15.052,
            "property_value_116": 14.962,
            "property_value_117": 14.872,
            "property_value_118": 14.784,
            "property_value_119": 14.696,
            "property_value_120": 14.61,
            "property_value_121": 14.525,
            "property_value_122": 14.441,
            "property_value_123": 14.358,
            "property_value_124": 14.276,
            "property_value_125": 14.195,
            "property_value_126": 14.115,
            "property_value_127": 14.036,
            "property_value_128": 13.958,
            "property_value_129": 13.881,
            "property_value_130": 13.804,
            "property_value_131": 13.729,
            "property_value_132": 13.655,
            "property_value_133": 13.581,
            "property_value_134": 13.508,
            "property_value_135": 13.436,
            "property_value_136": 13.365,
            "property_value_137": 13.295,
            "property_value_138": 13.225,
            "property_value_139": 13.156,
            "property_value_140": 13.088,
            "property_value_141": 13.021,
            "property_value_142": 12.954,
            "property_value_143": 12.889,
            "property_value_144": 12.823,
            "property_value_145": 12.759,
            "property_value_146": 12.695,
            "property_value_147": 12.632,
            "property_value_148": 12.57,
            "property_value_149": 12.508,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 19": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 1250000.0,
            "property_value_1": 93077.0,
            "property_value_2": 97017.0,
            "property_value_3": 100970.0,
            "property_value_4": 104940.0,
            "property_value_5": 108930.0,
            "property_value_6": 112940.0,
            "property_value_7": 116970.0,
            "property_value_8": 121020.0,
            "property_value_9": 125100.0,
            "property_value_10": 438450.0,
            "property_value_11": 440600.0,
            "property_value_12": 442720.0,
            "property_value_13": 444820.0,
            "property_value_14": 446900.0,
            "property_value_15": 448960.0,
            "property_value_16": 451010.0,
            "property_value_17": 453040.0,
            "property_value_18": 455050.0,
            "property_value_19": 457050.0,
            "property_value_20": 459040.0,
            "property_value_21": 461020.0,
            "property_value_22": 462980.0,
            "property_value_23": 464940.0,
            "property_value_24": 466890.0,
            "property_value_25": 468830.0,
            "property_value_26": 470770.0,
            "property_value_27": 472700.0,
            "property_value_28": 474620.0,
            "property_value_29": 476540.0,
            "property_value_30": 478450.0,
            "property_value_31": 480360.0,
            "property_value_32": 482260.0,
            "property_value_33": 484160.0,
            "property_value_34": 486060.0,
            "property_value_35": 487960.0,
            "property_value_36": 489850.0,
            "property_value_37": 491740.0,
            "property_value_38": 493630.0,
            "property_value_39": 495520.0,
            "property_value_40": 495710.0,
            "property_value_41": 495900.0,
            "property_value_42": 496080.0,
            "property_value_43": 496270.0,
            "property_value_44": 496460.0,
            "property_value_45": 496650.0,
            "property_value_46": 496840.0,
            "property_value_47": 497030.0,
            "property_value_48": 497220.0,
            "property_value_49": 497400.0,
            "property_value_50": 497590.0,
            "property_value_51": 497780.0,
            "property_value_52": 497970.0,
            "property_value_53": 498160.0,
            "property_value_54": 498350.0,
            "property_value_55": 498540.0,
            "property_value_56": 498720.0,
            "property_value_57": 498910.0,
            "property_value_58": 499100.0,
            "property_value_59": 499290.0,
            "property_value_60": 499480.0,
            "property_value_61": 499670.0,
            "property_value_62": 499860.0,
            "property_value_63": 500040.0,
            "property_value_64": 500230.0,
            "property_value_65": 500420.0,
            "property_value_66": 500610.0,
            "property_value_67": 500800.0,
            "property_value_68": 500980.0,
            "property_value_69": 501170.0,
            "property_value_70": 501360.0,
            "property_value_71": 501550.0,
            "property_value_72": 501740.0,
            "property_value_73": 501930.0,
            "property_value_74": 502120.0,
            "property_value_75": 502300.0,
            "property_value_76": 502490.0,
            "property_value_77": 502680.0,
            "property_value_78": 502870.0,
            "property_value_79": 503060.0,
            "property_value_80": 503240.0,
            "property_value_81": 503430.0,
            "property_value_82": 503620.0,
            "property_value_83": 503810.0,
            "property_value_84": 504000.0,
            "property_value_85": 504180.0,
            "property_value_86": 504370.0,
            "property_value_87": 504560.0,
            "property_value_88": 504750.0,
            "property_value_89": 504940.0,
            "property_value_90": 506820.0,
            "property_value_91": 508700.0,
            "property_value_92": 510580.0,
            "property_value_93": 512460.0,
            "property_value_94": 514350.0,
            "property_value_95": 516230.0,
            "property_value_96": 518110.0,
            "property_value_97": 519990.0,
            "property_value_98": 521880.0,
            "property_value_99": 523760.0,
            "property_value_100": 525640.0,
            "property_value_101": 527530.0,
            "property_value_102": 529420.0,
            "property_value_103": 531300.0,
            "property_value_104": 533190.0,
            "property_value_105": 535080.0,
            "property_value_106": 536970.0,
            "property_value_107": 538860.0,
            "property_value_108": 540760.0,
            "property_value_109": 542650.0,
            "property_value_110": 544550.0,
            "property_value_111": 546450.0,
            "property_value_112": 548350.0,
            "property_value_113": 550250.0,
            "property_value_114": 552150.0,
            "property_value_115": 554060.0,
            "property_value_116": 555960.0,
            "property_value_117": 557870.0,
            "property_value_118": 559780.0,
            "property_value_119": 561690.0,
            "property_value_120": 563610.0,
            "property_value_121": 565520.0,
            "property_value_122": 567440.0,
            "property_value_123": 569360.0,
            "property_value_124": 571280.0,
            "property_value_125": 573200.0,
            "property_value_126": 575130.0,
            "property_value_127": 577060.0,
            "property_value_128": 578990.0,
            "property_value_129": 580920.0,
            "property_value_130": 582860.0,
            "property_value_131": 584790.0,
            "property_value_132": 586730.0,
            "property_value_133": 588670.0,
            "property_value_134": 590610.0,
            "property_value_135": 592560.0,
            "property_value_136": 594510.0,
            "property_value_137": 596460.0,
            "property_value_138": 598410.0,
            "property_value_139": 600360.0,
            "property_value_140": 602320.0,
            "property_value_141": 604280.0,
            "property_value_142": 606240.0,
            "property_value_143": 608200.0,
            "property_value_144": 610170.0,
            "property_value_145": 612130.0,
            "property_value_146": 614100.0,
            "property_value_147": 616080.0,
            "property_value_148": 618050.0,
            "property_value_149": 620030.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 20": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 1250000.0,
            "property_value_1": 1155.9,
            "property_value_2": 1148.4,
            "property_value_3": 1140.7,
            "property_value_4": 1133.0,
            "property_value_5": 1125.1,
            "property_value_6": 1117.1,
            "property_value_7": 1109.0,
            "property_value_8": 1100.8,
            "property_value_9": 1092.4,
            "property_value_10": 32.02,
            "property_value_11": 31.583,
            "property_value_12": 31.163,
            "property_value_13": 30.76,
            "property_value_14": 30.372,
            "property_value_15": 29.998,
            "property_value_16": 29.637,
            "property_value_17": 29.288,
            "property_value_18": 28.95,
            "property_value_19": 28.624,
            "property_value_20": 28.307,
            "property_value_21": 27.999,
            "property_value_22": 27.701,
            "property_value_23": 27.411,
            "property_value_24": 27.129,
            "property_value_25": 26.854,
            "property_value_26": 26.587,
            "property_value_27": 26.326,
            "property_value_28": 26.072,
            "property_value_29": 25.824,
            "property_value_30": 25.582,
            "property_value_31": 25.346,
            "property_value_32": 25.115,
            "property_value_33": 24.89,
            "property_value_34": 24.669,
            "property_value_35": 24.453,
            "property_value_36": 24.242,
            "property_value_37": 24.035,
            "property_value_38": 23.833,
            "property_value_39": 23.634,
            "property_value_40": 23.615,
            "property_value_41": 23.595,
            "property_value_42": 23.576,
            "property_value_43": 23.556,
            "property_value_44": 23.537,
            "property_value_45": 23.517,
            "property_value_46": 23.498,
            "property_value_47": 23.479,
            "property_value_48": 23.459,
            "property_value_49": 23.44,
            "property_value_50": 23.421,
            "property_value_51": 23.402,
            "property_value_52": 23.382,
            "property_value_53": 23.363,
            "property_value_54": 23.344,
            "property_value_55": 23.325,
            "property_value_56": 23.306,
            "property_value_57": 23.287,
            "property_value_58": 23.268,
            "property_value_59": 23.249,
            "property_value_60": 23.231,
            "property_value_61": 23.212,
            "property_value_62": 23.193,
            "property_value_63": 23.174,
            "property_value_64": 23.156,
            "property_value_65": 23.137,
            "property_value_66": 23.118,
            "property_value_67": 23.1,
            "property_value_68": 23.081,
            "property_value_69": 23.062,
            "property_value_70": 23.044,
            "property_value_71": 23.026,
            "property_value_72": 23.007,
            "property_value_73": 22.989,
            "property_value_74": 22.97,
            "property_value_75": 22.952,
            "property_value_76": 22.934,
            "property_value_77": 22.916,
            "property_value_78": 22.897,
            "property_value_79": 22.879,
            "property_value_80": 22.861,
            "property_value_81": 22.843,
            "property_value_82": 22.825,
            "property_value_83": 22.807,
            "property_value_84": 22.789,
            "property_value_85": 22.771,
            "property_value_86": 22.753,
            "property_value_87": 22.735,
            "property_value_88": 22.717,
            "property_value_89": 22.699,
            "property_value_90": 22.523,
            "property_value_91": 22.349,
            "property_value_92": 22.179,
            "property_value_93": 22.012,
            "property_value_94": 21.847,
            "property_value_95": 21.686,
            "property_value_96": 21.527,
            "property_value_97": 21.371,
            "property_value_98": 21.218,
            "property_value_99": 21.067,
            "property_value_100": 20.918,
            "property_value_101": 20.772,
            "property_value_102": 20.629,
            "property_value_103": 20.487,
            "property_value_104": 20.348,
            "property_value_105": 20.211,
            "property_value_106": 20.076,
            "property_value_107": 19.942,
            "property_value_108": 19.811,
            "property_value_109": 19.682,
            "property_value_110": 19.555,
            "property_value_111": 19.429,
            "property_value_112": 19.306,
            "property_value_113": 19.184,
            "property_value_114": 19.064,
            "property_value_115": 18.945,
            "property_value_116": 18.828,
            "property_value_117": 18.713,
            "property_value_118": 18.599,
            "property_value_119": 18.487,
            "property_value_120": 18.376,
            "property_value_121": 18.267,
            "property_value_122": 18.159,
            "property_value_123": 18.052,
            "property_value_124": 17.947,
            "property_value_125": 17.843,
            "property_value_126": 17.741,
            "property_value_127": 17.639,
            "property_value_128": 17.539,
            "property_value_129": 17.441,
            "property_value_130": 17.343,
            "property_value_131": 17.247,
            "property_value_132": 17.151,
            "property_value_133": 17.057,
            "property_value_134": 16.964,
            "property_value_135": 16.873,
            "property_value_136": 16.782,
            "property_value_137": 16.692,
            "property_value_138": 16.603,
            "property_value_139": 16.515,
            "property_value_140": 16.429,
            "property_value_141": 16.343,
            "property_value_142": 16.258,
            "property_value_143": 16.174,
            "property_value_144": 16.091,
            "property_value_145": 16.009,
            "property_value_146": 15.928,
            "property_value_147": 15.848,
            "property_value_148": 15.768,
            "property_value_149": 15.69,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 21": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 1500000.0,
            "property_value_1": 93137.0,
            "property_value_2": 97073.0,
            "property_value_3": 101020.0,
            "property_value_4": 104990.0,
            "property_value_5": 108970.0,
            "property_value_6": 112970.0,
            "property_value_7": 117000.0,
            "property_value_8": 121040.0,
            "property_value_9": 125110.0,
            "property_value_10": 129210.0,
            "property_value_11": 133340.0,
            "property_value_12": 437530.0,
            "property_value_13": 439820.0,
            "property_value_14": 442080.0,
            "property_value_15": 444300.0,
            "property_value_16": 446500.0,
            "property_value_17": 448670.0,
            "property_value_18": 450810.0,
            "property_value_19": 452940.0,
            "property_value_20": 455040.0,
            "property_value_21": 457130.0,
            "property_value_22": 459200.0,
            "property_value_23": 461260.0,
            "property_value_24": 463300.0,
            "property_value_25": 465330.0,
            "property_value_26": 467350.0,
            "property_value_27": 469360.0,
            "property_value_28": 471360.0,
            "property_value_29": 473350.0,
            "property_value_30": 475330.0,
            "property_value_31": 477300.0,
            "property_value_32": 479270.0,
            "property_value_33": 481240.0,
            "property_value_34": 483200.0,
            "property_value_35": 485150.0,
            "property_value_36": 487100.0,
            "property_value_37": 489040.0,
            "property_value_38": 490980.0,
            "property_value_39": 492920.0,
            "property_value_40": 493110.0,
            "property_value_41": 493300.0,
            "property_value_42": 493500.0,
            "property_value_43": 493690.0,
            "property_value_44": 493880.0,
            "property_value_45": 494080.0,
            "property_value_46": 494270.0,
            "property_value_47": 494460.0,
            "property_value_48": 494660.0,
            "property_value_49": 494850.0,
            "property_value_50": 495040.0,
            "property_value_51": 495240.0,
            "property_value_52": 495430.0,
            "property_value_53": 495620.0,
            "property_value_54": 495820.0,
            "property_value_55": 496010.0,
            "property_value_56": 496200.0,
            "property_value_57": 496390.0,
            "property_value_58": 496590.0,
            "property_value_59": 496780.0,
            "property_value_60": 496970.0,
            "property_value_61": 497170.0,
            "property_value_62": 497360.0,
            "property_value_63": 497550.0,
            "property_value_64": 497740.0,
            "property_value_65": 497940.0,
            "property_value_66": 498130.0,
            "property_value_67": 498320.0,
            "property_value_68": 498520.0,
            "property_value_69": 498710.0,
            "property_value_70": 498900.0,
            "property_value_71": 499090.0,
            "property_value_72": 499290.0,
            "property_value_73": 499480.0,
            "property_value_74": 499670.0,
            "property_value_75": 499860.0,
            "property_value_76": 500060.0,
            "property_value_77": 500250.0,
            "property_value_78": 500440.0,
            "property_value_79": 500630.0,
            "property_value_80": 500830.0,
            "property_value_81": 501020.0,
            "property_value_82": 501210.0,
            "property_value_83": 501400.0,
            "property_value_84": 501600.0,
            "property_value_85": 501790.0,
            "property_value_86": 501980.0,
            "property_value_87": 502170.0,
            "property_value_88": 502370.0,
            "property_value_89": 502560.0,
            "property_value_90": 504480.0,
            "property_value_91": 506400.0,
            "property_value_92": 508320.0,
            "property_value_93": 510240.0,
            "property_value_94": 512160.0,
            "property_value_95": 514070.0,
            "property_value_96": 515990.0,
            "property_value_97": 517900.0,
            "property_value_98": 519820.0,
            "property_value_99": 521730.0,
            "property_value_100": 523650.0,
            "property_value_101": 525560.0,
            "property_value_102": 527480.0,
            "property_value_103": 529390.0,
            "property_value_104": 531310.0,
            "property_value_105": 533230.0,
            "property_value_106": 535140.0,
            "property_value_107": 537060.0,
            "property_value_108": 538980.0,
            "property_value_109": 540900.0,
            "property_value_110": 542820.0,
            "property_value_111": 544740.0,
            "property_value_112": 546660.0,
            "property_value_113": 548580.0,
            "property_value_114": 550510.0,
            "property_value_115": 552440.0,
            "property_value_116": 554360.0,
            "property_value_117": 556290.0,
            "property_value_118": 558220.0,
            "property_value_119": 560150.0,
            "property_value_120": 562080.0,
            "property_value_121": 564020.0,
            "property_value_122": 565950.0,
            "property_value_123": 567890.0,
            "property_value_124": 569830.0,
            "property_value_125": 571770.0,
            "property_value_126": 573710.0,
            "property_value_127": 575660.0,
            "property_value_128": 577600.0,
            "property_value_129": 579550.0,
            "property_value_130": 581500.0,
            "property_value_131": 583450.0,
            "property_value_132": 585410.0,
            "property_value_133": 587360.0,
            "property_value_134": 589320.0,
            "property_value_135": 591280.0,
            "property_value_136": 593240.0,
            "property_value_137": 595200.0,
            "property_value_138": 597170.0,
            "property_value_139": 599140.0,
            "property_value_140": 601110.0,
            "property_value_141": 603080.0,
            "property_value_142": 605050.0,
            "property_value_143": 607030.0,
            "property_value_144": 609000.0,
            "property_value_145": 610980.0,
            "property_value_146": 612970.0,
            "property_value_147": 614950.0,
            "property_value_148": 616940.0,
            "property_value_149": 618920.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 22": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 1500000.0,
            "property_value_1": 1156.5,
            "property_value_2": 1149.0,
            "property_value_3": 1141.3,
            "property_value_4": 1133.6,
            "property_value_5": 1125.8,
            "property_value_6": 1117.8,
            "property_value_7": 1109.8,
            "property_value_8": 1101.6,
            "property_value_9": 1093.2,
            "property_value_10": 1084.7,
            "property_value_11": 1076.0,
            "property_value_12": 38.851,
            "property_value_13": 38.28,
            "property_value_14": 37.734,
            "property_value_15": 37.212,
            "property_value_16": 36.712,
            "property_value_17": 36.232,
            "property_value_18": 35.771,
            "property_value_19": 35.326,
            "property_value_20": 34.898,
            "property_value_21": 34.484,
            "property_value_22": 34.084,
            "property_value_23": 33.697,
            "property_value_24": 33.322,
            "property_value_25": 32.958,
            "property_value_26": 32.606,
            "property_value_27": 32.263,
            "property_value_28": 31.93,
            "property_value_29": 31.606,
            "property_value_30": 31.291,
            "property_value_31": 30.984,
            "property_value_32": 30.684,
            "property_value_33": 30.392,
            "property_value_34": 30.108,
            "property_value_35": 29.83,
            "property_value_36": 29.558,
            "property_value_37": 29.293,
            "property_value_38": 29.034,
            "property_value_39": 28.78,
            "property_value_40": 28.755,
            "property_value_41": 28.73,
            "property_value_42": 28.705,
            "property_value_43": 28.68,
            "property_value_44": 28.655,
            "property_value_45": 28.63,
            "property_value_46": 28.606,
            "property_value_47": 28.581,
            "property_value_48": 28.556,
            "property_value_49": 28.532,
            "property_value_50": 28.507,
            "property_value_51": 28.483,
            "property_value_52": 28.458,
            "property_value_53": 28.434,
            "property_value_54": 28.41,
            "property_value_55": 28.386,
            "property_value_56": 28.361,
            "property_value_57": 28.337,
            "property_value_58": 28.313,
            "property_value_59": 28.289,
            "property_value_60": 28.265,
            "property_value_61": 28.241,
            "property_value_62": 28.217,
            "property_value_63": 28.193,
            "property_value_64": 28.169,
            "property_value_65": 28.146,
            "property_value_66": 28.122,
            "property_value_67": 28.098,
            "property_value_68": 28.075,
            "property_value_69": 28.051,
            "property_value_70": 28.028,
            "property_value_71": 28.004,
            "property_value_72": 27.981,
            "property_value_73": 27.957,
            "property_value_74": 27.934,
            "property_value_75": 27.911,
            "property_value_76": 27.888,
            "property_value_77": 27.865,
            "property_value_78": 27.841,
            "property_value_79": 27.818,
            "property_value_80": 27.795,
            "property_value_81": 27.772,
            "property_value_82": 27.749,
            "property_value_83": 27.726,
            "property_value_84": 27.704,
            "property_value_85": 27.681,
            "property_value_86": 27.658,
            "property_value_87": 27.635,
            "property_value_88": 27.613,
            "property_value_89": 27.59,
            "property_value_90": 27.366,
            "property_value_91": 27.147,
            "property_value_92": 26.932,
            "property_value_93": 26.721,
            "property_value_94": 26.514,
            "property_value_95": 26.311,
            "property_value_96": 26.111,
            "property_value_97": 25.915,
            "property_value_98": 25.723,
            "property_value_99": 25.534,
            "property_value_100": 25.348,
            "property_value_101": 25.165,
            "property_value_102": 24.985,
            "property_value_103": 24.809,
            "property_value_104": 24.635,
            "property_value_105": 24.464,
            "property_value_106": 24.296,
            "property_value_107": 24.13,
            "property_value_108": 23.967,
            "property_value_109": 23.807,
            "property_value_110": 23.648,
            "property_value_111": 23.493,
            "property_value_112": 23.339,
            "property_value_113": 23.188,
            "property_value_114": 23.039,
            "property_value_115": 22.893,
            "property_value_116": 22.748,
            "property_value_117": 22.605,
            "property_value_118": 22.465,
            "property_value_119": 22.326,
            "property_value_120": 22.189,
            "property_value_121": 22.055,
            "property_value_122": 21.922,
            "property_value_123": 21.79,
            "property_value_124": 21.661,
            "property_value_125": 21.533,
            "property_value_126": 21.407,
            "property_value_127": 21.282,
            "property_value_128": 21.159,
            "property_value_129": 21.038,
            "property_value_130": 20.918,
            "property_value_131": 20.8,
            "property_value_132": 20.683,
            "property_value_133": 20.567,
            "property_value_134": 20.453,
            "property_value_135": 20.341,
            "property_value_136": 20.229,
            "property_value_137": 20.119,
            "property_value_138": 20.011,
            "property_value_139": 19.903,
            "property_value_140": 19.797,
            "property_value_141": 19.692,
            "property_value_142": 19.588,
            "property_value_143": 19.486,
            "property_value_144": 19.384,
            "property_value_145": 19.284,
            "property_value_146": 19.185,
            "property_value_147": 19.087,
            "property_value_148": 18.99,
            "property_value_149": 18.894,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 23": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 1750000.0,
            "property_value_1": 93198.0,
            "property_value_2": 97130.0,
            "property_value_3": 101080.0,
            "property_value_4": 105040.0,
            "property_value_5": 109020.0,
            "property_value_6": 113010.0,
            "property_value_7": 117030.0,
            "property_value_8": 121070.0,
            "property_value_9": 125130.0,
            "property_value_10": 129220.0,
            "property_value_11": 133340.0,
            "property_value_12": 137490.0,
            "property_value_13": 141680.0,
            "property_value_14": 145910.0,
            "property_value_15": 439210.0,
            "property_value_16": 441600.0,
            "property_value_17": 443950.0,
            "property_value_18": 446260.0,
            "property_value_19": 448540.0,
            "property_value_20": 450780.0,
            "property_value_21": 453000.0,
            "property_value_22": 455190.0,
            "property_value_23": 457370.0,
            "property_value_24": 459520.0,
            "property_value_25": 461650.0,
            "property_value_26": 463770.0,
            "property_value_27": 465870.0,
            "property_value_28": 467950.0,
            "property_value_29": 470030.0,
            "property_value_30": 472090.0,
            "property_value_31": 474140.0,
            "property_value_32": 476180.0,
            "property_value_33": 478210.0,
            "property_value_34": 480230.0,
            "property_value_35": 482250.0,
            "property_value_36": 484260.0,
            "property_value_37": 486260.0,
            "property_value_38": 488250.0,
            "property_value_39": 490240.0,
            "property_value_40": 490440.0,
            "property_value_41": 490640.0,
            "property_value_42": 490840.0,
            "property_value_43": 491040.0,
            "property_value_44": 491240.0,
            "property_value_45": 491430.0,
            "property_value_46": 491630.0,
            "property_value_47": 491830.0,
            "property_value_48": 492030.0,
            "property_value_49": 492230.0,
            "property_value_50": 492430.0,
            "property_value_51": 492620.0,
            "property_value_52": 492820.0,
            "property_value_53": 493020.0,
            "property_value_54": 493220.0,
            "property_value_55": 493420.0,
            "property_value_56": 493610.0,
            "property_value_57": 493810.0,
            "property_value_58": 494010.0,
            "property_value_59": 494210.0,
            "property_value_60": 494400.0,
            "property_value_61": 494600.0,
            "property_value_62": 494800.0,
            "property_value_63": 495000.0,
            "property_value_64": 495200.0,
            "property_value_65": 495390.0,
            "property_value_66": 495590.0,
            "property_value_67": 495790.0,
            "property_value_68": 495990.0,
            "property_value_69": 496180.0,
            "property_value_70": 496380.0,
            "property_value_71": 496580.0,
            "property_value_72": 496780.0,
            "property_value_73": 496970.0,
            "property_value_74": 497170.0,
            "property_value_75": 497370.0,
            "property_value_76": 497560.0,
            "property_value_77": 497760.0,
            "property_value_78": 497960.0,
            "property_value_79": 498160.0,
            "property_value_80": 498350.0,
            "property_value_81": 498550.0,
            "property_value_82": 498750.0,
            "property_value_83": 498940.0,
            "property_value_84": 499140.0,
            "property_value_85": 499340.0,
            "property_value_86": 499530.0,
            "property_value_87": 499730.0,
            "property_value_88": 499930.0,
            "property_value_89": 500120.0,
            "property_value_90": 502090.0,
            "property_value_91": 504050.0,
            "property_value_92": 506010.0,
            "property_value_93": 507970.0,
            "property_value_94": 509920.0,
            "property_value_95": 511880.0,
            "property_value_96": 513830.0,
            "property_value_97": 515780.0,
            "property_value_98": 517730.0,
            "property_value_99": 519680.0,
            "property_value_100": 521620.0,
            "property_value_101": 523570.0,
            "property_value_102": 525510.0,
            "property_value_103": 527460.0,
            "property_value_104": 529400.0,
            "property_value_105": 531350.0,
            "property_value_106": 533290.0,
            "property_value_107": 535230.0,
            "property_value_108": 537180.0,
            "property_value_109": 539120.0,
            "property_value_110": 541070.0,
            "property_value_111": 543010.0,
            "property_value_112": 544960.0,
            "property_value_113": 546900.0,
            "property_value_114": 548850.0,
            "property_value_115": 550800.0,
            "property_value_116": 552750.0,
            "property_value_117": 554700.0,
            "property_value_118": 556650.0,
            "property_value_119": 558600.0,
            "property_value_120": 560550.0,
            "property_value_121": 562500.0,
            "property_value_122": 564460.0,
            "property_value_123": 566410.0,
            "property_value_124": 568370.0,
            "property_value_125": 570330.0,
            "property_value_126": 572290.0,
            "property_value_127": 574250.0,
            "property_value_128": 576210.0,
            "property_value_129": 578180.0,
            "property_value_130": 580140.0,
            "property_value_131": 582110.0,
            "property_value_132": 584080.0,
            "property_value_133": 586050.0,
            "property_value_134": 588020.0,
            "property_value_135": 589990.0,
            "property_value_136": 591970.0,
            "property_value_137": 593950.0,
            "property_value_138": 595930.0,
            "property_value_139": 597910.0,
            "property_value_140": 599890.0,
            "property_value_141": 601870.0,
            "property_value_142": 603860.0,
            "property_value_143": 605850.0,
            "property_value_144": 607840.0,
            "property_value_145": 609830.0,
            "property_value_146": 611820.0,
            "property_value_147": 613820.0,
            "property_value_148": 615820.0,
            "property_value_149": 617820.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 24": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 1750000.0,
            "property_value_1": 1157.1,
            "property_value_2": 1149.6,
            "property_value_3": 1142.0,
            "property_value_4": 1134.3,
            "property_value_5": 1126.5,
            "property_value_6": 1118.6,
            "property_value_7": 1110.5,
            "property_value_8": 1102.3,
            "property_value_9": 1094.0,
            "property_value_10": 1085.5,
            "property_value_11": 1076.9,
            "property_value_12": 1068.1,
            "property_value_13": 1059.0,
            "property_value_14": 1049.8,
            "property_value_15": 45.054,
            "property_value_16": 44.368,
            "property_value_17": 43.715,
            "property_value_18": 43.092,
            "property_value_19": 42.496,
            "property_value_20": 41.926,
            "property_value_21": 41.379,
            "property_value_22": 40.852,
            "property_value_23": 40.346,
            "property_value_24": 39.858,
            "property_value_25": 39.386,
            "property_value_26": 38.931,
            "property_value_27": 38.49,
            "property_value_28": 38.063,
            "property_value_29": 37.649,
            "property_value_30": 37.248,
            "property_value_31": 36.858,
            "property_value_32": 36.479,
            "property_value_33": 36.111,
            "property_value_34": 35.752,
            "property_value_35": 35.403,
            "property_value_36": 35.062,
            "property_value_37": 34.731,
            "property_value_38": 34.407,
            "property_value_39": 34.091,
            "property_value_40": 34.06,
            "property_value_41": 34.029,
            "property_value_42": 33.998,
            "property_value_43": 33.967,
            "property_value_44": 33.936,
            "property_value_45": 33.905,
            "property_value_46": 33.874,
            "property_value_47": 33.844,
            "property_value_48": 33.813,
            "property_value_49": 33.782,
            "property_value_50": 33.752,
            "property_value_51": 33.722,
            "property_value_52": 33.691,
            "property_value_53": 33.661,
            "property_value_54": 33.631,
            "property_value_55": 33.601,
            "property_value_56": 33.571,
            "property_value_57": 33.541,
            "property_value_58": 33.511,
            "property_value_59": 33.481,
            "property_value_60": 33.451,
            "property_value_61": 33.421,
            "property_value_62": 33.392,
            "property_value_63": 33.362,
            "property_value_64": 33.333,
            "property_value_65": 33.303,
            "property_value_66": 33.274,
            "property_value_67": 33.245,
            "property_value_68": 33.215,
            "property_value_69": 33.186,
            "property_value_70": 33.157,
            "property_value_71": 33.128,
            "property_value_72": 33.099,
            "property_value_73": 33.07,
            "property_value_74": 33.041,
            "property_value_75": 33.013,
            "property_value_76": 32.984,
            "property_value_77": 32.955,
            "property_value_78": 32.927,
            "property_value_79": 32.898,
            "property_value_80": 32.87,
            "property_value_81": 32.841,
            "property_value_82": 32.813,
            "property_value_83": 32.785,
            "property_value_84": 32.757,
            "property_value_85": 32.728,
            "property_value_86": 32.7,
            "property_value_87": 32.672,
            "property_value_88": 32.644,
            "property_value_89": 32.616,
            "property_value_90": 32.341,
            "property_value_91": 32.071,
            "property_value_92": 31.806,
            "property_value_93": 31.547,
            "property_value_94": 31.293,
            "property_value_95": 31.044,
            "property_value_96": 30.8,
            "property_value_97": 30.56,
            "property_value_98": 30.325,
            "property_value_99": 30.095,
            "property_value_100": 29.868,
            "property_value_101": 29.646,
            "property_value_102": 29.427,
            "property_value_103": 29.213,
            "property_value_104": 29.002,
            "property_value_105": 28.794,
            "property_value_106": 28.59,
            "property_value_107": 28.39,
            "property_value_108": 28.193,
            "property_value_109": 27.999,
            "property_value_110": 27.808,
            "property_value_111": 27.62,
            "property_value_112": 27.435,
            "property_value_113": 27.253,
            "property_value_114": 27.073,
            "property_value_115": 26.897,
            "property_value_116": 26.723,
            "property_value_117": 26.551,
            "property_value_118": 26.382,
            "property_value_119": 26.216,
            "property_value_120": 26.052,
            "property_value_121": 25.89,
            "property_value_122": 25.73,
            "property_value_123": 25.573,
            "property_value_124": 25.418,
            "property_value_125": 25.265,
            "property_value_126": 25.114,
            "property_value_127": 24.965,
            "property_value_128": 24.818,
            "property_value_129": 24.673,
            "property_value_130": 24.53,
            "property_value_131": 24.389,
            "property_value_132": 24.249,
            "property_value_133": 24.111,
            "property_value_134": 23.975,
            "property_value_135": 23.841,
            "property_value_136": 23.708,
            "property_value_137": 23.577,
            "property_value_138": 23.448,
            "property_value_139": 23.32,
            "property_value_140": 23.194,
            "property_value_141": 23.069,
            "property_value_142": 22.946,
            "property_value_143": 22.824,
            "property_value_144": 22.703,
            "property_value_145": 22.584,
            "property_value_146": 22.466,
            "property_value_147": 22.35,
            "property_value_148": 22.235,
            "property_value_149": 22.121,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 25": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 2000000.0,
            "property_value_1": 93259.0,
            "property_value_2": 97187.0,
            "property_value_3": 101130.0,
            "property_value_4": 105080.0,
            "property_value_5": 109060.0,
            "property_value_6": 113050.0,
            "property_value_7": 117060.0,
            "property_value_8": 121090.0,
            "property_value_9": 125150.0,
            "property_value_10": 129230.0,
            "property_value_11": 133340.0,
            "property_value_12": 137490.0,
            "property_value_13": 141660.0,
            "property_value_14": 145880.0,
            "property_value_15": 150140.0,
            "property_value_16": 154440.0,
            "property_value_17": 438780.0,
            "property_value_18": 441310.0,
            "property_value_19": 443780.0,
            "property_value_20": 446200.0,
            "property_value_21": 448580.0,
            "property_value_22": 450920.0,
            "property_value_23": 453230.0,
            "property_value_24": 455520.0,
            "property_value_25": 457770.0,
            "property_value_26": 460000.0,
            "property_value_27": 462200.0,
            "property_value_28": 464390.0,
            "property_value_29": 466560.0,
            "property_value_30": 468710.0,
            "property_value_31": 470840.0,
            "property_value_32": 472960.0,
            "property_value_33": 475070.0,
            "property_value_34": 477160.0,
            "property_value_35": 479250.0,
            "property_value_36": 481320.0,
            "property_value_37": 483390.0,
            "property_value_38": 485440.0,
            "property_value_39": 487490.0,
            "property_value_40": 487700.0,
            "property_value_41": 487900.0,
            "property_value_42": 488100.0,
            "property_value_43": 488310.0,
            "property_value_44": 488510.0,
            "property_value_45": 488720.0,
            "property_value_46": 488920.0,
            "property_value_47": 489120.0,
            "property_value_48": 489330.0,
            "property_value_49": 489530.0,
            "property_value_50": 489740.0,
            "property_value_51": 489940.0,
            "property_value_52": 490140.0,
            "property_value_53": 490350.0,
            "property_value_54": 490550.0,
            "property_value_55": 490750.0,
            "property_value_56": 490960.0,
            "property_value_57": 491160.0,
            "property_value_58": 491360.0,
            "property_value_59": 491570.0,
            "property_value_60": 491770.0,
            "property_value_61": 491970.0,
            "property_value_62": 492180.0,
            "property_value_63": 492380.0,
            "property_value_64": 492580.0,
            "property_value_65": 492780.0,
            "property_value_66": 492990.0,
            "property_value_67": 493190.0,
            "property_value_68": 493390.0,
            "property_value_69": 493590.0,
            "property_value_70": 493800.0,
            "property_value_71": 494000.0,
            "property_value_72": 494200.0,
            "property_value_73": 494400.0,
            "property_value_74": 494610.0,
            "property_value_75": 494810.0,
            "property_value_76": 495010.0,
            "property_value_77": 495210.0,
            "property_value_78": 495410.0,
            "property_value_79": 495620.0,
            "property_value_80": 495820.0,
            "property_value_81": 496020.0,
            "property_value_82": 496220.0,
            "property_value_83": 496420.0,
            "property_value_84": 496620.0,
            "property_value_85": 496830.0,
            "property_value_86": 497030.0,
            "property_value_87": 497230.0,
            "property_value_88": 497430.0,
            "property_value_89": 497630.0,
            "property_value_90": 499640.0,
            "property_value_91": 501650.0,
            "property_value_92": 503650.0,
            "property_value_93": 505650.0,
            "property_value_94": 507650.0,
            "property_value_95": 509640.0,
            "property_value_96": 511630.0,
            "property_value_97": 513620.0,
            "property_value_98": 515600.0,
            "property_value_99": 517580.0,
            "property_value_100": 519560.0,
            "property_value_101": 521540.0,
            "property_value_102": 523520.0,
            "property_value_103": 525490.0,
            "property_value_104": 527470.0,
            "property_value_105": 529440.0,
            "property_value_106": 531410.0,
            "property_value_107": 533380.0,
            "property_value_108": 535350.0,
            "property_value_109": 537320.0,
            "property_value_110": 539300.0,
            "property_value_111": 541260.0,
            "property_value_112": 543240.0,
            "property_value_113": 545200.0,
            "property_value_114": 547170.0,
            "property_value_115": 549140.0,
            "property_value_116": 551120.0,
            "property_value_117": 553090.0,
            "property_value_118": 555060.0,
            "property_value_119": 557030.0,
            "property_value_120": 559000.0,
            "property_value_121": 560970.0,
            "property_value_122": 562950.0,
            "property_value_123": 564920.0,
            "property_value_124": 566900.0,
            "property_value_125": 568870.0,
            "property_value_126": 570850.0,
            "property_value_127": 572830.0,
            "property_value_128": 574810.0,
            "property_value_129": 576790.0,
            "property_value_130": 578770.0,
            "property_value_131": 580760.0,
            "property_value_132": 582740.0,
            "property_value_133": 584730.0,
            "property_value_134": 586710.0,
            "property_value_135": 588700.0,
            "property_value_136": 590690.0,
            "property_value_137": 592680.0,
            "property_value_138": 594680.0,
            "property_value_139": 596670.0,
            "property_value_140": 598670.0,
            "property_value_141": 600660.0,
            "property_value_142": 602660.0,
            "property_value_143": 604660.0,
            "property_value_144": 606670.0,
            "property_value_145": 608670.0,
            "property_value_146": 610680.0,
            "property_value_147": 612680.0,
            "property_value_148": 614700.0,
            "property_value_149": 616710.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 26": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 2000000.0,
            "property_value_1": 1157.6,
            "property_value_2": 1150.2,
            "property_value_3": 1142.6,
            "property_value_4": 1134.9,
            "property_value_5": 1127.2,
            "property_value_6": 1119.3,
            "property_value_7": 1111.2,
            "property_value_8": 1103.1,
            "property_value_9": 1094.8,
            "property_value_10": 1086.4,
            "property_value_11": 1077.8,
            "property_value_12": 1069.0,
            "property_value_13": 1060.0,
            "property_value_14": 1050.8,
            "property_value_15": 1041.4,
            "property_value_16": 1031.8,
            "property_value_17": 51.876,
            "property_value_18": 51.035,
            "property_value_19": 50.24,
            "property_value_20": 49.484,
            "property_value_21": 48.765,
            "property_value_22": 48.078,
            "property_value_23": 47.422,
            "property_value_24": 46.793,
            "property_value_25": 46.189,
            "property_value_26": 45.608,
            "property_value_27": 45.048,
            "property_value_28": 44.509,
            "property_value_29": 43.988,
            "property_value_30": 43.484,
            "property_value_31": 42.997,
            "property_value_32": 42.525,
            "property_value_33": 42.067,
            "property_value_34": 41.623,
            "property_value_35": 41.192,
            "property_value_36": 40.773,
            "property_value_37": 40.365,
            "property_value_38": 39.968,
            "property_value_39": 39.581,
            "property_value_40": 39.543,
            "property_value_41": 39.505,
            "property_value_42": 39.467,
            "property_value_43": 39.43,
            "property_value_44": 39.392,
            "property_value_45": 39.354,
            "property_value_46": 39.317,
            "property_value_47": 39.279,
            "property_value_48": 39.242,
            "property_value_49": 39.205,
            "property_value_50": 39.168,
            "property_value_51": 39.131,
            "property_value_52": 39.094,
            "property_value_53": 39.057,
            "property_value_54": 39.02,
            "property_value_55": 38.983,
            "property_value_56": 38.947,
            "property_value_57": 38.91,
            "property_value_58": 38.874,
            "property_value_59": 38.837,
            "property_value_60": 38.801,
            "property_value_61": 38.765,
            "property_value_62": 38.729,
            "property_value_63": 38.693,
            "property_value_64": 38.657,
            "property_value_65": 38.621,
            "property_value_66": 38.586,
            "property_value_67": 38.55,
            "property_value_68": 38.514,
            "property_value_69": 38.479,
            "property_value_70": 38.444,
            "property_value_71": 38.408,
            "property_value_72": 38.373,
            "property_value_73": 38.338,
            "property_value_74": 38.303,
            "property_value_75": 38.268,
            "property_value_76": 38.233,
            "property_value_77": 38.198,
            "property_value_78": 38.164,
            "property_value_79": 38.129,
            "property_value_80": 38.095,
            "property_value_81": 38.06,
            "property_value_82": 38.026,
            "property_value_83": 37.992,
            "property_value_84": 37.957,
            "property_value_85": 37.923,
            "property_value_86": 37.889,
            "property_value_87": 37.855,
            "property_value_88": 37.821,
            "property_value_89": 37.788,
            "property_value_90": 37.454,
            "property_value_91": 37.127,
            "property_value_92": 36.808,
            "property_value_93": 36.496,
            "property_value_94": 36.191,
            "property_value_95": 35.892,
            "property_value_96": 35.599,
            "property_value_97": 35.312,
            "property_value_98": 35.03,
            "property_value_99": 34.754,
            "property_value_100": 34.484,
            "property_value_101": 34.219,
            "property_value_102": 33.958,
            "property_value_103": 33.702,
            "property_value_104": 33.451,
            "property_value_105": 33.205,
            "property_value_106": 32.963,
            "property_value_107": 32.725,
            "property_value_108": 32.491,
            "property_value_109": 32.261,
            "property_value_110": 32.035,
            "property_value_111": 31.813,
            "property_value_112": 31.594,
            "property_value_113": 31.379,
            "property_value_114": 31.167,
            "property_value_115": 30.959,
            "property_value_116": 30.754,
            "property_value_117": 30.552,
            "property_value_118": 30.353,
            "property_value_119": 30.157,
            "property_value_120": 29.964,
            "property_value_121": 29.774,
            "property_value_122": 29.587,
            "property_value_123": 29.402,
            "property_value_124": 29.22,
            "property_value_125": 29.04,
            "property_value_126": 28.863,
            "property_value_127": 28.689,
            "property_value_128": 28.517,
            "property_value_129": 28.347,
            "property_value_130": 28.179,
            "property_value_131": 28.014,
            "property_value_132": 27.851,
            "property_value_133": 27.69,
            "property_value_134": 27.531,
            "property_value_135": 27.374,
            "property_value_136": 27.219,
            "property_value_137": 27.067,
            "property_value_138": 26.916,
            "property_value_139": 26.766,
            "property_value_140": 26.619,
            "property_value_141": 26.474,
            "property_value_142": 26.33,
            "property_value_143": 26.188,
            "property_value_144": 26.048,
            "property_value_145": 25.909,
            "property_value_146": 25.772,
            "property_value_147": 25.637,
            "property_value_148": 25.503,
            "property_value_149": 25.37,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 27": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 2250000.0,
            "property_value_1": 93321.0,
            "property_value_2": 97245.0,
            "property_value_3": 101180.0,
            "property_value_4": 105130.0,
            "property_value_5": 109100.0,
            "property_value_6": 113090.0,
            "property_value_7": 117090.0,
            "property_value_8": 121120.0,
            "property_value_9": 125170.0,
            "property_value_10": 129250.0,
            "property_value_11": 133350.0,
            "property_value_12": 137480.0,
            "property_value_13": 141650.0,
            "property_value_14": 145860.0,
            "property_value_15": 150100.0,
            "property_value_16": 154400.0,
            "property_value_17": 158740.0,
            "property_value_18": 163130.0,
            "property_value_19": 438560.0,
            "property_value_20": 441210.0,
            "property_value_21": 443800.0,
            "property_value_22": 446330.0,
            "property_value_23": 448810.0,
            "property_value_24": 451250.0,
            "property_value_25": 453640.0,
            "property_value_26": 456010.0,
            "property_value_27": 458340.0,
            "property_value_28": 460640.0,
            "property_value_29": 462920.0,
            "property_value_30": 465170.0,
            "property_value_31": 467400.0,
            "property_value_32": 469610.0,
            "property_value_33": 471800.0,
            "property_value_34": 473980.0,
            "property_value_35": 476140.0,
            "property_value_36": 478290.0,
            "property_value_37": 480420.0,
            "property_value_38": 482550.0,
            "property_value_39": 484660.0,
            "property_value_40": 484870.0,
            "property_value_41": 485080.0,
            "property_value_42": 485290.0,
            "property_value_43": 485500.0,
            "property_value_44": 485710.0,
            "property_value_45": 485920.0,
            "property_value_46": 486130.0,
            "property_value_47": 486340.0,
            "property_value_48": 486550.0,
            "property_value_49": 486760.0,
            "property_value_50": 486970.0,
            "property_value_51": 487180.0,
            "property_value_52": 487390.0,
            "property_value_53": 487600.0,
            "property_value_54": 487810.0,
            "property_value_55": 488020.0,
            "property_value_56": 488220.0,
            "property_value_57": 488430.0,
            "property_value_58": 488640.0,
            "property_value_59": 488850.0,
            "property_value_60": 489060.0,
            "property_value_61": 489270.0,
            "property_value_62": 489480.0,
            "property_value_63": 489690.0,
            "property_value_64": 489900.0,
            "property_value_65": 490100.0,
            "property_value_66": 490310.0,
            "property_value_67": 490520.0,
            "property_value_68": 490730.0,
            "property_value_69": 490940.0,
            "property_value_70": 491140.0,
            "property_value_71": 491350.0,
            "property_value_72": 491560.0,
            "property_value_73": 491770.0,
            "property_value_74": 491970.0,
            "property_value_75": 492180.0,
            "property_value_76": 492390.0,
            "property_value_77": 492600.0,
            "property_value_78": 492800.0,
            "property_value_79": 493010.0,
            "property_value_80": 493220.0,
            "property_value_81": 493420.0,
            "property_value_82": 493630.0,
            "property_value_83": 493840.0,
            "property_value_84": 494050.0,
            "property_value_85": 494250.0,
            "property_value_86": 494460.0,
            "property_value_87": 494670.0,
            "property_value_88": 494870.0,
            "property_value_89": 495080.0,
            "property_value_90": 497140.0,
            "property_value_91": 499200.0,
            "property_value_92": 501240.0,
            "property_value_93": 503290.0,
            "property_value_94": 505320.0,
            "property_value_95": 507360.0,
            "property_value_96": 509390.0,
            "property_value_97": 511410.0,
            "property_value_98": 513440.0,
            "property_value_99": 515450.0,
            "property_value_100": 517470.0,
            "property_value_101": 519480.0,
            "property_value_102": 521490.0,
            "property_value_103": 523500.0,
            "property_value_104": 525500.0,
            "property_value_105": 527510.0,
            "property_value_106": 529510.0,
            "property_value_107": 531510.0,
            "property_value_108": 533510.0,
            "property_value_109": 535500.0,
            "property_value_110": 537500.0,
            "property_value_111": 539500.0,
            "property_value_112": 541490.0,
            "property_value_113": 543490.0,
            "property_value_114": 545480.0,
            "property_value_115": 547470.0,
            "property_value_116": 549470.0,
            "property_value_117": 551460.0,
            "property_value_118": 553450.0,
            "property_value_119": 555450.0,
            "property_value_120": 557440.0,
            "property_value_121": 559430.0,
            "property_value_122": 561430.0,
            "property_value_123": 563420.0,
            "property_value_124": 565410.0,
            "property_value_125": 567410.0,
            "property_value_126": 569400.0,
            "property_value_127": 571400.0,
            "property_value_128": 573400.0,
            "property_value_129": 575400.0,
            "property_value_130": 577400.0,
            "property_value_131": 579390.0,
            "property_value_132": 581400.0,
            "property_value_133": 583400.0,
            "property_value_134": 585400.0,
            "property_value_135": 587400.0,
            "property_value_136": 589410.0,
            "property_value_137": 591410.0,
            "property_value_138": 593420.0,
            "property_value_139": 595430.0,
            "property_value_140": 597440.0,
            "property_value_141": 599450.0,
            "property_value_142": 601460.0,
            "property_value_143": 603480.0,
            "property_value_144": 605490.0,
            "property_value_145": 607510.0,
            "property_value_146": 609530.0,
            "property_value_147": 611550.0,
            "property_value_148": 613570.0,
            "property_value_149": 615590.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 28": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 2250000.0,
            "property_value_1": 1158.2,
            "property_value_2": 1150.8,
            "property_value_3": 1143.2,
            "property_value_4": 1135.6,
            "property_value_5": 1127.8,
            "property_value_6": 1120.0,
            "property_value_7": 1112.0,
            "property_value_8": 1103.9,
            "property_value_9": 1095.6,
            "property_value_10": 1087.2,
            "property_value_11": 1078.6,
            "property_value_12": 1069.9,
            "property_value_13": 1061.0,
            "property_value_14": 1051.9,
            "property_value_15": 1042.5,
            "property_value_16": 1032.9,
            "property_value_17": 1023.1,
            "property_value_18": 1013.0,
            "property_value_19": 58.708,
            "property_value_20": 57.702,
            "property_value_21": 56.755,
            "property_value_22": 55.859,
            "property_value_23": 55.01,
            "property_value_24": 54.202,
            "property_value_25": 53.432,
            "property_value_26": 52.695,
            "property_value_27": 51.99,
            "property_value_28": 51.314,
            "property_value_29": 50.664,
            "property_value_30": 50.038,
            "property_value_31": 49.435,
            "property_value_32": 48.853,
            "property_value_33": 48.291,
            "property_value_34": 47.747,
            "property_value_35": 47.22,
            "property_value_36": 46.71,
            "property_value_37": 46.215,
            "property_value_38": 45.735,
            "property_value_39": 45.268,
            "property_value_40": 45.222,
            "property_value_41": 45.176,
            "property_value_42": 45.13,
            "property_value_43": 45.084,
            "property_value_44": 45.039,
            "property_value_45": 44.994,
            "property_value_46": 44.948,
            "property_value_47": 44.903,
            "property_value_48": 44.858,
            "property_value_49": 44.814,
            "property_value_50": 44.769,
            "property_value_51": 44.724,
            "property_value_52": 44.68,
            "property_value_53": 44.635,
            "property_value_54": 44.591,
            "property_value_55": 44.547,
            "property_value_56": 44.503,
            "property_value_57": 44.459,
            "property_value_58": 44.416,
            "property_value_59": 44.372,
            "property_value_60": 44.328,
            "property_value_61": 44.285,
            "property_value_62": 44.242,
            "property_value_63": 44.198,
            "property_value_64": 44.155,
            "property_value_65": 44.112,
            "property_value_66": 44.07,
            "property_value_67": 44.027,
            "property_value_68": 43.984,
            "property_value_69": 43.942,
            "property_value_70": 43.899,
            "property_value_71": 43.857,
            "property_value_72": 43.815,
            "property_value_73": 43.773,
            "property_value_74": 43.731,
            "property_value_75": 43.689,
            "property_value_76": 43.647,
            "property_value_77": 43.606,
            "property_value_78": 43.564,
            "property_value_79": 43.523,
            "property_value_80": 43.482,
            "property_value_81": 43.44,
            "property_value_82": 43.399,
            "property_value_83": 43.358,
            "property_value_84": 43.317,
            "property_value_85": 43.277,
            "property_value_86": 43.236,
            "property_value_87": 43.195,
            "property_value_88": 43.155,
            "property_value_89": 43.114,
            "property_value_90": 42.716,
            "property_value_91": 42.327,
            "property_value_92": 41.948,
            "property_value_93": 41.577,
            "property_value_94": 41.215,
            "property_value_95": 40.86,
            "property_value_96": 40.514,
            "property_value_97": 40.175,
            "property_value_98": 39.843,
            "property_value_99": 39.518,
            "property_value_100": 39.2,
            "property_value_101": 38.888,
            "property_value_102": 38.582,
            "property_value_103": 38.282,
            "property_value_104": 37.988,
            "property_value_105": 37.699,
            "property_value_106": 37.416,
            "property_value_107": 37.138,
            "property_value_108": 36.865,
            "property_value_109": 36.597,
            "property_value_110": 36.333,
            "property_value_111": 36.074,
            "property_value_112": 35.82,
            "property_value_113": 35.569,
            "property_value_114": 35.323,
            "property_value_115": 35.081,
            "property_value_116": 34.843,
            "property_value_117": 34.609,
            "property_value_118": 34.378,
            "property_value_119": 34.151,
            "property_value_120": 33.928,
            "property_value_121": 33.708,
            "property_value_122": 33.491,
            "property_value_123": 33.278,
            "property_value_124": 33.067,
            "property_value_125": 32.86,
            "property_value_126": 32.656,
            "property_value_127": 32.454,
            "property_value_128": 32.256,
            "property_value_129": 32.06,
            "property_value_130": 31.867,
            "property_value_131": 31.677,
            "property_value_132": 31.489,
            "property_value_133": 31.304,
            "property_value_134": 31.121,
            "property_value_135": 30.941,
            "property_value_136": 30.763,
            "property_value_137": 30.587,
            "property_value_138": 30.414,
            "property_value_139": 30.243,
            "property_value_140": 30.074,
            "property_value_141": 29.907,
            "property_value_142": 29.742,
            "property_value_143": 29.579,
            "property_value_144": 29.418,
            "property_value_145": 29.259,
            "property_value_146": 29.102,
            "property_value_147": 28.947,
            "property_value_148": 28.794,
            "property_value_149": 28.643,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 29": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 2500000.0,
            "property_value_1": 93383.0,
            "property_value_2": 97303.0,
            "property_value_3": 101240.0,
            "property_value_4": 105180.0,
            "property_value_5": 109150.0,
            "property_value_6": 113130.0,
            "property_value_7": 117130.0,
            "property_value_8": 121150.0,
            "property_value_9": 125190.0,
            "property_value_10": 129260.0,
            "property_value_11": 133360.0,
            "property_value_12": 137480.0,
            "property_value_13": 141640.0,
            "property_value_14": 145840.0,
            "property_value_15": 150070.0,
            "property_value_16": 154350.0,
            "property_value_17": 158680.0,
            "property_value_18": 163060.0,
            "property_value_19": 167500.0,
            "property_value_20": 435680.0,
            "property_value_21": 438540.0,
            "property_value_22": 441320.0,
            "property_value_23": 444020.0,
            "property_value_24": 446660.0,
            "property_value_25": 449230.0,
            "property_value_26": 451760.0,
            "property_value_27": 454240.0,
            "property_value_28": 456680.0,
            "property_value_29": 459080.0,
            "property_value_30": 461450.0,
            "property_value_31": 463790.0,
            "property_value_32": 466110.0,
            "property_value_33": 468400.0,
            "property_value_34": 470670.0,
            "property_value_35": 472920.0,
            "property_value_36": 475140.0,
            "property_value_37": 477360.0,
            "property_value_38": 479550.0,
            "property_value_39": 481730.0,
            "property_value_40": 481950.0,
            "property_value_41": 482170.0,
            "property_value_42": 482380.0,
            "property_value_43": 482600.0,
            "property_value_44": 482820.0,
            "property_value_45": 483040.0,
            "property_value_46": 483250.0,
            "property_value_47": 483470.0,
            "property_value_48": 483680.0,
            "property_value_49": 483900.0,
            "property_value_50": 484120.0,
            "property_value_51": 484330.0,
            "property_value_52": 484550.0,
            "property_value_53": 484760.0,
            "property_value_54": 484980.0,
            "property_value_55": 485200.0,
            "property_value_56": 485410.0,
            "property_value_57": 485630.0,
            "property_value_58": 485840.0,
            "property_value_59": 486060.0,
            "property_value_60": 486270.0,
            "property_value_61": 486490.0,
            "property_value_62": 486700.0,
            "property_value_63": 486920.0,
            "property_value_64": 487130.0,
            "property_value_65": 487340.0,
            "property_value_66": 487560.0,
            "property_value_67": 487770.0,
            "property_value_68": 487990.0,
            "property_value_69": 488200.0,
            "property_value_70": 488420.0,
            "property_value_71": 488630.0,
            "property_value_72": 488840.0,
            "property_value_73": 489060.0,
            "property_value_74": 489270.0,
            "property_value_75": 489480.0,
            "property_value_76": 489700.0,
            "property_value_77": 489910.0,
            "property_value_78": 490120.0,
            "property_value_79": 490340.0,
            "property_value_80": 490550.0,
            "property_value_81": 490760.0,
            "property_value_82": 490970.0,
            "property_value_83": 491190.0,
            "property_value_84": 491400.0,
            "property_value_85": 491610.0,
            "property_value_86": 491820.0,
            "property_value_87": 492040.0,
            "property_value_88": 492250.0,
            "property_value_89": 492460.0,
            "property_value_90": 494570.0,
            "property_value_91": 496680.0,
            "property_value_92": 498780.0,
            "property_value_93": 500870.0,
            "property_value_94": 502950.0,
            "property_value_95": 505030.0,
            "property_value_96": 507100.0,
            "property_value_97": 509170.0,
            "property_value_98": 511230.0,
            "property_value_99": 513290.0,
            "property_value_100": 515340.0,
            "property_value_101": 517390.0,
            "property_value_102": 519430.0,
            "property_value_103": 521470.0,
            "property_value_104": 523510.0,
            "property_value_105": 525550.0,
            "property_value_106": 527580.0,
            "property_value_107": 529610.0,
            "property_value_108": 531640.0,
            "property_value_109": 533660.0,
            "property_value_110": 535690.0,
            "property_value_111": 537710.0,
            "property_value_112": 539730.0,
            "property_value_113": 541750.0,
            "property_value_114": 543770.0,
            "property_value_115": 545790.0,
            "property_value_116": 547800.0,
            "property_value_117": 549820.0,
            "property_value_118": 551830.0,
            "property_value_119": 553850.0,
            "property_value_120": 555860.0,
            "property_value_121": 557880.0,
            "property_value_122": 559890.0,
            "property_value_123": 561900.0,
            "property_value_124": 563920.0,
            "property_value_125": 565930.0,
            "property_value_126": 567950.0,
            "property_value_127": 569960.0,
            "property_value_128": 571980.0,
            "property_value_129": 573990.0,
            "property_value_130": 576010.0,
            "property_value_131": 578020.0,
            "property_value_132": 580040.0,
            "property_value_133": 582060.0,
            "property_value_134": 584080.0,
            "property_value_135": 586100.0,
            "property_value_136": 588120.0,
            "property_value_137": 590140.0,
            "property_value_138": 592160.0,
            "property_value_139": 594180.0,
            "property_value_140": 596200.0,
            "property_value_141": 598230.0,
            "property_value_142": 600260.0,
            "property_value_143": 602280.0,
            "property_value_144": 604310.0,
            "property_value_145": 606340.0,
            "property_value_146": 608370.0,
            "property_value_147": 610400.0,
            "property_value_148": 612440.0,
            "property_value_149": 614470.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 30": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 2500000.0,
            "property_value_1": 1158.8,
            "property_value_2": 1151.4,
            "property_value_3": 1143.8,
            "property_value_4": 1136.2,
            "property_value_5": 1128.5,
            "property_value_6": 1120.7,
            "property_value_7": 1112.7,
            "property_value_8": 1104.6,
            "property_value_9": 1096.4,
            "property_value_10": 1088.0,
            "property_value_11": 1079.5,
            "property_value_12": 1070.8,
            "property_value_13": 1062.0,
            "property_value_14": 1052.9,
            "property_value_15": 1043.6,
            "property_value_16": 1034.1,
            "property_value_17": 1024.3,
            "property_value_18": 1014.2,
            "property_value_19": 1003.9,
            "property_value_20": 66.778,
            "property_value_21": 65.513,
            "property_value_22": 64.333,
            "property_value_23": 63.228,
            "property_value_24": 62.187,
            "property_value_25": 61.203,
            "property_value_26": 60.27,
            "property_value_27": 59.383,
            "property_value_28": 58.537,
            "property_value_29": 57.729,
            "property_value_30": 56.955,
            "property_value_31": 56.213,
            "property_value_32": 55.5,
            "property_value_33": 54.814,
            "property_value_34": 54.153,
            "property_value_35": 53.515,
            "property_value_36": 52.899,
            "property_value_37": 52.304,
            "property_value_38": 51.727,
            "property_value_39": 51.168,
            "property_value_40": 51.113,
            "property_value_41": 51.058,
            "property_value_42": 51.004,
            "property_value_43": 50.949,
            "property_value_44": 50.895,
            "property_value_45": 50.841,
            "property_value_46": 50.787,
            "property_value_47": 50.733,
            "property_value_48": 50.68,
            "property_value_49": 50.626,
            "property_value_50": 50.573,
            "property_value_51": 50.52,
            "property_value_52": 50.467,
            "property_value_53": 50.414,
            "property_value_54": 50.361,
            "property_value_55": 50.309,
            "property_value_56": 50.256,
            "property_value_57": 50.204,
            "property_value_58": 50.152,
            "property_value_59": 50.1,
            "property_value_60": 50.048,
            "property_value_61": 49.997,
            "property_value_62": 49.945,
            "property_value_63": 49.894,
            "property_value_64": 49.843,
            "property_value_65": 49.792,
            "property_value_66": 49.741,
            "property_value_67": 49.69,
            "property_value_68": 49.639,
            "property_value_69": 49.589,
            "property_value_70": 49.539,
            "property_value_71": 49.488,
            "property_value_72": 49.438,
            "property_value_73": 49.389,
            "property_value_74": 49.339,
            "property_value_75": 49.289,
            "property_value_76": 49.24,
            "property_value_77": 49.19,
            "property_value_78": 49.141,
            "property_value_79": 49.092,
            "property_value_80": 49.043,
            "property_value_81": 48.994,
            "property_value_82": 48.946,
            "property_value_83": 48.897,
            "property_value_84": 48.849,
            "property_value_85": 48.801,
            "property_value_86": 48.752,
            "property_value_87": 48.704,
            "property_value_88": 48.657,
            "property_value_89": 48.609,
            "property_value_90": 48.138,
            "property_value_91": 47.68,
            "property_value_92": 47.233,
            "property_value_93": 46.798,
            "property_value_94": 46.373,
            "property_value_95": 45.958,
            "property_value_96": 45.553,
            "property_value_97": 45.157,
            "property_value_98": 44.77,
            "property_value_99": 44.391,
            "property_value_100": 44.021,
            "property_value_101": 43.658,
            "property_value_102": 43.303,
            "property_value_103": 42.955,
            "property_value_104": 42.615,
            "property_value_105": 42.281,
            "property_value_106": 41.953,
            "property_value_107": 41.632,
            "property_value_108": 41.317,
            "property_value_109": 41.008,
            "property_value_110": 40.704,
            "property_value_111": 40.406,
            "property_value_112": 40.113,
            "property_value_113": 39.826,
            "property_value_114": 39.543,
            "property_value_115": 39.265,
            "property_value_116": 38.992,
            "property_value_117": 38.724,
            "property_value_118": 38.46,
            "property_value_119": 38.2,
            "property_value_120": 37.944,
            "property_value_121": 37.693,
            "property_value_122": 37.445,
            "property_value_123": 37.201,
            "property_value_124": 36.961,
            "property_value_125": 36.725,
            "property_value_126": 36.492,
            "property_value_127": 36.262,
            "property_value_128": 36.036,
            "property_value_129": 35.814,
            "property_value_130": 35.594,
            "property_value_131": 35.377,
            "property_value_132": 35.164,
            "property_value_133": 34.953,
            "property_value_134": 34.746,
            "property_value_135": 34.541,
            "property_value_136": 34.339,
            "property_value_137": 34.14,
            "property_value_138": 33.943,
            "property_value_139": 33.749,
            "property_value_140": 33.557,
            "property_value_141": 33.368,
            "property_value_142": 33.182,
            "property_value_143": 32.997,
            "property_value_144": 32.815,
            "property_value_145": 32.635,
            "property_value_146": 32.458,
            "property_value_147": 32.283,
            "property_value_148": 32.109,
            "property_value_149": 31.938,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 31": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 2750000.0,
            "property_value_1": 93445.0,
            "property_value_2": 97361.0,
            "property_value_3": 101290.0,
            "property_value_4": 105230.0,
            "property_value_5": 109190.0,
            "property_value_6": 113170.0,
            "property_value_7": 117160.0,
            "property_value_8": 121180.0,
            "property_value_9": 125210.0,
            "property_value_10": 129280.0,
            "property_value_11": 133360.0,
            "property_value_12": 137480.0,
            "property_value_13": 141630.0,
            "property_value_14": 145820.0,
            "property_value_15": 150040.0,
            "property_value_16": 154310.0,
            "property_value_17": 158620.0,
            "property_value_18": 162990.0,
            "property_value_19": 167410.0,
            "property_value_20": 171900.0,
            "property_value_21": 176470.0,
            "property_value_22": 435770.0,
            "property_value_23": 438760.0,
            "property_value_24": 441660.0,
            "property_value_25": 444460.0,
            "property_value_26": 447190.0,
            "property_value_27": 449850.0,
            "property_value_28": 452460.0,
            "property_value_29": 455020.0,
            "property_value_30": 457530.0,
            "property_value_31": 460000.0,
            "property_value_32": 462430.0,
            "property_value_33": 464830.0,
            "property_value_34": 467210.0,
            "property_value_35": 469550.0,
            "property_value_36": 471870.0,
            "property_value_37": 474170.0,
            "property_value_38": 476450.0,
            "property_value_39": 478710.0,
            "property_value_40": 478930.0,
            "property_value_41": 479160.0,
            "property_value_42": 479380.0,
            "property_value_43": 479610.0,
            "property_value_44": 479830.0,
            "property_value_45": 480060.0,
            "property_value_46": 480280.0,
            "property_value_47": 480500.0,
            "property_value_48": 480730.0,
            "property_value_49": 480950.0,
            "property_value_50": 481170.0,
            "property_value_51": 481400.0,
            "property_value_52": 481620.0,
            "property_value_53": 481840.0,
            "property_value_54": 482070.0,
            "property_value_55": 482290.0,
            "property_value_56": 482510.0,
            "property_value_57": 482730.0,
            "property_value_58": 482950.0,
            "property_value_59": 483180.0,
            "property_value_60": 483400.0,
            "property_value_61": 483620.0,
            "property_value_62": 483840.0,
            "property_value_63": 484060.0,
            "property_value_64": 484280.0,
            "property_value_65": 484500.0,
            "property_value_66": 484720.0,
            "property_value_67": 484950.0,
            "property_value_68": 485170.0,
            "property_value_69": 485390.0,
            "property_value_70": 485610.0,
            "property_value_71": 485830.0,
            "property_value_72": 486050.0,
            "property_value_73": 486270.0,
            "property_value_74": 486490.0,
            "property_value_75": 486710.0,
            "property_value_76": 486930.0,
            "property_value_77": 487150.0,
            "property_value_78": 487360.0,
            "property_value_79": 487580.0,
            "property_value_80": 487800.0,
            "property_value_81": 488020.0,
            "property_value_82": 488240.0,
            "property_value_83": 488460.0,
            "property_value_84": 488680.0,
            "property_value_85": 488900.0,
            "property_value_86": 489110.0,
            "property_value_87": 489330.0,
            "property_value_88": 489550.0,
            "property_value_89": 489770.0,
            "property_value_90": 491940.0,
            "property_value_91": 494100.0,
            "property_value_92": 496250.0,
            "property_value_93": 498400.0,
            "property_value_94": 500530.0,
            "property_value_95": 502650.0,
            "property_value_96": 504770.0,
            "property_value_97": 506880.0,
            "property_value_98": 508980.0,
            "property_value_99": 511080.0,
            "property_value_100": 513170.0,
            "property_value_101": 515260.0,
            "property_value_102": 517340.0,
            "property_value_103": 519420.0,
            "property_value_104": 521490.0,
            "property_value_105": 523560.0,
            "property_value_106": 525620.0,
            "property_value_107": 527680.0,
            "property_value_108": 529740.0,
            "property_value_109": 531800.0,
            "property_value_110": 533850.0,
            "property_value_111": 535900.0,
            "property_value_112": 537950.0,
            "property_value_113": 539990.0,
            "property_value_114": 542040.0,
            "property_value_115": 544080.0,
            "property_value_116": 546120.0,
            "property_value_117": 548160.0,
            "property_value_118": 550200.0,
            "property_value_119": 552240.0,
            "property_value_120": 554270.0,
            "property_value_121": 556310.0,
            "property_value_122": 558340.0,
            "property_value_123": 560380.0,
            "property_value_124": 562410.0,
            "property_value_125": 564450.0,
            "property_value_126": 566480.0,
            "property_value_127": 568510.0,
            "property_value_128": 570540.0,
            "property_value_129": 572580.0,
            "property_value_130": 574610.0,
            "property_value_131": 576640.0,
            "property_value_132": 578680.0,
            "property_value_133": 580710.0,
            "property_value_134": 582750.0,
            "property_value_135": 584780.0,
            "property_value_136": 586820.0,
            "property_value_137": 588850.0,
            "property_value_138": 590890.0,
            "property_value_139": 592930.0,
            "property_value_140": 594960.0,
            "property_value_141": 597000.0,
            "property_value_142": 599040.0,
            "property_value_143": 601080.0,
            "property_value_144": 603130.0,
            "property_value_145": 605170.0,
            "property_value_146": 607210.0,
            "property_value_147": 609260.0,
            "property_value_148": 611300.0,
            "property_value_149": 613350.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 32": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 2750000.0,
            "property_value_1": 1159.4,
            "property_value_2": 1152.0,
            "property_value_3": 1144.5,
            "property_value_4": 1136.9,
            "property_value_5": 1129.2,
            "property_value_6": 1121.3,
            "property_value_7": 1113.4,
            "property_value_8": 1105.4,
            "property_value_9": 1097.2,
            "property_value_10": 1088.9,
            "property_value_11": 1080.4,
            "property_value_12": 1071.7,
            "property_value_13": 1062.9,
            "property_value_14": 1053.9,
            "property_value_15": 1044.7,
            "property_value_16": 1035.2,
            "property_value_17": 1025.5,
            "property_value_18": 1015.5,
            "property_value_19": 1005.2,
            "property_value_20": 994.59,
            "property_value_21": 983.57,
            "property_value_22": 73.709,
            "property_value_23": 72.247,
            "property_value_24": 70.89,
            "property_value_25": 69.623,
            "property_value_26": 68.434,
            "property_value_27": 67.314,
            "property_value_28": 66.255,
            "property_value_29": 65.25,
            "property_value_30": 64.295,
            "property_value_31": 63.383,
            "property_value_32": 62.512,
            "property_value_33": 61.678,
            "property_value_34": 60.878,
            "property_value_35": 60.109,
            "property_value_36": 59.37,
            "property_value_37": 58.657,
            "property_value_38": 57.969,
            "property_value_39": 57.304,
            "property_value_40": 57.239,
            "property_value_41": 57.174,
            "property_value_42": 57.109,
            "property_value_43": 57.045,
            "property_value_44": 56.98,
            "property_value_45": 56.916,
            "property_value_46": 56.852,
            "property_value_47": 56.788,
            "property_value_48": 56.725,
            "property_value_49": 56.662,
            "property_value_50": 56.598,
            "property_value_51": 56.536,
            "property_value_52": 56.473,
            "property_value_53": 56.41,
            "property_value_54": 56.348,
            "property_value_55": 56.286,
            "property_value_56": 56.224,
            "property_value_57": 56.162,
            "property_value_58": 56.101,
            "property_value_59": 56.039,
            "property_value_60": 55.978,
            "property_value_61": 55.917,
            "property_value_62": 55.857,
            "property_value_63": 55.796,
            "property_value_64": 55.736,
            "property_value_65": 55.675,
            "property_value_66": 55.615,
            "property_value_67": 55.556,
            "property_value_68": 55.496,
            "property_value_69": 55.437,
            "property_value_70": 55.377,
            "property_value_71": 55.318,
            "property_value_72": 55.259,
            "property_value_73": 55.201,
            "property_value_74": 55.142,
            "property_value_75": 55.084,
            "property_value_76": 55.025,
            "property_value_77": 54.967,
            "property_value_78": 54.91,
            "property_value_79": 54.852,
            "property_value_80": 54.794,
            "property_value_81": 54.737,
            "property_value_82": 54.68,
            "property_value_83": 54.623,
            "property_value_84": 54.566,
            "property_value_85": 54.509,
            "property_value_86": 54.453,
            "property_value_87": 54.397,
            "property_value_88": 54.34,
            "property_value_89": 54.284,
            "property_value_90": 53.733,
            "property_value_91": 53.197,
            "property_value_92": 52.676,
            "property_value_93": 52.169,
            "property_value_94": 51.674,
            "property_value_95": 51.192,
            "property_value_96": 50.723,
            "property_value_97": 50.264,
            "property_value_98": 49.817,
            "property_value_99": 49.38,
            "property_value_100": 48.952,
            "property_value_101": 48.535,
            "property_value_102": 48.127,
            "property_value_103": 47.727,
            "property_value_104": 47.336,
            "property_value_105": 46.953,
            "property_value_106": 46.578,
            "property_value_107": 46.211,
            "property_value_108": 45.851,
            "property_value_109": 45.497,
            "property_value_110": 45.151,
            "property_value_111": 44.811,
            "property_value_112": 44.478,
            "property_value_113": 44.15,
            "property_value_114": 43.829,
            "property_value_115": 43.513,
            "property_value_116": 43.203,
            "property_value_117": 42.898,
            "property_value_118": 42.599,
            "property_value_119": 42.304,
            "property_value_120": 42.015,
            "property_value_121": 41.73,
            "property_value_122": 41.45,
            "property_value_123": 41.174,
            "property_value_124": 40.903,
            "property_value_125": 40.636,
            "property_value_126": 40.373,
            "property_value_127": 40.114,
            "property_value_128": 39.859,
            "property_value_129": 39.608,
            "property_value_130": 39.36,
            "property_value_131": 39.116,
            "property_value_132": 38.876,
            "property_value_133": 38.639,
            "property_value_134": 38.406,
            "property_value_135": 38.176,
            "property_value_136": 37.949,
            "property_value_137": 37.725,
            "property_value_138": 37.504,
            "property_value_139": 37.286,
            "property_value_140": 37.071,
            "property_value_141": 36.859,
            "property_value_142": 36.649,
            "property_value_143": 36.443,
            "property_value_144": 36.239,
            "property_value_145": 36.037,
            "property_value_146": 35.839,
            "property_value_147": 35.642,
            "property_value_148": 35.448,
            "property_value_149": 35.257,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 33": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 3000000.0,
            "property_value_1": 93508.0,
            "property_value_2": 97421.0,
            "property_value_3": 101340.0,
            "property_value_4": 105280.0,
            "property_value_5": 109240.0,
            "property_value_6": 113210.0,
            "property_value_7": 117200.0,
            "property_value_8": 121210.0,
            "property_value_9": 125240.0,
            "property_value_10": 129290.0,
            "property_value_11": 133370.0,
            "property_value_12": 137480.0,
            "property_value_13": 141620.0,
            "property_value_14": 145800.0,
            "property_value_15": 150010.0,
            "property_value_16": 154270.0,
            "property_value_17": 158570.0,
            "property_value_18": 162920.0,
            "property_value_19": 167330.0,
            "property_value_20": 171800.0,
            "property_value_21": 176340.0,
            "property_value_22": 180970.0,
            "property_value_23": 185680.0,
            "property_value_24": 436120.0,
            "property_value_25": 439220.0,
            "property_value_26": 442220.0,
            "property_value_27": 445120.0,
            "property_value_28": 447930.0,
            "property_value_29": 450670.0,
            "property_value_30": 453350.0,
            "property_value_31": 455980.0,
            "property_value_32": 458560.0,
            "property_value_33": 461090.0,
            "property_value_34": 463580.0,
            "property_value_35": 466040.0,
            "property_value_36": 468460.0,
            "property_value_37": 470860.0,
            "property_value_38": 473230.0,
            "property_value_39": 475580.0,
            "property_value_40": 475810.0,
            "property_value_41": 476040.0,
            "property_value_42": 476270.0,
            "property_value_43": 476510.0,
            "property_value_44": 476740.0,
            "property_value_45": 476970.0,
            "property_value_46": 477200.0,
            "property_value_47": 477440.0,
            "property_value_48": 477670.0,
            "property_value_49": 477900.0,
            "property_value_50": 478130.0,
            "property_value_51": 478360.0,
            "property_value_52": 478590.0,
            "property_value_53": 478820.0,
            "property_value_54": 479050.0,
            "property_value_55": 479280.0,
            "property_value_56": 479510.0,
            "property_value_57": 479740.0,
            "property_value_58": 479970.0,
            "property_value_59": 480200.0,
            "property_value_60": 480430.0,
            "property_value_61": 480660.0,
            "property_value_62": 480890.0,
            "property_value_63": 481120.0,
            "property_value_64": 481340.0,
            "property_value_65": 481570.0,
            "property_value_66": 481800.0,
            "property_value_67": 482030.0,
            "property_value_68": 482260.0,
            "property_value_69": 482480.0,
            "property_value_70": 482710.0,
            "property_value_71": 482940.0,
            "property_value_72": 483170.0,
            "property_value_73": 483390.0,
            "property_value_74": 483620.0,
            "property_value_75": 483850.0,
            "property_value_76": 484070.0,
            "property_value_77": 484300.0,
            "property_value_78": 484520.0,
            "property_value_79": 484750.0,
            "property_value_80": 484980.0,
            "property_value_81": 485200.0,
            "property_value_82": 485430.0,
            "property_value_83": 485650.0,
            "property_value_84": 485880.0,
            "property_value_85": 486100.0,
            "property_value_86": 486330.0,
            "property_value_87": 486550.0,
            "property_value_88": 486780.0,
            "property_value_89": 487000.0,
            "property_value_90": 489240.0,
            "property_value_91": 491460.0,
            "property_value_92": 493670.0,
            "property_value_93": 495860.0,
            "property_value_94": 498050.0,
            "property_value_95": 500220.0,
            "property_value_96": 502390.0,
            "property_value_97": 504540.0,
            "property_value_98": 506690.0,
            "property_value_99": 508830.0,
            "property_value_100": 510960.0,
            "property_value_101": 513090.0,
            "property_value_102": 515210.0,
            "property_value_103": 517320.0,
            "property_value_104": 519430.0,
            "property_value_105": 521540.0,
            "property_value_106": 523640.0,
            "property_value_107": 525730.0,
            "property_value_108": 527820.0,
            "property_value_109": 529900.0,
            "property_value_110": 531990.0,
            "property_value_111": 534070.0,
            "property_value_112": 536140.0,
            "property_value_113": 538220.0,
            "property_value_114": 540290.0,
            "property_value_115": 542360.0,
            "property_value_116": 544420.0,
            "property_value_117": 546490.0,
            "property_value_118": 548550.0,
            "property_value_119": 550610.0,
            "property_value_120": 552670.0,
            "property_value_121": 554730.0,
            "property_value_122": 556780.0,
            "property_value_123": 558840.0,
            "property_value_124": 560890.0,
            "property_value_125": 562950.0,
            "property_value_126": 565000.0,
            "property_value_127": 567050.0,
            "property_value_128": 569100.0,
            "property_value_129": 571160.0,
            "property_value_130": 573210.0,
            "property_value_131": 575260.0,
            "property_value_132": 577310.0,
            "property_value_133": 579360.0,
            "property_value_134": 581410.0,
            "property_value_135": 583460.0,
            "property_value_136": 585510.0,
            "property_value_137": 587560.0,
            "property_value_138": 589620.0,
            "property_value_139": 591670.0,
            "property_value_140": 593720.0,
            "property_value_141": 595770.0,
            "property_value_142": 597830.0,
            "property_value_143": 599880.0,
            "property_value_144": 601940.0,
            "property_value_145": 603990.0,
            "property_value_146": 606050.0,
            "property_value_147": 608110.0,
            "property_value_148": 610160.0,
            "property_value_149": 612220.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 34": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 3000000.0,
            "property_value_1": 1159.9,
            "property_value_2": 1152.5,
            "property_value_3": 1145.1,
            "property_value_4": 1137.5,
            "property_value_5": 1129.8,
            "property_value_6": 1122.0,
            "property_value_7": 1114.1,
            "property_value_8": 1106.1,
            "property_value_9": 1098.0,
            "property_value_10": 1089.7,
            "property_value_11": 1081.2,
            "property_value_12": 1072.6,
            "property_value_13": 1063.9,
            "property_value_14": 1054.9,
            "property_value_15": 1045.7,
            "property_value_16": 1036.3,
            "property_value_17": 1026.7,
            "property_value_18": 1016.8,
            "property_value_19": 1006.6,
            "property_value_20": 996.03,
            "property_value_21": 985.12,
            "property_value_22": 973.79,
            "property_value_23": 961.97,
            "property_value_24": 80.529,
            "property_value_25": 78.87,
            "property_value_26": 77.335,
            "property_value_27": 75.908,
            "property_value_28": 74.572,
            "property_value_29": 73.317,
            "property_value_30": 72.132,
            "property_value_31": 71.011,
            "property_value_32": 69.947,
            "property_value_33": 68.933,
            "property_value_34": 67.966,
            "property_value_35": 67.042,
            "property_value_36": 66.156,
            "property_value_37": 65.305,
            "property_value_38": 64.488,
            "property_value_39": 63.701,
            "property_value_40": 63.624,
            "property_value_41": 63.547,
            "property_value_42": 63.471,
            "property_value_43": 63.395,
            "property_value_44": 63.319,
            "property_value_45": 63.243,
            "property_value_46": 63.167,
            "property_value_47": 63.092,
            "property_value_48": 63.017,
            "property_value_49": 62.943,
            "property_value_50": 62.868,
            "property_value_51": 62.794,
            "property_value_52": 62.72,
            "property_value_53": 62.647,
            "property_value_54": 62.574,
            "property_value_55": 62.5,
            "property_value_56": 62.428,
            "property_value_57": 62.355,
            "property_value_58": 62.283,
            "property_value_59": 62.211,
            "property_value_60": 62.139,
            "property_value_61": 62.067,
            "property_value_62": 61.996,
            "property_value_63": 61.925,
            "property_value_64": 61.854,
            "property_value_65": 61.783,
            "property_value_66": 61.713,
            "property_value_67": 61.643,
            "property_value_68": 61.573,
            "property_value_69": 61.503,
            "property_value_70": 61.434,
            "property_value_71": 61.365,
            "property_value_72": 61.296,
            "property_value_73": 61.227,
            "property_value_74": 61.158,
            "property_value_75": 61.09,
            "property_value_76": 61.022,
            "property_value_77": 60.954,
            "property_value_78": 60.887,
            "property_value_79": 60.819,
            "property_value_80": 60.752,
            "property_value_81": 60.685,
            "property_value_82": 60.618,
            "property_value_83": 60.552,
            "property_value_84": 60.485,
            "property_value_85": 60.419,
            "property_value_86": 60.353,
            "property_value_87": 60.287,
            "property_value_88": 60.222,
            "property_value_89": 60.157,
            "property_value_90": 59.514,
            "property_value_91": 58.892,
            "property_value_92": 58.287,
            "property_value_93": 57.7,
            "property_value_94": 57.128,
            "property_value_95": 56.573,
            "property_value_96": 56.032,
            "property_value_97": 55.505,
            "property_value_98": 54.991,
            "property_value_99": 54.49,
            "property_value_100": 54.001,
            "property_value_101": 53.524,
            "property_value_102": 53.058,
            "property_value_103": 52.602,
            "property_value_104": 52.157,
            "property_value_105": 51.721,
            "property_value_106": 51.295,
            "property_value_107": 50.877,
            "property_value_108": 50.469,
            "property_value_109": 50.069,
            "property_value_110": 49.677,
            "property_value_111": 49.292,
            "property_value_112": 48.915,
            "property_value_113": 48.546,
            "property_value_114": 48.183,
            "property_value_115": 47.827,
            "property_value_116": 47.477,
            "property_value_117": 47.134,
            "property_value_118": 46.797,
            "property_value_119": 46.466,
            "property_value_120": 46.141,
            "property_value_121": 45.821,
            "property_value_122": 45.506,
            "property_value_123": 45.197,
            "property_value_124": 44.893,
            "property_value_125": 44.594,
            "property_value_126": 44.299,
            "property_value_127": 44.01,
            "property_value_128": 43.724,
            "property_value_129": 43.444,
            "property_value_130": 43.167,
            "property_value_131": 42.895,
            "property_value_132": 42.626,
            "property_value_133": 42.362,
            "property_value_134": 42.102,
            "property_value_135": 41.845,
            "property_value_136": 41.592,
            "property_value_137": 41.342,
            "property_value_138": 41.096,
            "property_value_139": 40.854,
            "property_value_140": 40.614,
            "property_value_141": 40.378,
            "property_value_142": 40.146,
            "property_value_143": 39.916,
            "property_value_144": 39.689,
            "property_value_145": 39.465,
            "property_value_146": 39.245,
            "property_value_147": 39.027,
            "property_value_148": 38.811,
            "property_value_149": 38.599,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 35": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 3250000.0,
            "property_value_1": 93572.0,
            "property_value_2": 97480.0,
            "property_value_3": 101400.0,
            "property_value_4": 105340.0,
            "property_value_5": 109280.0,
            "property_value_6": 113250.0,
            "property_value_7": 117230.0,
            "property_value_8": 121240.0,
            "property_value_9": 125260.0,
            "property_value_10": 129310.0,
            "property_value_11": 133380.0,
            "property_value_12": 137480.0,
            "property_value_13": 141620.0,
            "property_value_14": 145780.0,
            "property_value_15": 149990.0,
            "property_value_16": 154230.0,
            "property_value_17": 158520.0,
            "property_value_18": 162860.0,
            "property_value_19": 167250.0,
            "property_value_20": 171700.0,
            "property_value_21": 176220.0,
            "property_value_22": 180820.0,
            "property_value_23": 185510.0,
            "property_value_24": 190300.0,
            "property_value_25": 433360.0,
            "property_value_26": 436720.0,
            "property_value_27": 439930.0,
            "property_value_28": 443010.0,
            "property_value_29": 445990.0,
            "property_value_30": 448880.0,
            "property_value_31": 451700.0,
            "property_value_32": 454440.0,
            "property_value_33": 457130.0,
            "property_value_34": 459760.0,
            "property_value_35": 462350.0,
            "property_value_36": 464900.0,
            "property_value_37": 467400.0,
            "property_value_38": 469880.0,
            "property_value_39": 472320.0,
            "property_value_40": 472560.0,
            "property_value_41": 472800.0,
            "property_value_42": 473050.0,
            "property_value_43": 473290.0,
            "property_value_44": 473530.0,
            "property_value_45": 473770.0,
            "property_value_46": 474010.0,
            "property_value_47": 474250.0,
            "property_value_48": 474490.0,
            "property_value_49": 474730.0,
            "property_value_50": 474970.0,
            "property_value_51": 475210.0,
            "property_value_52": 475450.0,
            "property_value_53": 475690.0,
            "property_value_54": 475930.0,
            "property_value_55": 476170.0,
            "property_value_56": 476410.0,
            "property_value_57": 476650.0,
            "property_value_58": 476880.0,
            "property_value_59": 477120.0,
            "property_value_60": 477360.0,
            "property_value_61": 477600.0,
            "property_value_62": 477830.0,
            "property_value_63": 478070.0,
            "property_value_64": 478310.0,
            "property_value_65": 478540.0,
            "property_value_66": 478780.0,
            "property_value_67": 479020.0,
            "property_value_68": 479250.0,
            "property_value_69": 479490.0,
            "property_value_70": 479720.0,
            "property_value_71": 479960.0,
            "property_value_72": 480190.0,
            "property_value_73": 480430.0,
            "property_value_74": 480660.0,
            "property_value_75": 480890.0,
            "property_value_76": 481130.0,
            "property_value_77": 481360.0,
            "property_value_78": 481600.0,
            "property_value_79": 481830.0,
            "property_value_80": 482060.0,
            "property_value_81": 482290.0,
            "property_value_82": 482530.0,
            "property_value_83": 482760.0,
            "property_value_84": 482990.0,
            "property_value_85": 483220.0,
            "property_value_86": 483460.0,
            "property_value_87": 483690.0,
            "property_value_88": 483920.0,
            "property_value_89": 484150.0,
            "property_value_90": 486450.0,
            "property_value_91": 488740.0,
            "property_value_92": 491010.0,
            "property_value_93": 493270.0,
            "property_value_94": 495510.0,
            "property_value_95": 497740.0,
            "property_value_96": 499950.0,
            "property_value_97": 502160.0,
            "property_value_98": 504360.0,
            "property_value_99": 506540.0,
            "property_value_100": 508720.0,
            "property_value_101": 510890.0,
            "property_value_102": 513050.0,
            "property_value_103": 515200.0,
            "property_value_104": 517350.0,
            "property_value_105": 519490.0,
            "property_value_106": 521620.0,
            "property_value_107": 523750.0,
            "property_value_108": 525870.0,
            "property_value_109": 527990.0,
            "property_value_110": 530100.0,
            "property_value_111": 532210.0,
            "property_value_112": 534320.0,
            "property_value_113": 536420.0,
            "property_value_114": 538520.0,
            "property_value_115": 540610.0,
            "property_value_116": 542710.0,
            "property_value_117": 544800.0,
            "property_value_118": 546880.0,
            "property_value_119": 548970.0,
            "property_value_120": 551050.0,
            "property_value_121": 553130.0,
            "property_value_122": 555210.0,
            "property_value_123": 557290.0,
            "property_value_124": 559360.0,
            "property_value_125": 561440.0,
            "property_value_126": 563510.0,
            "property_value_127": 565580.0,
            "property_value_128": 567650.0,
            "property_value_129": 569720.0,
            "property_value_130": 571790.0,
            "property_value_131": 573860.0,
            "property_value_132": 575930.0,
            "property_value_133": 578000.0,
            "property_value_134": 580070.0,
            "property_value_135": 582130.0,
            "property_value_136": 584200.0,
            "property_value_137": 586270.0,
            "property_value_138": 588340.0,
            "property_value_139": 590400.0,
            "property_value_140": 592470.0,
            "property_value_141": 594540.0,
            "property_value_142": 596600.0,
            "property_value_143": 598670.0,
            "property_value_144": 600740.0,
            "property_value_145": 602810.0,
            "property_value_146": 604880.0,
            "property_value_147": 606950.0,
            "property_value_148": 609020.0,
            "property_value_149": 611100.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 36": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 3250000.0,
            "property_value_1": 1160.5,
            "property_value_2": 1153.1,
            "property_value_3": 1145.7,
            "property_value_4": 1138.1,
            "property_value_5": 1130.5,
            "property_value_6": 1122.7,
            "property_value_7": 1114.9,
            "property_value_8": 1106.9,
            "property_value_9": 1098.7,
            "property_value_10": 1090.5,
            "property_value_11": 1082.1,
            "property_value_12": 1073.5,
            "property_value_13": 1064.8,
            "property_value_14": 1055.9,
            "property_value_15": 1046.8,
            "property_value_16": 1037.4,
            "property_value_17": 1027.9,
            "property_value_18": 1018.0,
            "property_value_19": 1007.9,
            "property_value_20": 997.45,
            "property_value_21": 986.65,
            "property_value_22": 975.44,
            "property_value_23": 963.77,
            "property_value_24": 951.57,
            "property_value_25": 89.218,
            "property_value_26": 87.191,
            "property_value_27": 85.339,
            "property_value_28": 83.633,
            "property_value_29": 82.049,
            "property_value_30": 80.57,
            "property_value_31": 79.184,
            "property_value_32": 77.878,
            "property_value_33": 76.644,
            "property_value_34": 75.474,
            "property_value_35": 74.361,
            "property_value_36": 73.301,
            "property_value_37": 72.288,
            "property_value_38": 71.319,
            "property_value_39": 70.389,
            "property_value_40": 70.298,
            "property_value_41": 70.208,
            "property_value_42": 70.118,
            "property_value_43": 70.028,
            "property_value_44": 69.938,
            "property_value_45": 69.849,
            "property_value_46": 69.76,
            "property_value_47": 69.672,
            "property_value_48": 69.584,
            "property_value_49": 69.496,
            "property_value_50": 69.409,
            "property_value_51": 69.322,
            "property_value_52": 69.235,
            "property_value_53": 69.149,
            "property_value_54": 69.063,
            "property_value_55": 68.977,
            "property_value_56": 68.892,
            "property_value_57": 68.807,
            "property_value_58": 68.722,
            "property_value_59": 68.638,
            "property_value_60": 68.554,
            "property_value_61": 68.47,
            "property_value_62": 68.386,
            "property_value_63": 68.303,
            "property_value_64": 68.22,
            "property_value_65": 68.138,
            "property_value_66": 68.056,
            "property_value_67": 67.974,
            "property_value_68": 67.892,
            "property_value_69": 67.811,
            "property_value_70": 67.73,
            "property_value_71": 67.649,
            "property_value_72": 67.568,
            "property_value_73": 67.488,
            "property_value_74": 67.408,
            "property_value_75": 67.329,
            "property_value_76": 67.249,
            "property_value_77": 67.17,
            "property_value_78": 67.091,
            "property_value_79": 67.013,
            "property_value_80": 66.935,
            "property_value_81": 66.857,
            "property_value_82": 66.779,
            "property_value_83": 66.702,
            "property_value_84": 66.624,
            "property_value_85": 66.548,
            "property_value_86": 66.471,
            "property_value_87": 66.395,
            "property_value_88": 66.318,
            "property_value_89": 66.243,
            "property_value_90": 65.498,
            "property_value_91": 64.777,
            "property_value_92": 64.08,
            "property_value_93": 63.403,
            "property_value_94": 62.746,
            "property_value_95": 62.109,
            "property_value_96": 61.489,
            "property_value_97": 60.887,
            "property_value_98": 60.3,
            "property_value_99": 59.729,
            "property_value_100": 59.173,
            "property_value_101": 58.63,
            "property_value_102": 58.101,
            "property_value_103": 57.585,
            "property_value_104": 57.081,
            "property_value_105": 56.588,
            "property_value_106": 56.107,
            "property_value_107": 55.636,
            "property_value_108": 55.175,
            "property_value_109": 54.725,
            "property_value_110": 54.284,
            "property_value_111": 53.852,
            "property_value_112": 53.428,
            "property_value_113": 53.014,
            "property_value_114": 52.607,
            "property_value_115": 52.208,
            "property_value_116": 51.817,
            "property_value_117": 51.433,
            "property_value_118": 51.057,
            "property_value_119": 50.687,
            "property_value_120": 50.324,
            "property_value_121": 49.967,
            "property_value_122": 49.616,
            "property_value_123": 49.272,
            "property_value_124": 48.933,
            "property_value_125": 48.6,
            "property_value_126": 48.273,
            "property_value_127": 47.951,
            "property_value_128": 47.634,
            "property_value_129": 47.322,
            "property_value_130": 47.015,
            "property_value_131": 46.713,
            "property_value_132": 46.415,
            "property_value_133": 46.122,
            "property_value_134": 45.834,
            "property_value_135": 45.549,
            "property_value_136": 45.269,
            "property_value_137": 44.993,
            "property_value_138": 44.721,
            "property_value_139": 44.453,
            "property_value_140": 44.188,
            "property_value_141": 43.928,
            "property_value_142": 43.671,
            "property_value_143": 43.417,
            "property_value_144": 43.167,
            "property_value_145": 42.92,
            "property_value_146": 42.676,
            "property_value_147": 42.436,
            "property_value_148": 42.199,
            "property_value_149": 41.964,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 37": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 3500000.0,
            "property_value_1": 93636.0,
            "property_value_2": 97541.0,
            "property_value_3": 101460.0,
            "property_value_4": 105390.0,
            "property_value_5": 109330.0,
            "property_value_6": 113290.0,
            "property_value_7": 117270.0,
            "property_value_8": 121270.0,
            "property_value_9": 125290.0,
            "property_value_10": 129330.0,
            "property_value_11": 133400.0,
            "property_value_12": 137490.0,
            "property_value_13": 141610.0,
            "property_value_14": 145770.0,
            "property_value_15": 149960.0,
            "property_value_16": 154190.0,
            "property_value_17": 158470.0,
            "property_value_18": 162790.0,
            "property_value_19": 167170.0,
            "property_value_20": 171600.0,
            "property_value_21": 176110.0,
            "property_value_22": 180680.0,
            "property_value_23": 185340.0,
            "property_value_24": 190100.0,
            "property_value_25": 194980.0,
            "property_value_26": 199980.0,
            "property_value_27": 434140.0,
            "property_value_28": 437600.0,
            "property_value_29": 440880.0,
            "property_value_30": 444040.0,
            "property_value_31": 447090.0,
            "property_value_32": 450050.0,
            "property_value_33": 452920.0,
            "property_value_34": 455720.0,
            "property_value_35": 458460.0,
            "property_value_36": 461150.0,
            "property_value_37": 463780.0,
            "property_value_38": 466380.0,
            "property_value_39": 468930.0,
            "property_value_40": 469180.0,
            "property_value_41": 469430.0,
            "property_value_42": 469690.0,
            "property_value_43": 469940.0,
            "property_value_44": 470190.0,
            "property_value_45": 470440.0,
            "property_value_46": 470690.0,
            "property_value_47": 470940.0,
            "property_value_48": 471200.0,
            "property_value_49": 471440.0,
            "property_value_50": 471690.0,
            "property_value_51": 471940.0,
            "property_value_52": 472190.0,
            "property_value_53": 472440.0,
            "property_value_54": 472690.0,
            "property_value_55": 472940.0,
            "property_value_56": 473190.0,
            "property_value_57": 473430.0,
            "property_value_58": 473680.0,
            "property_value_59": 473930.0,
            "property_value_60": 474180.0,
            "property_value_61": 474420.0,
            "property_value_62": 474670.0,
            "property_value_63": 474910.0,
            "property_value_64": 475160.0,
            "property_value_65": 475400.0,
            "property_value_66": 475650.0,
            "property_value_67": 475890.0,
            "property_value_68": 476140.0,
            "property_value_69": 476380.0,
            "property_value_70": 476630.0,
            "property_value_71": 476870.0,
            "property_value_72": 477110.0,
            "property_value_73": 477360.0,
            "property_value_74": 477600.0,
            "property_value_75": 477840.0,
            "property_value_76": 478080.0,
            "property_value_77": 478330.0,
            "property_value_78": 478570.0,
            "property_value_79": 478810.0,
            "property_value_80": 479050.0,
            "property_value_81": 479290.0,
            "property_value_82": 479530.0,
            "property_value_83": 479770.0,
            "property_value_84": 480010.0,
            "property_value_85": 480250.0,
            "property_value_86": 480490.0,
            "property_value_87": 480730.0,
            "property_value_88": 480970.0,
            "property_value_89": 481210.0,
            "property_value_90": 483590.0,
            "property_value_91": 485950.0,
            "property_value_92": 488280.0,
            "property_value_93": 490600.0,
            "property_value_94": 492900.0,
            "property_value_95": 495190.0,
            "property_value_96": 497460.0,
            "property_value_97": 499720.0,
            "property_value_98": 501970.0,
            "property_value_99": 504200.0,
            "property_value_100": 506430.0,
            "property_value_101": 508640.0,
            "property_value_102": 510840.0,
            "property_value_103": 513040.0,
            "property_value_104": 515220.0,
            "property_value_105": 517400.0,
            "property_value_106": 519570.0,
            "property_value_107": 521740.0,
            "property_value_108": 523900.0,
            "property_value_109": 526050.0,
            "property_value_110": 528190.0,
            "property_value_111": 530340.0,
            "property_value_112": 532470.0,
            "property_value_113": 534600.0,
            "property_value_114": 536730.0,
            "property_value_115": 538850.0,
            "property_value_116": 540970.0,
            "property_value_117": 543090.0,
            "property_value_118": 545200.0,
            "property_value_119": 547310.0,
            "property_value_120": 549420.0,
            "property_value_121": 551520.0,
            "property_value_122": 553620.0,
            "property_value_123": 555720.0,
            "property_value_124": 557820.0,
            "property_value_125": 559920.0,
            "property_value_126": 562010.0,
            "property_value_127": 564100.0,
            "property_value_128": 566190.0,
            "property_value_129": 568280.0,
            "property_value_130": 570370.0,
            "property_value_131": 572460.0,
            "property_value_132": 574540.0,
            "property_value_133": 576630.0,
            "property_value_134": 578710.0,
            "property_value_135": 580800.0,
            "property_value_136": 582880.0,
            "property_value_137": 584960.0,
            "property_value_138": 587050.0,
            "property_value_139": 589130.0,
            "property_value_140": 591210.0,
            "property_value_141": 593300.0,
            "property_value_142": 595380.0,
            "property_value_143": 597460.0,
            "property_value_144": 599540.0,
            "property_value_145": 601630.0,
            "property_value_146": 603710.0,
            "property_value_147": 605790.0,
            "property_value_148": 607880.0,
            "property_value_149": 609960.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 38": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 3500000.0,
            "property_value_1": 1161.1,
            "property_value_2": 1153.7,
            "property_value_3": 1146.3,
            "property_value_4": 1138.8,
            "property_value_5": 1131.1,
            "property_value_6": 1123.4,
            "property_value_7": 1115.6,
            "property_value_8": 1107.6,
            "property_value_9": 1099.5,
            "property_value_10": 1091.3,
            "property_value_11": 1082.9,
            "property_value_12": 1074.4,
            "property_value_13": 1065.7,
            "property_value_14": 1056.9,
            "property_value_15": 1047.8,
            "property_value_16": 1038.5,
            "property_value_17": 1029.0,
            "property_value_18": 1019.2,
            "property_value_19": 1009.2,
            "property_value_20": 998.85,
            "property_value_21": 988.15,
            "property_value_22": 977.07,
            "property_value_23": 965.54,
            "property_value_24": 953.5,
            "property_value_25": 940.88,
            "property_value_26": 927.57,
            "property_value_27": 95.883,
            "property_value_28": 93.652,
            "property_value_29": 91.62,
            "property_value_30": 89.75,
            "property_value_31": 88.018,
            "property_value_32": 86.404,
            "property_value_33": 84.892,
            "property_value_34": 83.471,
            "property_value_35": 82.128,
            "property_value_36": 80.857,
            "property_value_37": 79.65,
            "property_value_38": 78.5,
            "property_value_39": 77.403,
            "property_value_40": 77.296,
            "property_value_41": 77.19,
            "property_value_42": 77.083,
            "property_value_43": 76.978,
            "property_value_44": 76.873,
            "property_value_45": 76.768,
            "property_value_46": 76.664,
            "property_value_47": 76.56,
            "property_value_48": 76.457,
            "property_value_49": 76.354,
            "property_value_50": 76.251,
            "property_value_51": 76.149,
            "property_value_52": 76.048,
            "property_value_53": 75.946,
            "property_value_54": 75.846,
            "property_value_55": 75.745,
            "property_value_56": 75.646,
            "property_value_57": 75.546,
            "property_value_58": 75.447,
            "property_value_59": 75.348,
            "property_value_60": 75.25,
            "property_value_61": 75.152,
            "property_value_62": 75.055,
            "property_value_63": 74.958,
            "property_value_64": 74.861,
            "property_value_65": 74.765,
            "property_value_66": 74.669,
            "property_value_67": 74.573,
            "property_value_68": 74.478,
            "property_value_69": 74.383,
            "property_value_70": 74.289,
            "property_value_71": 74.195,
            "property_value_72": 74.101,
            "property_value_73": 74.008,
            "property_value_74": 73.915,
            "property_value_75": 73.822,
            "property_value_76": 73.73,
            "property_value_77": 73.638,
            "property_value_78": 73.547,
            "property_value_79": 73.456,
            "property_value_80": 73.365,
            "property_value_81": 73.274,
            "property_value_82": 73.184,
            "property_value_83": 73.094,
            "property_value_84": 73.005,
            "property_value_85": 72.916,
            "property_value_86": 72.827,
            "property_value_87": 72.739,
            "property_value_88": 72.65,
            "property_value_89": 72.563,
            "property_value_90": 71.702,
            "property_value_91": 70.871,
            "property_value_92": 70.068,
            "property_value_93": 69.292,
            "property_value_94": 68.54,
            "property_value_95": 67.812,
            "property_value_96": 67.105,
            "property_value_97": 66.419,
            "property_value_98": 65.753,
            "property_value_99": 65.105,
            "property_value_100": 64.475,
            "property_value_101": 63.862,
            "property_value_102": 63.264,
            "property_value_103": 62.682,
            "property_value_104": 62.114,
            "property_value_105": 61.559,
            "property_value_106": 61.018,
            "property_value_107": 60.49,
            "property_value_108": 59.974,
            "property_value_109": 59.469,
            "property_value_110": 58.976,
            "property_value_111": 58.493,
            "property_value_112": 58.02,
            "property_value_113": 57.557,
            "property_value_114": 57.104,
            "property_value_115": 56.66,
            "property_value_116": 56.224,
            "property_value_117": 55.797,
            "property_value_118": 55.379,
            "property_value_119": 54.968,
            "property_value_120": 54.565,
            "property_value_121": 54.169,
            "property_value_122": 53.781,
            "property_value_123": 53.399,
            "property_value_124": 53.024,
            "property_value_125": 52.656,
            "property_value_126": 52.294,
            "property_value_127": 51.938,
            "property_value_128": 51.588,
            "property_value_129": 51.243,
            "property_value_130": 50.905,
            "property_value_131": 50.571,
            "property_value_132": 50.243,
            "property_value_133": 49.921,
            "property_value_134": 49.603,
            "property_value_135": 49.29,
            "property_value_136": 48.981,
            "property_value_137": 48.678,
            "property_value_138": 48.379,
            "property_value_139": 48.084,
            "property_value_140": 47.793,
            "property_value_141": 47.507,
            "property_value_142": 47.224,
            "property_value_143": 46.946,
            "property_value_144": 46.672,
            "property_value_145": 46.401,
            "property_value_146": 46.134,
            "property_value_147": 45.87,
            "property_value_148": 45.61,
            "property_value_149": 45.354,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 39": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 3750000.0,
            "property_value_1": 93700.0,
            "property_value_2": 97601.0,
            "property_value_3": 101510.0,
            "property_value_4": 105440.0,
            "property_value_5": 109380.0,
            "property_value_6": 113340.0,
            "property_value_7": 117310.0,
            "property_value_8": 121300.0,
            "property_value_9": 125310.0,
            "property_value_10": 129350.0,
            "property_value_11": 133410.0,
            "property_value_12": 137490.0,
            "property_value_13": 141610.0,
            "property_value_14": 145760.0,
            "property_value_15": 149940.0,
            "property_value_16": 154160.0,
            "property_value_17": 158420.0,
            "property_value_18": 162730.0,
            "property_value_19": 167090.0,
            "property_value_20": 171510.0,
            "property_value_21": 176000.0,
            "property_value_22": 180550.0,
            "property_value_23": 185180.0,
            "property_value_24": 189920.0,
            "property_value_25": 194750.0,
            "property_value_26": 199720.0,
            "property_value_27": 204830.0,
            "property_value_28": 431490.0,
            "property_value_29": 435210.0,
            "property_value_30": 438730.0,
            "property_value_31": 442080.0,
            "property_value_32": 445300.0,
            "property_value_33": 448410.0,
            "property_value_34": 451420.0,
            "property_value_35": 454340.0,
            "property_value_36": 457190.0,
            "property_value_37": 459980.0,
            "property_value_38": 462710.0,
            "property_value_39": 465380.0,
            "property_value_40": 465650.0,
            "property_value_41": 465910.0,
            "property_value_42": 466180.0,
            "property_value_43": 466440.0,
            "property_value_44": 466710.0,
            "property_value_45": 466970.0,
            "property_value_46": 467230.0,
            "property_value_47": 467490.0,
            "property_value_48": 467760.0,
            "property_value_49": 468020.0,
            "property_value_50": 468280.0,
            "property_value_51": 468540.0,
            "property_value_52": 468800.0,
            "property_value_53": 469060.0,
            "property_value_54": 469320.0,
            "property_value_55": 469580.0,
            "property_value_56": 469840.0,
            "property_value_57": 470090.0,
            "property_value_58": 470350.0,
            "property_value_59": 470610.0,
            "property_value_60": 470860.0,
            "property_value_61": 471120.0,
            "property_value_62": 471380.0,
            "property_value_63": 471630.0,
            "property_value_64": 471890.0,
            "property_value_65": 472140.0,
            "property_value_66": 472400.0,
            "property_value_67": 472650.0,
            "property_value_68": 472910.0,
            "property_value_69": 473160.0,
            "property_value_70": 473420.0,
            "property_value_71": 473670.0,
            "property_value_72": 473920.0,
            "property_value_73": 474170.0,
            "property_value_74": 474430.0,
            "property_value_75": 474680.0,
            "property_value_76": 474930.0,
            "property_value_77": 475180.0,
            "property_value_78": 475430.0,
            "property_value_79": 475680.0,
            "property_value_80": 475930.0,
            "property_value_81": 476180.0,
            "property_value_82": 476430.0,
            "property_value_83": 476680.0,
            "property_value_84": 476930.0,
            "property_value_85": 477180.0,
            "property_value_86": 477430.0,
            "property_value_87": 477680.0,
            "property_value_88": 477920.0,
            "property_value_89": 478170.0,
            "property_value_90": 480630.0,
            "property_value_91": 483070.0,
            "property_value_92": 485480.0,
            "property_value_93": 487870.0,
            "property_value_94": 490240.0,
            "property_value_95": 492580.0,
            "property_value_96": 494920.0,
            "property_value_97": 497230.0,
            "property_value_98": 499530.0,
            "property_value_99": 501820.0,
            "property_value_100": 504090.0,
            "property_value_101": 506350.0,
            "property_value_102": 508600.0,
            "property_value_103": 510840.0,
            "property_value_104": 513070.0,
            "property_value_105": 515290.0,
            "property_value_106": 517500.0,
            "property_value_107": 519700.0,
            "property_value_108": 521890.0,
            "property_value_109": 524080.0,
            "property_value_110": 526260.0,
            "property_value_111": 528430.0,
            "property_value_112": 530600.0,
            "property_value_113": 532760.0,
            "property_value_114": 534920.0,
            "property_value_115": 537070.0,
            "property_value_116": 539220.0,
            "property_value_117": 541360.0,
            "property_value_118": 543500.0,
            "property_value_119": 545640.0,
            "property_value_120": 547770.0,
            "property_value_121": 549900.0,
            "property_value_122": 552020.0,
            "property_value_123": 554140.0,
            "property_value_124": 556260.0,
            "property_value_125": 558380.0,
            "property_value_126": 560500.0,
            "property_value_127": 562610.0,
            "property_value_128": 564720.0,
            "property_value_129": 566830.0,
            "property_value_130": 568940.0,
            "property_value_131": 571040.0,
            "property_value_132": 573150.0,
            "property_value_133": 575250.0,
            "property_value_134": 577350.0,
            "property_value_135": 579460.0,
            "property_value_136": 581560.0,
            "property_value_137": 583660.0,
            "property_value_138": 585750.0,
            "property_value_139": 587850.0,
            "property_value_140": 589950.0,
            "property_value_141": 592050.0,
            "property_value_142": 594150.0,
            "property_value_143": 596240.0,
            "property_value_144": 598340.0,
            "property_value_145": 600440.0,
            "property_value_146": 602530.0,
            "property_value_147": 604630.0,
            "property_value_148": 606730.0,
            "property_value_149": 608820.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 40": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 3750000.0,
            "property_value_1": 1161.6,
            "property_value_2": 1154.3,
            "property_value_3": 1146.9,
            "property_value_4": 1139.4,
            "property_value_5": 1131.8,
            "property_value_6": 1124.1,
            "property_value_7": 1116.3,
            "property_value_8": 1108.3,
            "property_value_9": 1100.3,
            "property_value_10": 1092.1,
            "property_value_11": 1083.8,
            "property_value_12": 1075.3,
            "property_value_13": 1066.7,
            "property_value_14": 1057.8,
            "property_value_15": 1048.8,
            "property_value_16": 1039.6,
            "property_value_17": 1030.2,
            "property_value_18": 1020.5,
            "property_value_19": 1010.5,
            "property_value_20": 1000.2,
            "property_value_21": 989.63,
            "property_value_22": 978.66,
            "property_value_23": 967.27,
            "property_value_24": 955.39,
            "property_value_25": 942.96,
            "property_value_26": 929.87,
            "property_value_27": 916.01,
            "property_value_28": 104.97,
            "property_value_29": 102.29,
            "property_value_30": 99.877,
            "property_value_31": 97.678,
            "property_value_32": 95.659,
            "property_value_33": 93.79,
            "property_value_34": 92.05,
            "property_value_35": 90.422,
            "property_value_36": 88.892,
            "property_value_37": 87.449,
            "property_value_38": 86.083,
            "property_value_39": 84.786,
            "property_value_40": 84.66,
            "property_value_41": 84.535,
            "property_value_42": 84.41,
            "property_value_43": 84.286,
            "property_value_44": 84.162,
            "property_value_45": 84.039,
            "property_value_46": 83.917,
            "property_value_47": 83.795,
            "property_value_48": 83.673,
            "property_value_49": 83.553,
            "property_value_50": 83.432,
            "property_value_51": 83.313,
            "property_value_52": 83.194,
            "property_value_53": 83.075,
            "property_value_54": 82.957,
            "property_value_55": 82.84,
            "property_value_56": 82.723,
            "property_value_57": 82.607,
            "property_value_58": 82.491,
            "property_value_59": 82.376,
            "property_value_60": 82.261,
            "property_value_61": 82.147,
            "property_value_62": 82.033,
            "property_value_63": 81.92,
            "property_value_64": 81.807,
            "property_value_65": 81.695,
            "property_value_66": 81.583,
            "property_value_67": 81.472,
            "property_value_68": 81.361,
            "property_value_69": 81.251,
            "property_value_70": 81.141,
            "property_value_71": 81.031,
            "property_value_72": 80.923,
            "property_value_73": 80.814,
            "property_value_74": 80.706,
            "property_value_75": 80.599,
            "property_value_76": 80.492,
            "property_value_77": 80.385,
            "property_value_78": 80.279,
            "property_value_79": 80.173,
            "property_value_80": 80.068,
            "property_value_81": 79.963,
            "property_value_82": 79.859,
            "property_value_83": 79.755,
            "property_value_84": 79.651,
            "property_value_85": 79.548,
            "property_value_86": 79.445,
            "property_value_87": 79.343,
            "property_value_88": 79.241,
            "property_value_89": 79.14,
            "property_value_90": 78.146,
            "property_value_91": 77.191,
            "property_value_92": 76.27,
            "property_value_93": 75.381,
            "property_value_94": 74.523,
            "property_value_95": 73.694,
            "property_value_96": 72.891,
            "property_value_97": 72.113,
            "property_value_98": 71.358,
            "property_value_99": 70.626,
            "property_value_100": 69.915,
            "property_value_101": 69.224,
            "property_value_102": 68.552,
            "property_value_103": 67.898,
            "property_value_104": 67.261,
            "property_value_105": 66.64,
            "property_value_106": 66.035,
            "property_value_107": 65.444,
            "property_value_108": 64.868,
            "property_value_109": 64.305,
            "property_value_110": 63.755,
            "property_value_111": 63.218,
            "property_value_112": 62.693,
            "property_value_113": 62.179,
            "property_value_114": 61.676,
            "property_value_115": 61.183,
            "property_value_116": 60.701,
            "property_value_117": 60.228,
            "property_value_118": 59.765,
            "property_value_119": 59.311,
            "property_value_120": 58.866,
            "property_value_121": 58.429,
            "property_value_122": 58.001,
            "property_value_123": 57.58,
            "property_value_124": 57.167,
            "property_value_125": 56.762,
            "property_value_126": 56.363,
            "property_value_127": 55.972,
            "property_value_128": 55.587,
            "property_value_129": 55.209,
            "property_value_130": 54.837,
            "property_value_131": 54.471,
            "property_value_132": 54.111,
            "property_value_133": 53.757,
            "property_value_134": 53.409,
            "property_value_135": 53.066,
            "property_value_136": 52.729,
            "property_value_137": 52.396,
            "property_value_138": 52.069,
            "property_value_139": 51.747,
            "property_value_140": 51.429,
            "property_value_141": 51.116,
            "property_value_142": 50.808,
            "property_value_143": 50.504,
            "property_value_144": 50.204,
            "property_value_145": 49.908,
            "property_value_146": 49.617,
            "property_value_147": 49.33,
            "property_value_148": 49.046,
            "property_value_149": 48.767,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 41": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 4000000.0,
            "property_value_1": 93765.0,
            "property_value_2": 97662.0,
            "property_value_3": 101570.0,
            "property_value_4": 105490.0,
            "property_value_5": 109430.0,
            "property_value_6": 113380.0,
            "property_value_7": 117350.0,
            "property_value_8": 121330.0,
            "property_value_9": 125340.0,
            "property_value_10": 129370.0,
            "property_value_11": 133420.0,
            "property_value_12": 137500.0,
            "property_value_13": 141610.0,
            "property_value_14": 145750.0,
            "property_value_15": 149920.0,
            "property_value_16": 154130.0,
            "property_value_17": 158380.0,
            "property_value_18": 162680.0,
            "property_value_19": 167020.0,
            "property_value_20": 171420.0,
            "property_value_21": 175890.0,
            "property_value_22": 180420.0,
            "property_value_23": 185030.0,
            "property_value_24": 189730.0,
            "property_value_25": 194540.0,
            "property_value_26": 199460.0,
            "property_value_27": 204520.0,
            "property_value_28": 209760.0,
            "property_value_29": 428740.0,
            "property_value_30": 432780.0,
            "property_value_31": 436550.0,
            "property_value_32": 440120.0,
            "property_value_33": 443520.0,
            "property_value_34": 446790.0,
            "property_value_35": 449940.0,
            "property_value_36": 452990.0,
            "property_value_37": 455950.0,
            "property_value_38": 458840.0,
            "property_value_39": 461670.0,
            "property_value_40": 461940.0,
            "property_value_41": 462220.0,
            "property_value_42": 462500.0,
            "property_value_43": 462780.0,
            "property_value_44": 463060.0,
            "property_value_45": 463330.0,
            "property_value_46": 463610.0,
            "property_value_47": 463880.0,
            "property_value_48": 464160.0,
            "property_value_49": 464430.0,
            "property_value_50": 464710.0,
            "property_value_51": 464980.0,
            "property_value_52": 465250.0,
            "property_value_53": 465520.0,
            "property_value_54": 465800.0,
            "property_value_55": 466070.0,
            "property_value_56": 466340.0,
            "property_value_57": 466610.0,
            "property_value_58": 466880.0,
            "property_value_59": 467150.0,
            "property_value_60": 467420.0,
            "property_value_61": 467680.0,
            "property_value_62": 467950.0,
            "property_value_63": 468220.0,
            "property_value_64": 468480.0,
            "property_value_65": 468750.0,
            "property_value_66": 469020.0,
            "property_value_67": 469280.0,
            "property_value_68": 469550.0,
            "property_value_69": 469810.0,
            "property_value_70": 470080.0,
            "property_value_71": 470340.0,
            "property_value_72": 470600.0,
            "property_value_73": 470870.0,
            "property_value_74": 471130.0,
            "property_value_75": 471390.0,
            "property_value_76": 471660.0,
            "property_value_77": 471920.0,
            "property_value_78": 472180.0,
            "property_value_79": 472440.0,
            "property_value_80": 472700.0,
            "property_value_81": 472960.0,
            "property_value_82": 473220.0,
            "property_value_83": 473480.0,
            "property_value_84": 473740.0,
            "property_value_85": 474000.0,
            "property_value_86": 474250.0,
            "property_value_87": 474510.0,
            "property_value_88": 474770.0,
            "property_value_89": 475030.0,
            "property_value_90": 477580.0,
            "property_value_91": 480100.0,
            "property_value_92": 482590.0,
            "property_value_93": 485050.0,
            "property_value_94": 487490.0,
            "property_value_95": 489910.0,
            "property_value_96": 492310.0,
            "property_value_97": 494680.0,
            "property_value_98": 497040.0,
            "property_value_99": 499380.0,
            "property_value_100": 501710.0,
            "property_value_101": 504020.0,
            "property_value_102": 506320.0,
            "property_value_103": 508600.0,
            "property_value_104": 510870.0,
            "property_value_105": 513140.0,
            "property_value_106": 515390.0,
            "property_value_107": 517630.0,
            "property_value_108": 519860.0,
            "property_value_109": 522080.0,
            "property_value_110": 524300.0,
            "property_value_111": 526510.0,
            "property_value_112": 528710.0,
            "property_value_113": 530900.0,
            "property_value_114": 533090.0,
            "property_value_115": 535270.0,
            "property_value_116": 537450.0,
            "property_value_117": 539620.0,
            "property_value_118": 541780.0,
            "property_value_119": 543950.0,
            "property_value_120": 546100.0,
            "property_value_121": 548260.0,
            "property_value_122": 550410.0,
            "property_value_123": 552550.0,
            "property_value_124": 554700.0,
            "property_value_125": 556840.0,
            "property_value_126": 558970.0,
            "property_value_127": 561110.0,
            "property_value_128": 563240.0,
            "property_value_129": 565370.0,
            "property_value_130": 567500.0,
            "property_value_131": 569620.0,
            "property_value_132": 571740.0,
            "property_value_133": 573870.0,
            "property_value_134": 575990.0,
            "property_value_135": 578100.0,
            "property_value_136": 580220.0,
            "property_value_137": 582340.0,
            "property_value_138": 584460.0,
            "property_value_139": 586570.0,
            "property_value_140": 588680.0,
            "property_value_141": 590800.0,
            "property_value_142": 592910.0,
            "property_value_143": 595020.0,
            "property_value_144": 597130.0,
            "property_value_145": 599240.0,
            "property_value_146": 601350.0,
            "property_value_147": 603460.0,
            "property_value_148": 605570.0,
            "property_value_149": 607680.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 42": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 4000000.0,
            "property_value_1": 1162.2,
            "property_value_2": 1154.9,
            "property_value_3": 1147.5,
            "property_value_4": 1140.0,
            "property_value_5": 1132.4,
            "property_value_6": 1124.8,
            "property_value_7": 1117.0,
            "property_value_8": 1109.1,
            "property_value_9": 1101.1,
            "property_value_10": 1092.9,
            "property_value_11": 1084.6,
            "property_value_12": 1076.2,
            "property_value_13": 1067.6,
            "property_value_14": 1058.8,
            "property_value_15": 1049.8,
            "property_value_16": 1040.7,
            "property_value_17": 1031.3,
            "property_value_18": 1021.7,
            "property_value_19": 1011.8,
            "property_value_20": 1001.6,
            "property_value_21": 991.09,
            "property_value_22": 980.23,
            "property_value_23": 968.97,
            "property_value_24": 957.24,
            "property_value_25": 944.98,
            "property_value_26": 932.11,
            "property_value_27": 918.51,
            "property_value_28": 904.03,
            "property_value_29": 114.5,
            "property_value_30": 111.27,
            "property_value_31": 108.41,
            "property_value_32": 105.84,
            "property_value_33": 103.49,
            "property_value_34": 101.34,
            "property_value_35": 99.345,
            "property_value_36": 97.492,
            "property_value_37": 95.758,
            "property_value_38": 94.128,
            "property_value_39": 92.592,
            "property_value_40": 92.443,
            "property_value_41": 92.295,
            "property_value_42": 92.148,
            "property_value_43": 92.001,
            "property_value_44": 91.856,
            "property_value_45": 91.711,
            "property_value_46": 91.567,
            "property_value_47": 91.423,
            "property_value_48": 91.281,
            "property_value_49": 91.139,
            "property_value_50": 90.998,
            "property_value_51": 90.857,
            "property_value_52": 90.717,
            "property_value_53": 90.578,
            "property_value_54": 90.44,
            "property_value_55": 90.303,
            "property_value_56": 90.166,
            "property_value_57": 90.03,
            "property_value_58": 89.894,
            "property_value_59": 89.759,
            "property_value_60": 89.625,
            "property_value_61": 89.492,
            "property_value_62": 89.359,
            "property_value_63": 89.227,
            "property_value_64": 89.095,
            "property_value_65": 88.965,
            "property_value_66": 88.834,
            "property_value_67": 88.705,
            "property_value_68": 88.576,
            "property_value_69": 88.447,
            "property_value_70": 88.32,
            "property_value_71": 88.192,
            "property_value_72": 88.066,
            "property_value_73": 87.94,
            "property_value_74": 87.814,
            "property_value_75": 87.69,
            "property_value_76": 87.565,
            "property_value_77": 87.442,
            "property_value_78": 87.319,
            "property_value_79": 87.196,
            "property_value_80": 87.074,
            "property_value_81": 86.953,
            "property_value_82": 86.832,
            "property_value_83": 86.711,
            "property_value_84": 86.592,
            "property_value_85": 86.472,
            "property_value_86": 86.354,
            "property_value_87": 86.235,
            "property_value_88": 86.118,
            "property_value_89": 86.0,
            "property_value_90": 84.856,
            "property_value_91": 83.758,
            "property_value_92": 82.703,
            "property_value_93": 81.688,
            "property_value_94": 80.711,
            "property_value_95": 79.768,
            "property_value_96": 78.858,
            "property_value_97": 77.978,
            "property_value_98": 77.126,
            "property_value_99": 76.301,
            "property_value_100": 75.502,
            "property_value_101": 74.726,
            "property_value_102": 73.972,
            "property_value_103": 73.24,
            "property_value_104": 72.528,
            "property_value_105": 71.835,
            "property_value_106": 71.16,
            "property_value_107": 70.503,
            "property_value_108": 69.862,
            "property_value_109": 69.237,
            "property_value_110": 68.627,
            "property_value_111": 68.031,
            "property_value_112": 67.45,
            "property_value_113": 66.881,
            "property_value_114": 66.325,
            "property_value_115": 65.781,
            "property_value_116": 65.249,
            "property_value_117": 64.728,
            "property_value_118": 64.218,
            "property_value_119": 63.719,
            "property_value_120": 63.229,
            "property_value_121": 62.749,
            "property_value_122": 62.278,
            "property_value_123": 61.816,
            "property_value_124": 61.363,
            "property_value_125": 60.919,
            "property_value_126": 60.482,
            "property_value_127": 60.054,
            "property_value_128": 59.633,
            "property_value_129": 59.219,
            "property_value_130": 58.812,
            "property_value_131": 58.413,
            "property_value_132": 58.02,
            "property_value_133": 57.634,
            "property_value_134": 57.253,
            "property_value_135": 56.88,
            "property_value_136": 56.512,
            "property_value_137": 56.149,
            "property_value_138": 55.793,
            "property_value_139": 55.442,
            "property_value_140": 55.096,
            "property_value_141": 54.756,
            "property_value_142": 54.42,
            "property_value_143": 54.09,
            "property_value_144": 53.764,
            "property_value_145": 53.443,
            "property_value_146": 53.127,
            "property_value_147": 52.815,
            "property_value_148": 52.507,
            "property_value_149": 52.204,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 43": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 4250000.0,
            "property_value_1": 93831.0,
            "property_value_2": 97724.0,
            "property_value_3": 101630.0,
            "property_value_4": 105550.0,
            "property_value_5": 109480.0,
            "property_value_6": 113420.0,
            "property_value_7": 117390.0,
            "property_value_8": 121370.0,
            "property_value_9": 125370.0,
            "property_value_10": 129390.0,
            "property_value_11": 133440.0,
            "property_value_12": 137510.0,
            "property_value_13": 141610.0,
            "property_value_14": 145740.0,
            "property_value_15": 149900.0,
            "property_value_16": 154100.0,
            "property_value_17": 158340.0,
            "property_value_18": 162620.0,
            "property_value_19": 166950.0,
            "property_value_20": 171340.0,
            "property_value_21": 175780.0,
            "property_value_22": 180300.0,
            "property_value_23": 184880.0,
            "property_value_24": 189560.0,
            "property_value_25": 194330.0,
            "property_value_26": 199210.0,
            "property_value_27": 204230.0,
            "property_value_28": 209410.0,
            "property_value_29": 214780.0,
            "property_value_30": 425900.0,
            "property_value_31": 430300.0,
            "property_value_32": 434360.0,
            "property_value_33": 438160.0,
            "property_value_34": 441760.0,
            "property_value_35": 445190.0,
            "property_value_36": 448490.0,
            "property_value_37": 451670.0,
            "property_value_38": 454750.0,
            "property_value_39": 457750.0,
            "property_value_40": 458040.0,
            "property_value_41": 458340.0,
            "property_value_42": 458630.0,
            "property_value_43": 458920.0,
            "property_value_44": 459220.0,
            "property_value_45": 459510.0,
            "property_value_46": 459800.0,
            "property_value_47": 460090.0,
            "property_value_48": 460380.0,
            "property_value_49": 460670.0,
            "property_value_50": 460960.0,
            "property_value_51": 461240.0,
            "property_value_52": 461530.0,
            "property_value_53": 461820.0,
            "property_value_54": 462100.0,
            "property_value_55": 462390.0,
            "property_value_56": 462670.0,
            "property_value_57": 462960.0,
            "property_value_58": 463240.0,
            "property_value_59": 463520.0,
            "property_value_60": 463810.0,
            "property_value_61": 464090.0,
            "property_value_62": 464370.0,
            "property_value_63": 464650.0,
            "property_value_64": 464930.0,
            "property_value_65": 465210.0,
            "property_value_66": 465490.0,
            "property_value_67": 465770.0,
            "property_value_68": 466040.0,
            "property_value_69": 466320.0,
            "property_value_70": 466600.0,
            "property_value_71": 466870.0,
            "property_value_72": 467150.0,
            "property_value_73": 467420.0,
            "property_value_74": 467700.0,
            "property_value_75": 467970.0,
            "property_value_76": 468250.0,
            "property_value_77": 468520.0,
            "property_value_78": 468790.0,
            "property_value_79": 469060.0,
            "property_value_80": 469340.0,
            "property_value_81": 469610.0,
            "property_value_82": 469880.0,
            "property_value_83": 470150.0,
            "property_value_84": 470420.0,
            "property_value_85": 470690.0,
            "property_value_86": 470960.0,
            "property_value_87": 471220.0,
            "property_value_88": 471490.0,
            "property_value_89": 471760.0,
            "property_value_90": 474420.0,
            "property_value_91": 477030.0,
            "property_value_92": 479610.0,
            "property_value_93": 482160.0,
            "property_value_94": 484670.0,
            "property_value_95": 487160.0,
            "property_value_96": 489630.0,
            "property_value_97": 492070.0,
            "property_value_98": 494490.0,
            "property_value_99": 496890.0,
            "property_value_100": 499270.0,
            "property_value_101": 501640.0,
            "property_value_102": 503990.0,
            "property_value_103": 506320.0,
            "property_value_104": 508640.0,
            "property_value_105": 510950.0,
            "property_value_106": 513240.0,
            "property_value_107": 515520.0,
            "property_value_108": 517800.0,
            "property_value_109": 520060.0,
            "property_value_110": 522310.0,
            "property_value_111": 524550.0,
            "property_value_112": 526790.0,
            "property_value_113": 529020.0,
            "property_value_114": 531240.0,
            "property_value_115": 533450.0,
            "property_value_116": 535660.0,
            "property_value_117": 537860.0,
            "property_value_118": 540050.0,
            "property_value_119": 542240.0,
            "property_value_120": 544420.0,
            "property_value_121": 546600.0,
            "property_value_122": 548780.0,
            "property_value_123": 550950.0,
            "property_value_124": 553120.0,
            "property_value_125": 555280.0,
            "property_value_126": 557440.0,
            "property_value_127": 559590.0,
            "property_value_128": 561750.0,
            "property_value_129": 563900.0,
            "property_value_130": 566040.0,
            "property_value_131": 568190.0,
            "property_value_132": 570330.0,
            "property_value_133": 572470.0,
            "property_value_134": 574610.0,
            "property_value_135": 576750.0,
            "property_value_136": 578880.0,
            "property_value_137": 581020.0,
            "property_value_138": 583150.0,
            "property_value_139": 585280.0,
            "property_value_140": 587410.0,
            "property_value_141": 589540.0,
            "property_value_142": 591670.0,
            "property_value_143": 593790.0,
            "property_value_144": 595920.0,
            "property_value_145": 598040.0,
            "property_value_146": 600170.0,
            "property_value_147": 602290.0,
            "property_value_148": 604420.0,
            "property_value_149": 606540.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 44": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 4250000.0,
            "property_value_1": 1162.7,
            "property_value_2": 1155.5,
            "property_value_3": 1148.1,
            "property_value_4": 1140.6,
            "property_value_5": 1133.1,
            "property_value_6": 1125.4,
            "property_value_7": 1117.7,
            "property_value_8": 1109.8,
            "property_value_9": 1101.8,
            "property_value_10": 1093.7,
            "property_value_11": 1085.4,
            "property_value_12": 1077.0,
            "property_value_13": 1068.5,
            "property_value_14": 1059.7,
            "property_value_15": 1050.8,
            "property_value_16": 1041.7,
            "property_value_17": 1032.4,
            "property_value_18": 1022.8,
            "property_value_19": 1013.0,
            "property_value_20": 1002.9,
            "property_value_21": 992.53,
            "property_value_22": 981.78,
            "property_value_23": 970.63,
            "property_value_24": 959.05,
            "property_value_25": 946.96,
            "property_value_26": 934.29,
            "property_value_27": 920.93,
            "property_value_28": 906.75,
            "property_value_29": 891.57,
            "property_value_30": 124.5,
            "property_value_31": 120.62,
            "property_value_32": 117.23,
            "property_value_33": 114.22,
            "property_value_34": 111.51,
            "property_value_35": 109.04,
            "property_value_36": 106.77,
            "property_value_37": 104.67,
            "property_value_38": 102.71,
            "property_value_39": 100.89,
            "property_value_40": 100.71,
            "property_value_41": 100.53,
            "property_value_42": 100.36,
            "property_value_43": 100.19,
            "property_value_44": 100.01,
            "property_value_45": 99.843,
            "property_value_46": 99.673,
            "property_value_47": 99.504,
            "property_value_48": 99.335,
            "property_value_49": 99.168,
            "property_value_50": 99.002,
            "property_value_51": 98.837,
            "property_value_52": 98.672,
            "property_value_53": 98.509,
            "property_value_54": 98.347,
            "property_value_55": 98.185,
            "property_value_56": 98.024,
            "property_value_57": 97.865,
            "property_value_58": 97.706,
            "property_value_59": 97.548,
            "property_value_60": 97.391,
            "property_value_61": 97.235,
            "property_value_62": 97.079,
            "property_value_63": 96.925,
            "property_value_64": 96.771,
            "property_value_65": 96.618,
            "property_value_66": 96.466,
            "property_value_67": 96.315,
            "property_value_68": 96.165,
            "property_value_69": 96.015,
            "property_value_70": 95.866,
            "property_value_71": 95.718,
            "property_value_72": 95.571,
            "property_value_73": 95.424,
            "property_value_74": 95.278,
            "property_value_75": 95.133,
            "property_value_76": 94.989,
            "property_value_77": 94.845,
            "property_value_78": 94.703,
            "property_value_79": 94.56,
            "property_value_80": 94.419,
            "property_value_81": 94.278,
            "property_value_82": 94.138,
            "property_value_83": 93.999,
            "property_value_84": 93.86,
            "property_value_85": 93.722,
            "property_value_86": 93.585,
            "property_value_87": 93.448,
            "property_value_88": 93.312,
            "property_value_89": 93.177,
            "property_value_90": 91.857,
            "property_value_91": 90.596,
            "property_value_92": 89.39,
            "property_value_93": 88.232,
            "property_value_94": 87.12,
            "property_value_95": 86.051,
            "property_value_96": 85.021,
            "property_value_97": 84.027,
            "property_value_98": 83.068,
            "property_value_99": 82.141,
            "property_value_100": 81.243,
            "property_value_101": 80.374,
            "property_value_102": 79.532,
            "property_value_103": 78.715,
            "property_value_104": 77.921,
            "property_value_105": 77.15,
            "property_value_106": 76.4,
            "property_value_107": 75.671,
            "property_value_108": 74.96,
            "property_value_109": 74.268,
            "property_value_110": 73.594,
            "property_value_111": 72.936,
            "property_value_112": 72.294,
            "property_value_113": 71.667,
            "property_value_114": 71.055,
            "property_value_115": 70.456,
            "property_value_116": 69.871,
            "property_value_117": 69.299,
            "property_value_118": 68.739,
            "property_value_119": 68.191,
            "property_value_120": 67.655,
            "property_value_121": 67.129,
            "property_value_122": 66.614,
            "property_value_123": 66.109,
            "property_value_124": 65.614,
            "property_value_125": 65.129,
            "property_value_126": 64.652,
            "property_value_127": 64.185,
            "property_value_128": 63.726,
            "property_value_129": 63.275,
            "property_value_130": 62.832,
            "property_value_131": 62.397,
            "property_value_132": 61.97,
            "property_value_133": 61.55,
            "property_value_134": 61.136,
            "property_value_135": 60.73,
            "property_value_136": 60.331,
            "property_value_137": 59.938,
            "property_value_138": 59.551,
            "property_value_139": 59.17,
            "property_value_140": 58.795,
            "property_value_141": 58.426,
            "property_value_142": 58.063,
            "property_value_143": 57.705,
            "property_value_144": 57.352,
            "property_value_145": 57.005,
            "property_value_146": 56.663,
            "property_value_147": 56.325,
            "property_value_148": 55.993,
            "property_value_149": 55.665,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 45": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 4500000.0,
            "property_value_1": 93896.0,
            "property_value_2": 97786.0,
            "property_value_3": 101690.0,
            "property_value_4": 105600.0,
            "property_value_5": 109530.0,
            "property_value_6": 113470.0,
            "property_value_7": 117430.0,
            "property_value_8": 121400.0,
            "property_value_9": 125400.0,
            "property_value_10": 129410.0,
            "property_value_11": 133450.0,
            "property_value_12": 137520.0,
            "property_value_13": 141610.0,
            "property_value_14": 145730.0,
            "property_value_15": 149880.0,
            "property_value_16": 154070.0,
            "property_value_17": 158300.0,
            "property_value_18": 162570.0,
            "property_value_19": 166890.0,
            "property_value_20": 171260.0,
            "property_value_21": 175680.0,
            "property_value_22": 180180.0,
            "property_value_23": 184740.0,
            "property_value_24": 189390.0,
            "property_value_25": 194130.0,
            "property_value_26": 198980.0,
            "property_value_27": 203950.0,
            "property_value_28": 209080.0,
            "property_value_29": 214380.0,
            "property_value_30": 219910.0,
            "property_value_31": 422960.0,
            "property_value_32": 427780.0,
            "property_value_33": 432160.0,
            "property_value_34": 436210.0,
            "property_value_35": 440020.0,
            "property_value_36": 443630.0,
            "property_value_37": 447080.0,
            "property_value_38": 450390.0,
            "property_value_39": 453600.0,
            "property_value_40": 453910.0,
            "property_value_41": 454220.0,
            "property_value_42": 454540.0,
            "property_value_43": 454850.0,
            "property_value_44": 455160.0,
            "property_value_45": 455470.0,
            "property_value_46": 455780.0,
            "property_value_47": 456090.0,
            "property_value_48": 456390.0,
            "property_value_49": 456700.0,
            "property_value_50": 457000.0,
            "property_value_51": 457310.0,
            "property_value_52": 457610.0,
            "property_value_53": 457920.0,
            "property_value_54": 458220.0,
            "property_value_55": 458520.0,
            "property_value_56": 458820.0,
            "property_value_57": 459120.0,
            "property_value_58": 459420.0,
            "property_value_59": 459720.0,
            "property_value_60": 460020.0,
            "property_value_61": 460310.0,
            "property_value_62": 460610.0,
            "property_value_63": 460910.0,
            "property_value_64": 461200.0,
            "property_value_65": 461500.0,
            "property_value_66": 461790.0,
            "property_value_67": 462080.0,
            "property_value_68": 462370.0,
            "property_value_69": 462660.0,
            "property_value_70": 462960.0,
            "property_value_71": 463240.0,
            "property_value_72": 463540.0,
            "property_value_73": 463820.0,
            "property_value_74": 464110.0,
            "property_value_75": 464400.0,
            "property_value_76": 464690.0,
            "property_value_77": 464970.0,
            "property_value_78": 465260.0,
            "property_value_79": 465540.0,
            "property_value_80": 465830.0,
            "property_value_81": 466110.0,
            "property_value_82": 466400.0,
            "property_value_83": 466680.0,
            "property_value_84": 466960.0,
            "property_value_85": 467240.0,
            "property_value_86": 467520.0,
            "property_value_87": 467800.0,
            "property_value_88": 468080.0,
            "property_value_89": 468360.0,
            "property_value_90": 471130.0,
            "property_value_91": 473850.0,
            "property_value_92": 476530.0,
            "property_value_93": 479170.0,
            "property_value_94": 481770.0,
            "property_value_95": 484340.0,
            "property_value_96": 486880.0,
            "property_value_97": 489400.0,
            "property_value_98": 491880.0,
            "property_value_99": 494350.0,
            "property_value_100": 496790.0,
            "property_value_101": 499210.0,
            "property_value_102": 501610.0,
            "property_value_103": 504000.0,
            "property_value_104": 506370.0,
            "property_value_105": 508720.0,
            "property_value_106": 511060.0,
            "property_value_107": 513390.0,
            "property_value_108": 515700.0,
            "property_value_109": 518000.0,
            "property_value_110": 520300.0,
            "property_value_111": 522580.0,
            "property_value_112": 524850.0,
            "property_value_113": 527110.0,
            "property_value_114": 529360.0,
            "property_value_115": 531610.0,
            "property_value_116": 533840.0,
            "property_value_117": 536080.0,
            "property_value_118": 538300.0,
            "property_value_119": 540520.0,
            "property_value_120": 542730.0,
            "property_value_121": 544930.0,
            "property_value_122": 547140.0,
            "property_value_123": 549330.0,
            "property_value_124": 551520.0,
            "property_value_125": 553710.0,
            "property_value_126": 555890.0,
            "property_value_127": 558070.0,
            "property_value_128": 560240.0,
            "property_value_129": 562420.0,
            "property_value_130": 564580.0,
            "property_value_131": 566750.0,
            "property_value_132": 568910.0,
            "property_value_133": 571070.0,
            "property_value_134": 573230.0,
            "property_value_135": 575380.0,
            "property_value_136": 577540.0,
            "property_value_137": 579690.0,
            "property_value_138": 581840.0,
            "property_value_139": 583980.0,
            "property_value_140": 586130.0,
            "property_value_141": 588280.0,
            "property_value_142": 590420.0,
            "property_value_143": 592560.0,
            "property_value_144": 594700.0,
            "property_value_145": 596840.0,
            "property_value_146": 598980.0,
            "property_value_147": 601120.0,
            "property_value_148": 603260.0,
            "property_value_149": 605390.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 46": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 4500000.0,
            "property_value_1": 1163.3,
            "property_value_2": 1156.0,
            "property_value_3": 1148.7,
            "property_value_4": 1141.3,
            "property_value_5": 1133.7,
            "property_value_6": 1126.1,
            "property_value_7": 1118.4,
            "property_value_8": 1110.5,
            "property_value_9": 1102.6,
            "property_value_10": 1094.5,
            "property_value_11": 1086.3,
            "property_value_12": 1077.9,
            "property_value_13": 1069.4,
            "property_value_14": 1060.7,
            "property_value_15": 1051.8,
            "property_value_16": 1042.8,
            "property_value_17": 1033.5,
            "property_value_18": 1024.0,
            "property_value_19": 1014.3,
            "property_value_20": 1004.3,
            "property_value_21": 993.95,
            "property_value_22": 983.3,
            "property_value_23": 972.27,
            "property_value_24": 960.83,
            "property_value_25": 948.9,
            "property_value_26": 936.41,
            "property_value_27": 923.29,
            "property_value_28": 909.39,
            "property_value_29": 894.56,
            "property_value_30": 878.57,
            "property_value_31": 135.02,
            "property_value_32": 130.33,
            "property_value_33": 126.33,
            "property_value_34": 122.82,
            "property_value_35": 119.7,
            "property_value_36": 116.88,
            "property_value_37": 114.31,
            "property_value_38": 111.94,
            "property_value_39": 109.75,
            "property_value_40": 109.54,
            "property_value_41": 109.33,
            "property_value_42": 109.13,
            "property_value_43": 108.92,
            "property_value_44": 108.71,
            "property_value_45": 108.51,
            "property_value_46": 108.31,
            "property_value_47": 108.11,
            "property_value_48": 107.91,
            "property_value_49": 107.71,
            "property_value_50": 107.51,
            "property_value_51": 107.32,
            "property_value_52": 107.12,
            "property_value_53": 106.93,
            "property_value_54": 106.74,
            "property_value_55": 106.55,
            "property_value_56": 106.36,
            "property_value_57": 106.17,
            "property_value_58": 105.99,
            "property_value_59": 105.8,
            "property_value_60": 105.62,
            "property_value_61": 105.43,
            "property_value_62": 105.25,
            "property_value_63": 105.07,
            "property_value_64": 104.89,
            "property_value_65": 104.71,
            "property_value_66": 104.53,
            "property_value_67": 104.36,
            "property_value_68": 104.18,
            "property_value_69": 104.0,
            "property_value_70": 103.83,
            "property_value_71": 103.66,
            "property_value_72": 103.49,
            "property_value_73": 103.32,
            "property_value_74": 103.14,
            "property_value_75": 102.98,
            "property_value_76": 102.81,
            "property_value_77": 102.64,
            "property_value_78": 102.47,
            "property_value_79": 102.31,
            "property_value_80": 102.14,
            "property_value_81": 101.98,
            "property_value_82": 101.82,
            "property_value_83": 101.66,
            "property_value_84": 101.5,
            "property_value_85": 101.34,
            "property_value_86": 101.18,
            "property_value_87": 101.02,
            "property_value_88": 100.86,
            "property_value_89": 100.71,
            "property_value_90": 99.184,
            "property_value_91": 97.735,
            "property_value_92": 96.354,
            "property_value_93": 95.034,
            "property_value_94": 93.771,
            "property_value_95": 92.559,
            "property_value_96": 91.394,
            "property_value_97": 90.274,
            "property_value_98": 89.196,
            "property_value_99": 88.155,
            "property_value_100": 87.151,
            "property_value_101": 86.179,
            "property_value_102": 85.24,
            "property_value_103": 84.33,
            "property_value_104": 83.447,
            "property_value_105": 82.592,
            "property_value_106": 81.76,
            "property_value_107": 80.953,
            "property_value_108": 80.168,
            "property_value_109": 79.404,
            "property_value_110": 78.66,
            "property_value_111": 77.935,
            "property_value_112": 77.229,
            "property_value_113": 76.54,
            "property_value_114": 75.868,
            "property_value_115": 75.211,
            "property_value_116": 74.57,
            "property_value_117": 73.944,
            "property_value_118": 73.331,
            "property_value_119": 72.732,
            "property_value_120": 72.146,
            "property_value_121": 71.572,
            "property_value_122": 71.01,
            "property_value_123": 70.46,
            "property_value_124": 69.921,
            "property_value_125": 69.392,
            "property_value_126": 68.874,
            "property_value_127": 68.365,
            "property_value_128": 67.867,
            "property_value_129": 67.377,
            "property_value_130": 66.897,
            "property_value_131": 66.425,
            "property_value_132": 65.961,
            "property_value_133": 65.506,
            "property_value_134": 65.058,
            "property_value_135": 64.619,
            "property_value_136": 64.186,
            "property_value_137": 63.761,
            "property_value_138": 63.343,
            "property_value_139": 62.931,
            "property_value_140": 62.526,
            "property_value_141": 62.128,
            "property_value_142": 61.736,
            "property_value_143": 61.349,
            "property_value_144": 60.969,
            "property_value_145": 60.594,
            "property_value_146": 60.225,
            "property_value_147": 59.862,
            "property_value_148": 59.504,
            "property_value_149": 59.15,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 47": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 4750000.0,
            "property_value_1": 93963.0,
            "property_value_2": 97849.0,
            "property_value_3": 101750.0,
            "property_value_4": 105660.0,
            "property_value_5": 109580.0,
            "property_value_6": 113520.0,
            "property_value_7": 117470.0,
            "property_value_8": 121440.0,
            "property_value_9": 125430.0,
            "property_value_10": 129440.0,
            "property_value_11": 133470.0,
            "property_value_12": 137530.0,
            "property_value_13": 141610.0,
            "property_value_14": 145720.0,
            "property_value_15": 149870.0,
            "property_value_16": 154050.0,
            "property_value_17": 158260.0,
            "property_value_18": 162520.0,
            "property_value_19": 166820.0,
            "property_value_20": 171180.0,
            "property_value_21": 175590.0,
            "property_value_22": 180060.0,
            "property_value_23": 184600.0,
            "property_value_24": 189230.0,
            "property_value_25": 193940.0,
            "property_value_26": 198750.0,
            "property_value_27": 203680.0,
            "property_value_28": 208760.0,
            "property_value_29": 214000.0,
            "property_value_30": 219450.0,
            "property_value_31": 225170.0,
            "property_value_32": 231230.0,
            "property_value_33": 425220.0,
            "property_value_34": 429950.0,
            "property_value_35": 434280.0,
            "property_value_36": 438310.0,
            "property_value_37": 442100.0,
            "property_value_38": 445710.0,
            "property_value_39": 449170.0,
            "property_value_40": 449500.0,
            "property_value_41": 449840.0,
            "property_value_42": 450180.0,
            "property_value_43": 450510.0,
            "property_value_44": 450840.0,
            "property_value_45": 451180.0,
            "property_value_46": 451510.0,
            "property_value_47": 451840.0,
            "property_value_48": 452160.0,
            "property_value_49": 452490.0,
            "property_value_50": 452820.0,
            "property_value_51": 453140.0,
            "property_value_52": 453470.0,
            "property_value_53": 453790.0,
            "property_value_54": 454110.0,
            "property_value_55": 454430.0,
            "property_value_56": 454750.0,
            "property_value_57": 455070.0,
            "property_value_58": 455390.0,
            "property_value_59": 455700.0,
            "property_value_60": 456020.0,
            "property_value_61": 456340.0,
            "property_value_62": 456650.0,
            "property_value_63": 456960.0,
            "property_value_64": 457280.0,
            "property_value_65": 457590.0,
            "property_value_66": 457900.0,
            "property_value_67": 458210.0,
            "property_value_68": 458520.0,
            "property_value_69": 458820.0,
            "property_value_70": 459130.0,
            "property_value_71": 459440.0,
            "property_value_72": 459740.0,
            "property_value_73": 460050.0,
            "property_value_74": 460350.0,
            "property_value_75": 460650.0,
            "property_value_76": 460960.0,
            "property_value_77": 461260.0,
            "property_value_78": 461560.0,
            "property_value_79": 461860.0,
            "property_value_80": 462160.0,
            "property_value_81": 462460.0,
            "property_value_82": 462750.0,
            "property_value_83": 463050.0,
            "property_value_84": 463350.0,
            "property_value_85": 463640.0,
            "property_value_86": 463940.0,
            "property_value_87": 464230.0,
            "property_value_88": 464530.0,
            "property_value_89": 464820.0,
            "property_value_90": 467720.0,
            "property_value_91": 470560.0,
            "property_value_92": 473340.0,
            "property_value_93": 476080.0,
            "property_value_94": 478780.0,
            "property_value_95": 481440.0,
            "property_value_96": 484060.0,
            "property_value_97": 486650.0,
            "property_value_98": 489210.0,
            "property_value_99": 491740.0,
            "property_value_100": 494250.0,
            "property_value_101": 496730.0,
            "property_value_102": 499190.0,
            "property_value_103": 501630.0,
            "property_value_104": 504050.0,
            "property_value_105": 506460.0,
            "property_value_106": 508840.0,
            "property_value_107": 511220.0,
            "property_value_108": 513580.0,
            "property_value_109": 515920.0,
            "property_value_110": 518250.0,
            "property_value_111": 520570.0,
            "property_value_112": 522880.0,
            "property_value_113": 525180.0,
            "property_value_114": 527460.0,
            "property_value_115": 529740.0,
            "property_value_116": 532010.0,
            "property_value_117": 534280.0,
            "property_value_118": 536530.0,
            "property_value_119": 538780.0,
            "property_value_120": 541020.0,
            "property_value_121": 543250.0,
            "property_value_122": 545480.0,
            "property_value_123": 547700.0,
            "property_value_124": 549920.0,
            "property_value_125": 552130.0,
            "property_value_126": 554330.0,
            "property_value_127": 556530.0,
            "property_value_128": 558730.0,
            "property_value_129": 560920.0,
            "property_value_130": 563110.0,
            "property_value_131": 565300.0,
            "property_value_132": 567480.0,
            "property_value_133": 569660.0,
            "property_value_134": 571840.0,
            "property_value_135": 574010.0,
            "property_value_136": 576180.0,
            "property_value_137": 578350.0,
            "property_value_138": 580520.0,
            "property_value_139": 582680.0,
            "property_value_140": 584850.0,
            "property_value_141": 587010.0,
            "property_value_142": 589170.0,
            "property_value_143": 591320.0,
            "property_value_144": 593480.0,
            "property_value_145": 595630.0,
            "property_value_146": 597790.0,
            "property_value_147": 599940.0,
            "property_value_148": 602090.0,
            "property_value_149": 604240.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 48": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 4750000.0,
            "property_value_1": 1163.8,
            "property_value_2": 1156.6,
            "property_value_3": 1149.3,
            "property_value_4": 1141.9,
            "property_value_5": 1134.4,
            "property_value_6": 1126.8,
            "property_value_7": 1119.1,
            "property_value_8": 1111.2,
            "property_value_9": 1103.3,
            "property_value_10": 1095.3,
            "property_value_11": 1087.1,
            "property_value_12": 1078.7,
            "property_value_13": 1070.3,
            "property_value_14": 1061.6,
            "property_value_15": 1052.8,
            "property_value_16": 1043.8,
            "property_value_17": 1034.6,
            "property_value_18": 1025.2,
            "property_value_19": 1015.5,
            "property_value_20": 1005.6,
            "property_value_21": 995.35,
            "property_value_22": 984.8,
            "property_value_23": 973.89,
            "property_value_24": 962.57,
            "property_value_25": 950.79,
            "property_value_26": 938.49,
            "property_value_27": 925.58,
            "property_value_28": 911.94,
            "property_value_29": 897.44,
            "property_value_30": 881.88,
            "property_value_31": 864.96,
            "property_value_32": 846.24,
            "property_value_33": 140.42,
            "property_value_34": 135.71,
            "property_value_35": 131.64,
            "property_value_36": 128.06,
            "property_value_37": 124.86,
            "property_value_38": 121.96,
            "property_value_39": 119.3,
            "property_value_40": 119.05,
            "property_value_41": 118.8,
            "property_value_42": 118.55,
            "property_value_43": 118.3,
            "property_value_44": 118.06,
            "property_value_45": 117.82,
            "property_value_46": 117.57,
            "property_value_47": 117.33,
            "property_value_48": 117.1,
            "property_value_49": 116.86,
            "property_value_50": 116.62,
            "property_value_51": 116.39,
            "property_value_52": 116.16,
            "property_value_53": 115.93,
            "property_value_54": 115.71,
            "property_value_55": 115.48,
            "property_value_56": 115.25,
            "property_value_57": 115.03,
            "property_value_58": 114.81,
            "property_value_59": 114.59,
            "property_value_60": 114.37,
            "property_value_61": 114.16,
            "property_value_62": 113.94,
            "property_value_63": 113.73,
            "property_value_64": 113.52,
            "property_value_65": 113.31,
            "property_value_66": 113.1,
            "property_value_67": 112.89,
            "property_value_68": 112.68,
            "property_value_69": 112.48,
            "property_value_70": 112.27,
            "property_value_71": 112.07,
            "property_value_72": 111.87,
            "property_value_73": 111.67,
            "property_value_74": 111.47,
            "property_value_75": 111.27,
            "property_value_76": 111.08,
            "property_value_77": 110.88,
            "property_value_78": 110.69,
            "property_value_79": 110.5,
            "property_value_80": 110.31,
            "property_value_81": 110.11,
            "property_value_82": 109.93,
            "property_value_83": 109.74,
            "property_value_84": 109.55,
            "property_value_85": 109.36,
            "property_value_86": 109.18,
            "property_value_87": 109.0,
            "property_value_88": 108.81,
            "property_value_89": 108.63,
            "property_value_90": 106.87,
            "property_value_91": 105.21,
            "property_value_92": 103.63,
            "property_value_93": 102.12,
            "property_value_94": 100.68,
            "property_value_95": 99.311,
            "property_value_96": 97.996,
            "property_value_97": 96.735,
            "property_value_98": 95.523,
            "property_value_99": 94.357,
            "property_value_100": 93.234,
            "property_value_101": 92.151,
            "property_value_102": 91.104,
            "property_value_103": 90.093,
            "property_value_104": 89.114,
            "property_value_105": 88.166,
            "property_value_106": 87.247,
            "property_value_107": 86.355,
            "property_value_108": 85.489,
            "property_value_109": 84.647,
            "property_value_110": 83.829,
            "property_value_111": 83.033,
            "property_value_112": 82.258,
            "property_value_113": 81.502,
            "property_value_114": 80.766,
            "property_value_115": 80.048,
            "property_value_116": 79.347,
            "property_value_117": 78.663,
            "property_value_118": 77.995,
            "property_value_119": 77.342,
            "property_value_120": 76.703,
            "property_value_121": 76.079,
            "property_value_122": 75.468,
            "property_value_123": 74.87,
            "property_value_124": 74.284,
            "property_value_125": 73.71,
            "property_value_126": 73.148,
            "property_value_127": 72.597,
            "property_value_128": 72.057,
            "property_value_129": 71.527,
            "property_value_130": 71.007,
            "property_value_131": 70.496,
            "property_value_132": 69.995,
            "property_value_133": 69.503,
            "property_value_134": 69.02,
            "property_value_135": 68.545,
            "property_value_136": 68.079,
            "property_value_137": 67.62,
            "property_value_138": 67.169,
            "property_value_139": 66.726,
            "property_value_140": 66.29,
            "property_value_141": 65.861,
            "property_value_142": 65.439,
            "property_value_143": 65.023,
            "property_value_144": 64.614,
            "property_value_145": 64.211,
            "property_value_146": 63.815,
            "property_value_147": 63.424,
            "property_value_148": 63.039,
            "property_value_149": 62.66,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 49": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 5000000.0,
            "property_value_1": 94029.0,
            "property_value_2": 97912.0,
            "property_value_3": 101810.0,
            "property_value_4": 105710.0,
            "property_value_5": 109630.0,
            "property_value_6": 113560.0,
            "property_value_7": 117510.0,
            "property_value_8": 121480.0,
            "property_value_9": 125460.0,
            "property_value_10": 129460.0,
            "property_value_11": 133490.0,
            "property_value_12": 137540.0,
            "property_value_13": 141610.0,
            "property_value_14": 145720.0,
            "property_value_15": 149850.0,
            "property_value_16": 154020.0,
            "property_value_17": 158230.0,
            "property_value_18": 162470.0,
            "property_value_19": 166760.0,
            "property_value_20": 171100.0,
            "property_value_21": 175500.0,
            "property_value_22": 179950.0,
            "property_value_23": 184470.0,
            "property_value_24": 189070.0,
            "property_value_25": 193750.0,
            "property_value_26": 198530.0,
            "property_value_27": 203430.0,
            "property_value_28": 208450.0,
            "property_value_29": 213640.0,
            "property_value_30": 219020.0,
            "property_value_31": 224630.0,
            "property_value_32": 230560.0,
            "property_value_33": 236920.0,
            "property_value_34": 422640.0,
            "property_value_35": 427760.0,
            "property_value_36": 432380.0,
            "property_value_37": 436640.0,
            "property_value_38": 440630.0,
            "property_value_39": 444400.0,
            "property_value_40": 444770.0,
            "property_value_41": 445130.0,
            "property_value_42": 445500.0,
            "property_value_43": 445860.0,
            "property_value_44": 446220.0,
            "property_value_45": 446580.0,
            "property_value_46": 446940.0,
            "property_value_47": 447290.0,
            "property_value_48": 447640.0,
            "property_value_49": 448000.0,
            "property_value_50": 448350.0,
            "property_value_51": 448700.0,
            "property_value_52": 449040.0,
            "property_value_53": 449390.0,
            "property_value_54": 449740.0,
            "property_value_55": 450080.0,
            "property_value_56": 450420.0,
            "property_value_57": 450760.0,
            "property_value_58": 451100.0,
            "property_value_59": 451440.0,
            "property_value_60": 451780.0,
            "property_value_61": 452120.0,
            "property_value_62": 452450.0,
            "property_value_63": 452790.0,
            "property_value_64": 453120.0,
            "property_value_65": 453450.0,
            "property_value_66": 453780.0,
            "property_value_67": 454110.0,
            "property_value_68": 454440.0,
            "property_value_69": 454770.0,
            "property_value_70": 455090.0,
            "property_value_71": 455420.0,
            "property_value_72": 455740.0,
            "property_value_73": 456070.0,
            "property_value_74": 456390.0,
            "property_value_75": 456710.0,
            "property_value_76": 457030.0,
            "property_value_77": 457350.0,
            "property_value_78": 457670.0,
            "property_value_79": 457980.0,
            "property_value_80": 458300.0,
            "property_value_81": 458620.0,
            "property_value_82": 458930.0,
            "property_value_83": 459240.0,
            "property_value_84": 459560.0,
            "property_value_85": 459870.0,
            "property_value_86": 460180.0,
            "property_value_87": 460490.0,
            "property_value_88": 460800.0,
            "property_value_89": 461110.0,
            "property_value_90": 464150.0,
            "property_value_91": 467130.0,
            "property_value_92": 470040.0,
            "property_value_93": 472890.0,
            "property_value_94": 475690.0,
            "property_value_95": 478440.0,
            "property_value_96": 481150.0,
            "property_value_97": 483830.0,
            "property_value_98": 486460.0,
            "property_value_99": 489070.0,
            "property_value_100": 491650.0,
            "property_value_101": 494190.0,
            "property_value_102": 496720.0,
            "property_value_103": 499220.0,
            "property_value_104": 501690.0,
            "property_value_105": 504150.0,
            "property_value_106": 506590.0,
            "property_value_107": 509010.0,
            "property_value_108": 511420.0,
            "property_value_109": 513800.0,
            "property_value_110": 516180.0,
            "property_value_111": 518540.0,
            "property_value_112": 520890.0,
            "property_value_113": 523220.0,
            "property_value_114": 525550.0,
            "property_value_115": 527860.0,
            "property_value_116": 530160.0,
            "property_value_117": 532460.0,
            "property_value_118": 534740.0,
            "property_value_119": 537020.0,
            "property_value_120": 539290.0,
            "property_value_121": 541550.0,
            "property_value_122": 543810.0,
            "property_value_123": 546050.0,
            "property_value_124": 548300.0,
            "property_value_125": 550530.0,
            "property_value_126": 552760.0,
            "property_value_127": 554990.0,
            "property_value_128": 557210.0,
            "property_value_129": 559420.0,
            "property_value_130": 561640.0,
            "property_value_131": 563840.0,
            "property_value_132": 566040.0,
            "property_value_133": 568240.0,
            "property_value_134": 570440.0,
            "property_value_135": 572630.0,
            "property_value_136": 574820.0,
            "property_value_137": 577010.0,
            "property_value_138": 579200.0,
            "property_value_139": 581380.0,
            "property_value_140": 583560.0,
            "property_value_141": 585730.0,
            "property_value_142": 587910.0,
            "property_value_143": 590080.0,
            "property_value_144": 592250.0,
            "property_value_145": 594420.0,
            "property_value_146": 596590.0,
            "property_value_147": 598760.0,
            "property_value_148": 600920.0,
            "property_value_149": 603090.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 50": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 5000000.0,
            "property_value_1": 1164.4,
            "property_value_2": 1157.2,
            "property_value_3": 1149.9,
            "property_value_4": 1142.5,
            "property_value_5": 1135.0,
            "property_value_6": 1127.4,
            "property_value_7": 1119.7,
            "property_value_8": 1112.0,
            "property_value_9": 1104.1,
            "property_value_10": 1096.0,
            "property_value_11": 1087.9,
            "property_value_12": 1079.6,
            "property_value_13": 1071.2,
            "property_value_14": 1062.6,
            "property_value_15": 1053.8,
            "property_value_16": 1044.8,
            "property_value_17": 1035.7,
            "property_value_18": 1026.3,
            "property_value_19": 1016.7,
            "property_value_20": 1006.9,
            "property_value_21": 996.73,
            "property_value_22": 986.27,
            "property_value_23": 975.47,
            "property_value_24": 964.28,
            "property_value_25": 952.65,
            "property_value_26": 940.52,
            "property_value_27": 927.81,
            "property_value_28": 914.42,
            "property_value_29": 900.22,
            "property_value_30": 885.04,
            "property_value_31": 868.63,
            "property_value_32": 850.62,
            "property_value_33": 830.41,
            "property_value_34": 150.9,
            "property_value_35": 145.35,
            "property_value_36": 140.65,
            "property_value_37": 136.56,
            "property_value_38": 132.94,
            "property_value_39": 129.69,
            "property_value_40": 129.38,
            "property_value_41": 129.07,
            "property_value_42": 128.77,
            "property_value_43": 128.47,
            "property_value_44": 128.18,
            "property_value_45": 127.88,
            "property_value_46": 127.59,
            "property_value_47": 127.3,
            "property_value_48": 127.01,
            "property_value_49": 126.73,
            "property_value_50": 126.45,
            "property_value_51": 126.17,
            "property_value_52": 125.89,
            "property_value_53": 125.62,
            "property_value_54": 125.35,
            "property_value_55": 125.08,
            "property_value_56": 124.81,
            "property_value_57": 124.54,
            "property_value_58": 124.28,
            "property_value_59": 124.02,
            "property_value_60": 123.76,
            "property_value_61": 123.5,
            "property_value_62": 123.25,
            "property_value_63": 122.99,
            "property_value_64": 122.74,
            "property_value_65": 122.49,
            "property_value_66": 122.25,
            "property_value_67": 122.0,
            "property_value_68": 121.75,
            "property_value_69": 121.51,
            "property_value_70": 121.27,
            "property_value_71": 121.03,
            "property_value_72": 120.8,
            "property_value_73": 120.56,
            "property_value_74": 120.33,
            "property_value_75": 120.1,
            "property_value_76": 119.87,
            "property_value_77": 119.64,
            "property_value_78": 119.41,
            "property_value_79": 119.18,
            "property_value_80": 118.96,
            "property_value_81": 118.74,
            "property_value_82": 118.52,
            "property_value_83": 118.3,
            "property_value_84": 118.08,
            "property_value_85": 117.86,
            "property_value_86": 117.65,
            "property_value_87": 117.43,
            "property_value_88": 117.22,
            "property_value_89": 117.01,
            "property_value_90": 114.97,
            "property_value_91": 113.05,
            "property_value_92": 111.24,
            "property_value_93": 109.52,
            "property_value_94": 107.89,
            "property_value_95": 106.33,
            "property_value_96": 104.85,
            "property_value_97": 103.43,
            "property_value_98": 102.07,
            "property_value_99": 100.76,
            "property_value_100": 99.506,
            "property_value_101": 98.298,
            "property_value_102": 97.135,
            "property_value_103": 96.012,
            "property_value_104": 94.928,
            "property_value_105": 93.88,
            "property_value_106": 92.865,
            "property_value_107": 91.882,
            "property_value_108": 90.929,
            "property_value_109": 90.004,
            "property_value_110": 89.106,
            "property_value_111": 88.233,
            "property_value_112": 87.384,
            "property_value_113": 86.558,
            "property_value_114": 85.754,
            "property_value_115": 84.97,
            "property_value_116": 84.206,
            "property_value_117": 83.461,
            "property_value_118": 82.733,
            "property_value_119": 82.023,
            "property_value_120": 81.329,
            "property_value_121": 80.651,
            "property_value_122": 79.989,
            "property_value_123": 79.34,
            "property_value_124": 78.706,
            "property_value_125": 78.085,
            "property_value_126": 77.476,
            "property_value_127": 76.881,
            "property_value_128": 76.297,
            "property_value_129": 75.724,
            "property_value_130": 75.163,
            "property_value_131": 74.613,
            "property_value_132": 74.073,
            "property_value_133": 73.542,
            "property_value_134": 73.022,
            "property_value_135": 72.511,
            "property_value_136": 72.009,
            "property_value_137": 71.516,
            "property_value_138": 71.031,
            "property_value_139": 70.555,
            "property_value_140": 70.086,
            "property_value_141": 69.626,
            "property_value_142": 69.172,
            "property_value_143": 68.727,
            "property_value_144": 68.288,
            "property_value_145": 67.856,
            "property_value_146": 67.431,
            "property_value_147": 67.013,
            "property_value_148": 66.601,
            "property_value_149": 66.195,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 51": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 5250000.0,
            "property_value_1": 94096.0,
            "property_value_2": 97976.0,
            "property_value_3": 101870.0,
            "property_value_4": 105770.0,
            "property_value_5": 109680.0,
            "property_value_6": 113610.0,
            "property_value_7": 117550.0,
            "property_value_8": 121510.0,
            "property_value_9": 125490.0,
            "property_value_10": 129490.0,
            "property_value_11": 133510.0,
            "property_value_12": 137550.0,
            "property_value_13": 141620.0,
            "property_value_14": 145710.0,
            "property_value_15": 149840.0,
            "property_value_16": 154000.0,
            "property_value_17": 158200.0,
            "property_value_18": 162430.0,
            "property_value_19": 166710.0,
            "property_value_20": 171030.0,
            "property_value_21": 175410.0,
            "property_value_22": 179850.0,
            "property_value_23": 184350.0,
            "property_value_24": 188920.0,
            "property_value_25": 193580.0,
            "property_value_26": 198320.0,
            "property_value_27": 203180.0,
            "property_value_28": 208160.0,
            "property_value_29": 213290.0,
            "property_value_30": 218600.0,
            "property_value_31": 224130.0,
            "property_value_32": 229940.0,
            "property_value_33": 236130.0,
            "property_value_34": 242850.0,
            "property_value_35": 420050.0,
            "property_value_36": 425600.0,
            "property_value_37": 430530.0,
            "property_value_38": 435040.0,
            "property_value_39": 439220.0,
            "property_value_40": 439620.0,
            "property_value_41": 440030.0,
            "property_value_42": 440420.0,
            "property_value_43": 440820.0,
            "property_value_44": 441220.0,
            "property_value_45": 441610.0,
            "property_value_46": 442000.0,
            "property_value_47": 442390.0,
            "property_value_48": 442770.0,
            "property_value_49": 443160.0,
            "property_value_50": 443540.0,
            "property_value_51": 443920.0,
            "property_value_52": 444300.0,
            "property_value_53": 444670.0,
            "property_value_54": 445050.0,
            "property_value_55": 445420.0,
            "property_value_56": 445790.0,
            "property_value_57": 446160.0,
            "property_value_58": 446530.0,
            "property_value_59": 446890.0,
            "property_value_60": 447260.0,
            "property_value_61": 447620.0,
            "property_value_62": 447980.0,
            "property_value_63": 448340.0,
            "property_value_64": 448700.0,
            "property_value_65": 449050.0,
            "property_value_66": 449410.0,
            "property_value_67": 449760.0,
            "property_value_68": 450110.0,
            "property_value_69": 450460.0,
            "property_value_70": 450810.0,
            "property_value_71": 451160.0,
            "property_value_72": 451510.0,
            "property_value_73": 451850.0,
            "property_value_74": 452190.0,
            "property_value_75": 452540.0,
            "property_value_76": 452880.0,
            "property_value_77": 453220.0,
            "property_value_78": 453560.0,
            "property_value_79": 453900.0,
            "property_value_80": 454230.0,
            "property_value_81": 454570.0,
            "property_value_82": 454900.0,
            "property_value_83": 455230.0,
            "property_value_84": 455570.0,
            "property_value_85": 455900.0,
            "property_value_86": 456230.0,
            "property_value_87": 456560.0,
            "property_value_88": 456880.0,
            "property_value_89": 457210.0,
            "property_value_90": 460420.0,
            "property_value_91": 463550.0,
            "property_value_92": 466600.0,
            "property_value_93": 469570.0,
            "property_value_94": 472490.0,
            "property_value_95": 475350.0,
            "property_value_96": 478160.0,
            "property_value_97": 480920.0,
            "property_value_98": 483650.0,
            "property_value_99": 486330.0,
            "property_value_100": 488980.0,
            "property_value_101": 491600.0,
            "property_value_102": 494190.0,
            "property_value_103": 496750.0,
            "property_value_104": 499290.0,
            "property_value_105": 501800.0,
            "property_value_106": 504300.0,
            "property_value_107": 506770.0,
            "property_value_108": 509220.0,
            "property_value_109": 511660.0,
            "property_value_110": 514070.0,
            "property_value_111": 516480.0,
            "property_value_112": 518860.0,
            "property_value_113": 521240.0,
            "property_value_114": 523600.0,
            "property_value_115": 525950.0,
            "property_value_116": 528290.0,
            "property_value_117": 530620.0,
            "property_value_118": 532940.0,
            "property_value_119": 535240.0,
            "property_value_120": 537540.0,
            "property_value_121": 539840.0,
            "property_value_122": 542120.0,
            "property_value_123": 544400.0,
            "property_value_124": 546660.0,
            "property_value_125": 548920.0,
            "property_value_126": 551180.0,
            "property_value_127": 553430.0,
            "property_value_128": 555670.0,
            "property_value_129": 557910.0,
            "property_value_130": 560150.0,
            "property_value_131": 562380.0,
            "property_value_132": 564600.0,
            "property_value_133": 566820.0,
            "property_value_134": 569040.0,
            "property_value_135": 571250.0,
            "property_value_136": 573460.0,
            "property_value_137": 575660.0,
            "property_value_138": 577860.0,
            "property_value_139": 580060.0,
            "property_value_140": 582260.0,
            "property_value_141": 584450.0,
            "property_value_142": 586650.0,
            "property_value_143": 588840.0,
            "property_value_144": 591020.0,
            "property_value_145": 593210.0,
            "property_value_146": 595390.0,
            "property_value_147": 597570.0,
            "property_value_148": 599750.0,
            "property_value_149": 601930.0,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 52": {
            "fluid_name": "R744",
            "fluid_property_type": "Density",
            "pressure": 5250000.0,
            "property_value_1": 1164.9,
            "property_value_2": 1157.7,
            "property_value_3": 1150.5,
            "property_value_4": 1143.1,
            "property_value_5": 1135.6,
            "property_value_6": 1128.1,
            "property_value_7": 1120.4,
            "property_value_8": 1112.7,
            "property_value_9": 1104.8,
            "property_value_10": 1096.8,
            "property_value_11": 1088.7,
            "property_value_12": 1080.4,
            "property_value_13": 1072.0,
            "property_value_14": 1063.5,
            "property_value_15": 1054.8,
            "property_value_16": 1045.9,
            "property_value_17": 1036.8,
            "property_value_18": 1027.5,
            "property_value_19": 1017.9,
            "property_value_20": 1008.1,
            "property_value_21": 998.09,
            "property_value_22": 987.73,
            "property_value_23": 977.03,
            "property_value_24": 965.96,
            "property_value_25": 954.47,
            "property_value_26": 942.5,
            "property_value_27": 929.98,
            "property_value_28": 916.82,
            "property_value_29": 902.91,
            "property_value_30": 888.09,
            "property_value_31": 872.13,
            "property_value_32": 854.74,
            "property_value_33": 835.43,
            "property_value_34": 813.37,
            "property_value_35": 161.74,
            "property_value_36": 155.23,
            "property_value_37": 149.82,
            "property_value_38": 145.19,
            "property_value_39": 141.12,
            "property_value_40": 140.74,
            "property_value_41": 140.36,
            "property_value_42": 139.99,
            "property_value_43": 139.62,
            "property_value_44": 139.25,
            "property_value_45": 138.89,
            "property_value_46": 138.53,
            "property_value_47": 138.18,
            "property_value_48": 137.83,
            "property_value_49": 137.49,
            "property_value_50": 137.14,
            "property_value_51": 136.8,
            "property_value_52": 136.47,
            "property_value_53": 136.13,
            "property_value_54": 135.8,
            "property_value_55": 135.48,
            "property_value_56": 135.16,
            "property_value_57": 134.84,
            "property_value_58": 134.52,
            "property_value_59": 134.2,
            "property_value_60": 133.89,
            "property_value_61": 133.58,
            "property_value_62": 133.28,
            "property_value_63": 132.98,
            "property_value_64": 132.68,
            "property_value_65": 132.38,
            "property_value_66": 132.08,
            "property_value_67": 131.79,
            "property_value_68": 131.5,
            "property_value_69": 131.21,
            "property_value_70": 130.93,
            "property_value_71": 130.64,
            "property_value_72": 130.36,
            "property_value_73": 130.08,
            "property_value_74": 129.81,
            "property_value_75": 129.53,
            "property_value_76": 129.26,
            "property_value_77": 128.99,
            "property_value_78": 128.72,
            "property_value_79": 128.46,
            "property_value_80": 128.2,
            "property_value_81": 127.93,
            "property_value_82": 127.67,
            "property_value_83": 127.42,
            "property_value_84": 127.16,
            "property_value_85": 126.91,
            "property_value_86": 126.65,
            "property_value_87": 126.4,
            "property_value_88": 126.16,
            "property_value_89": 125.91,
            "property_value_90": 123.54,
            "property_value_91": 121.32,
            "property_value_92": 119.23,
            "property_value_93": 117.26,
            "property_value_94": 115.4,
            "property_value_95": 113.64,
            "property_value_96": 111.96,
            "property_value_97": 110.37,
            "property_value_98": 108.84,
            "property_value_99": 107.38,
            "property_value_100": 105.98,
            "property_value_101": 104.64,
            "property_value_102": 103.34,
            "property_value_103": 102.1,
            "property_value_104": 100.9,
            "property_value_105": 99.741,
            "property_value_106": 98.623,
            "property_value_107": 97.541,
            "property_value_108": 96.494,
            "property_value_109": 95.479,
            "property_value_110": 94.495,
            "property_value_111": 93.54,
            "property_value_112": 92.612,
            "property_value_113": 91.71,
            "property_value_114": 90.833,
            "property_value_115": 89.98,
            "property_value_116": 89.148,
            "property_value_117": 88.338,
            "property_value_118": 87.548,
            "property_value_119": 86.778,
            "property_value_120": 86.026,
            "property_value_121": 85.291,
            "property_value_122": 84.574,
            "property_value_123": 83.872,
            "property_value_124": 83.187,
            "property_value_125": 82.516,
            "property_value_126": 81.86,
            "property_value_127": 81.217,
            "property_value_128": 80.588,
            "property_value_129": 79.971,
            "property_value_130": 79.367,
            "property_value_131": 78.774,
            "property_value_132": 78.193,
            "property_value_133": 77.624,
            "property_value_134": 77.065,
            "property_value_135": 76.516,
            "property_value_136": 75.977,
            "property_value_137": 75.448,
            "property_value_138": 74.928,
            "property_value_139": 74.417,
            "property_value_140": 73.916,
            "property_value_141": 73.422,
            "property_value_142": 72.937,
            "property_value_143": 72.46,
            "property_value_144": 71.991,
            "property_value_145": 71.529,
            "property_value_146": 71.075,
            "property_value_147": 70.627,
            "property_value_148": 70.187,
            "property_value_149": 69.754,
            "temperature_values_name": "R744SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 53": {
            "fluid_name": "R744",
            "fluid_property_type": "Enthalpy",
            "pressure": 5500000.0,
            "property_value_1": 94164.0,
            "property_value_2": 98040.0,
            "property_value_3": 101930.0,
            "property_value_4": 105820.0,
            "property_value_5": 109730.0,
            "property_value_6": 113660.0,
            "property_value_7": 117600.0,
            "property_value_8": 121550.0,
            "property_value_9": 125520.0,
            "property_value_10": 129520.0,
            "property_value_11": 133530.0,
            "property_value_12": 137560.0,
            "property_value_13": 141620.0,
            "property_value_14": 145710.0,
            "property_value_15": 149830.0,
            "property_value_16": 153980.0,
            "property_value_17": 158160.0,
            "property_value_18": 162390.0,
            "property_value_19": 166650.0,
            "property_value_20": 170960.0,
            "property_value_21": 175320.0,
            "property_value_22": 179740.0,
            "property_value_23": 184220.0,
            "property_value_24": 188780.0,
            "property_value_25": 193400.0,
            "property_value_26": 198120.0,
            "property_value_27": 202940.0,
            "property_value_28": 207890.0,
            "property_value_29": 212960.0,
            "property_value_30": 218210.0,
            "property_value_31": 223660.0,
            "property_value_32": 229370.0,
            "property_value_33": 235400.0,
            "property_value_34": 241900.0,
            "property_value_35": 249090.0,
            "property_value_36": 417480.0,
            "property_value_37": 423490.0,
            "property_value_38": 428750.0,
            "property_value_39": 433500.0,
            "property_value_40": 433950.0,
            "property_value_41": 434400.0,
            "property_value_42": 434850.0,
            "property_value_43": 435290.0,
            "property_value_44": 435730.0,
            "property_value_45": 436170.0,
            "property_value_46": 436600.0,
            "property_value_47": 437030.0,
            "property_value_48": 437460.0,
            "property_value_49": 437880.0,
            "property_value_50": 438300.0,
            "property_value_51": 438720.0,
            "property_value_52": 439140.0,
            "property_value_53": 439550.0,
            "property_value_54": 439960.0,
            "property_value_55": 440370.0,
            "property_value_56": 440780.0,
            "property_value_57": 441180.0,
            "property_value_58": 441580.0,
            "property_value_59": 441980.0,
            "property_value_60": 442380.0,
            "property_value_61": 442780.0,
            "property_value_62": 443170.0,
            "property_value_63": 443560.0,
            "property_value_64": 443950.0,
            "property_value_65": 444330.0,
            "property_value_66": 444720.0,
            "property_value_67": 445100.0,
            "property_value_68": 445480.0,
            "property_value_69": 445860.0,
            "property_value_70": 446240.0,
            "property_value_71": 446610.0,
            "property_value_72": 446980.0,
            "property_value_73": 447360.0,
            "property_value_74": 447730.0,
            "property_value_75": 448100.0,
            "property_value_76": 448460.0,
            "property_value_77": 448830.0,
            "property_value_78": 449190.0,
            "property_value_79": 449550.0,
            "property_value_80": 449910.0,
            "property_value_81": 450270.0,
            "property_value_82": 450630.0,
            "property_value_83": 450980.0,
            "property_value_84": 451340.0,
            "property_value_85": 451690.0,
            "property_value_86": 452040.0,
            "property_value_87": 452400.0,
            "property_value_88": 452740.0,
            "property_value_89": 453090.0,
            "property_value_90": 456500.0,
            "property_value_91": 459800.0,
            "property_value_92": 463010.0,
            "property_value_93": 466130.0,
            "property_value_94": 469170.0,
            "property_value_95": 472150.0,
            "property_value_96": 475070.0,
            "property_value_97": 477930.0,
            "property_value_98": 480750.0,
            "property_value_99": 483520.0,
            "property_value_100": 486250.0,
            "property_value_101": 488950.0,
            "property_value_102": 491610.0,
            "property_value_103": 494240.0,
            "property_value_104": 496840.0,
            "property_value_105": 499410.0,
            "property_value_106": 501960.0,
            "property_value_107": 504490.0,
            "property_value_108": 506990.0,
            "property_value_109": 509470.0,
            "property_value_110": 511940.0,
            "property_value_111": 514390.0,
            "property_value_112": 516820.0,
