{
    "AirConditioner:VariableRefrigerantFlow": {
        "VRF Heat Pump": {
            "availability_schedule_name": "HVACOperationSchd",
            "basin_heater_capacity": 0,
            "condenser_inlet_node_name": "VRF OutdoorAirNode",
            "condenser_type": "AirCooled",
            "cooling_capacity_ratio_boundary_curve_name": "VRFCoolCapFTBoundary",
            "cooling_capacity_ratio_modifier_function_of_high_temperature_curve_name": "VRFCoolCapFTHi",
            "cooling_capacity_ratio_modifier_function_of_low_temperature_curve_name": "VRFCoolCapFT",
            "cooling_combination_ratio_correction_factor_curve_name": "CoolingCombRatio",
            "cooling_energy_input_ratio_boundary_curve_name": "VRFCoolEIRFTBoundary",
            "cooling_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "CoolingEIRHiPLR",
            "cooling_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "VRFCoolEIRFTHi",
            "cooling_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "CoolingEIRLowPLR",
            "cooling_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "VRFCoolEIRFT",
            "cooling_part_load_fraction_correlation_curve_name": "VRFCPLFFPLR",
            "crankcase_heater_power_per_compressor": 15,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "equivalent_piping_length_used_for_piping_correction_factor_in_cooling_mode": 30,
            "equivalent_piping_length_used_for_piping_correction_factor_in_heating_mode": 30,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "fuel_type": "Electricity",
            "gross_rated_cooling_cop": 2.753,
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.921,
            "gross_rated_total_cooling_capacity": "Autosize",
            "heat_pump_waste_heat_recovery": "No",
            "heating_capacity_ratio_boundary_curve_name": "VRFHeatCapFTBoundary",
            "heating_capacity_ratio_modifier_function_of_high_temperature_curve_name": "VRFHeatCapFTHi",
            "heating_capacity_ratio_modifier_function_of_low_temperature_curve_name": "VRFHeatCapFT",
            "heating_combination_ratio_correction_factor_curve_name": "HeatingCombRatio",
            "heating_energy_input_ratio_boundary_curve_name": "VRFHeatEIRFTBoundary",
            "heating_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "HeatingEIRHiPLR",
            "heating_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "VRFHeatEIRFTHi",
            "heating_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "HeatingEIRLowPLR",
            "heating_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "VRFHeatEIRFT",
            "heating_part_load_fraction_correlation_curve_name": "VRFCPLFFPLR",
            "heating_performance_curve_outdoor_temperature_type": "WetBulbTemperature",
            "master_thermostat_priority_control_type": "LoadPriority",
            "maximum_condenser_inlet_node_temperature_in_cooling_mode": 43,
            "maximum_condenser_inlet_node_temperature_in_heating_mode": 35,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater": 7,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 7,
            "minimum_condenser_inlet_node_temperature_in_cooling_mode": -5,
            "minimum_condenser_inlet_node_temperature_in_heating_mode": -21,
            "minimum_heat_pump_part_load_ratio": 0.25,
            "number_of_compressors": 3,
            "piping_correction_factor_for_height_in_cooling_mode_coefficient": -0.000386,
            "piping_correction_factor_for_length_in_cooling_mode_curve_name": "CoolingLengthCorrectionFactor",
            "ratio_of_compressor_size_to_total_compressor_capacity": 0.33,
            "resistive_defrost_heater_capacity": "Autosize",
            "vertical_height_used_for_piping_correction_factor": 10,
            "zone_name_for_master_thermostat_location": "SPACE5-1",
            "zone_terminal_unit_list_name": "VRF TU List"
        }
    },
    "AirLoopHVAC": {
        "DOAS": {
            "availability_manager_list_name": "DOAS Availability Managers",
            "branch_list_name": "DOAS Branches",
            "demand_side_inlet_node_names": "DOAS Supply Path Inlet",
            "demand_side_outlet_node_name": "DOAS Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "DOAS Air Loop Inlet",
            "supply_side_outlet_node_names": "DOAS Heating Coil Outlet"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "DOAS OA System Controllers": {
            "controller_1_name": "DOAS OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "DOAS OA System": {
            "controller_list_name": "DOAS OA System Controllers",
            "outdoor_air_equipment_list_name": "DOAS OA System Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "DOAS OA System Equipment": {
            "component_1_name": "DOAS OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "DOAS Return Path": {
            "components": [
                {
                    "component_name": "DOAS Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "DOAS Return Air Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "DOAS Supply Path": {
            "components": [
                {
                    "component_name": "DOAS Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "DOAS Supply Path Inlet"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "DOAS Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SPACE1-1 Return Outlet"
                },
                {
                    "inlet_node_name": "SPACE2-1 Return Outlet"
                },
                {
                    "inlet_node_name": "SPACE3-1 Return Outlet"
                },
                {
                    "inlet_node_name": "SPACE4-1 Return Outlet"
                },
                {
                    "inlet_node_name": "SPACE5-1 Return Outlet"
                }
            ],
            "outlet_node_name": "DOAS Return Air Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "DOAS Zone Splitter": {
            "inlet_node_name": "DOAS Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "SPACE1-1 Zone Equip Inlet"
                },
                {
                    "outlet_node_name": "SPACE2-1 Zone Equip Inlet"
                },
                {
                    "outlet_node_name": "SPACE3-1 Zone Equip Inlet"
                },
                {
                    "outlet_node_name": "SPACE4-1 Zone Equip Inlet"
                },
                {
                    "outlet_node_name": "SPACE5-1 Zone Equip Inlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:VAV:NoReheat": {
        "SPACE1-1 DOAS Air Terminal": {
            "air_inlet_node_name": "SPACE1-1 Zone Equip Inlet",
            "air_outlet_node_name": "SPACE1-1 DOAS Supply Inlet",
            "availability_schedule_name": "HVACTemplate-Always 1",
            "constant_minimum_air_flow_fraction": 1.0,
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "SPACE2-1 DOAS Air Terminal": {
            "air_inlet_node_name": "SPACE2-1 Zone Equip Inlet",
            "air_outlet_node_name": "SPACE2-1 DOAS Supply Inlet",
            "availability_schedule_name": "HVACTemplate-Always 1",
            "constant_minimum_air_flow_fraction": 1.0,
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "SPACE3-1 DOAS Air Terminal": {
            "air_inlet_node_name": "SPACE3-1 Zone Equip Inlet",
            "air_outlet_node_name": "SPACE3-1 DOAS Supply Inlet",
            "availability_schedule_name": "HVACTemplate-Always 1",
            "constant_minimum_air_flow_fraction": 1.0,
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "SPACE4-1 DOAS Air Terminal": {
            "air_inlet_node_name": "SPACE4-1 Zone Equip Inlet",
            "air_outlet_node_name": "SPACE4-1 DOAS Supply Inlet",
            "availability_schedule_name": "HVACTemplate-Always 1",
            "constant_minimum_air_flow_fraction": 1.0,
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "SPACE5-1 DOAS Air Terminal": {
            "air_inlet_node_name": "SPACE5-1 Zone Equip Inlet",
            "air_outlet_node_name": "SPACE5-1 DOAS Supply Inlet",
            "availability_schedule_name": "HVACTemplate-Always 1",
            "constant_minimum_air_flow_fraction": 1.0,
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:Scheduled": {
        "DOAS Availability": {
            "schedule_name": "OCCUPY-1"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "DOAS Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "DOAS Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "DOAS Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS Air Loop Inlet",
                    "component_name": "DOAS OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "DOAS Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "DOAS Mixed Air Outlet",
                    "component_name": "DOAS Supply Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "DOAS Supply Fan Outlet"
                },
                {
                    "component_inlet_node_name": "DOAS Supply Fan Outlet",
                    "component_name": "DOAS DX Cooling System",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "DOAS Cooling Coil Outlet"
                },
                {
                    "component_inlet_node_name": "DOAS Cooling Coil Outlet",
                    "component_name": "DOAS Heating Coil",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "DOAS Heating Coil Outlet"
                }
            ]
        }
    },
    "BranchList": {
        "DOAS Branches": {
            "branches": [
                {
                    "branch_name": "DOAS Main Branch"
                }
            ]
        }
    },
    "Building": {
        "VRF TU with DOAS RH Control": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 30.0,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "BACK-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE3-1"
        },
        "C1-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "C1-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C2-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "C2-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C3-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "C3-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C4-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "C4-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C5-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "C5-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "F1-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "F2-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "F3-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "F4-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "F5-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "FRONT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE1-1"
        },
        "LEFT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE4-1"
        },
        "RIGHT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE2-1"
        },
        "SB12": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB21",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB14": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB41",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB15": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB51",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB21": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB12",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB23": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB32",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB25": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB52",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB32": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB23",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB34": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB43",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB35": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB53",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB41": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB14",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB43": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB34",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB45": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB54",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB51": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB15",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB52": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB25",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB53": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB35",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB54": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB45",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "TOP-1": {
            "construction_name": "ROOF-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PB": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PF": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PL": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PR": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        }
    },
    "Coil:Cooling:DX:TwoSpeed": {
        "DOAS Cooling Coil": {
            "air_inlet_node_name": "DOAS Supply Fan Outlet",
            "air_outlet_node_name": "DOAS Cooling Coil Outlet",
            "availability_schedule_name": "HVACTemplate-Always 1",
            "condenser_air_inlet_node_name": "Main Cooling Coil 1 Condenser Node",
            "condenser_type": "AirCooled",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PackagedRatedCoolEIRFFlow",
            "energy_input_ratio_function_of_temperature_curve_name": "VarSpeedCoolEIRFT",
            "high_speed_gross_rated_cooling_cop": 3.0,
            "high_speed_gross_rated_total_cooling_capacity": "Autosize",
            "high_speed_rated_air_flow_rate": "Autosize",
            "high_speed_rated_sensible_heat_ratio": "Autosize",
            "low_speed_energy_input_ratio_function_of_temperature_curve_name": "VarSpeedCoolEIRLSFT",
            "low_speed_gross_rated_cooling_cop": 4.2,
            "low_speed_gross_rated_sensible_heat_ratio": "Autosize",
            "low_speed_gross_rated_total_cooling_capacity": "Autosize",
            "low_speed_rated_air_flow_rate": "Autosize",
            "low_speed_sensible_heat_ratio_function_of_flow_fraction_curve_name": "DOAS DX Coil SHR-FF",
            "low_speed_sensible_heat_ratio_function_of_temperature_curve_name": "DOAS DX Coil SHR-FT",
            "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "VarSpeedCoolCapLSFT",
            "part_load_fraction_correlation_curve_name": "VarSpeedCyclingPLFFPLR",
            "sensible_heat_ratio_function_of_flow_fraction_curve_name": "DOAS DX Coil SHR-FF",
            "sensible_heat_ratio_function_of_temperature_curve_name": "DOAS DX Coil SHR-FT",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PackagedRatedCoolCapFFlow",
            "total_cooling_capacity_function_of_temperature_curve_name": "VarSpeedCoolCapFT",
            "unit_internal_static_air_pressure": 450
        }
    },
    "Coil:Cooling:DX:VariableRefrigerantFlow": {
        "SPACE1-1 TU DX Cooling Coil": {
            "availability_schedule_name": "ALWAYS_ON",
            "coil_air_inlet_node": "SPACE1-1 TU DX CCoil Inlet Node",
            "coil_air_outlet_node": "SPACE1-1 TU DX CCoil Outlet Node",
            "cooling_capacity_modifier_curve_function_of_flow_fraction_name": "VRFACCoolCapFFF",
            "cooling_capacity_ratio_modifier_function_of_temperature_curve_name": "VRFTUCoolCapFT",
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "rated_air_flow_rate": "Autosize"
        },
        "SPACE2-1 TU DX Cooling Coil": {
            "availability_schedule_name": "ALWAYS_ON",
            "coil_air_inlet_node": "SPACE2-1 TU DX CCoil Inlet Node",
            "coil_air_outlet_node": "SPACE2-1 TU DX CCoil Outlet Node",
            "cooling_capacity_modifier_curve_function_of_flow_fraction_name": "VRFACCoolCapFFF",
            "cooling_capacity_ratio_modifier_function_of_temperature_curve_name": "VRFTUCoolCapFT",
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "rated_air_flow_rate": "Autosize"
        },
        "SPACE3-1 TU DX Cooling Coil": {
            "availability_schedule_name": "ALWAYS_ON",
            "coil_air_inlet_node": "SPACE3-1 TU DX CCoil Inlet Node",
            "coil_air_outlet_node": "SPACE3-1 TU DX CCoil Outlet Node",
            "cooling_capacity_modifier_curve_function_of_flow_fraction_name": "VRFACCoolCapFFF",
            "cooling_capacity_ratio_modifier_function_of_temperature_curve_name": "VRFTUCoolCapFT",
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "rated_air_flow_rate": "Autosize"
        },
        "SPACE4-1 TU DX Cooling Coil": {
            "availability_schedule_name": "ALWAYS_ON",
            "coil_air_inlet_node": "SPACE4-1 TU DX CCoil Inlet Node",
            "coil_air_outlet_node": "SPACE4-1 TU DX CCoil Outlet Node",
            "cooling_capacity_modifier_curve_function_of_flow_fraction_name": "VRFACCoolCapFFF",
            "cooling_capacity_ratio_modifier_function_of_temperature_curve_name": "VRFTUCoolCapFT",
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "rated_air_flow_rate": "Autosize"
        },
        "SPACE5-1 TU DX Cooling Coil": {
            "availability_schedule_name": "ALWAYS_ON",
            "coil_air_inlet_node": "SPACE5-1 TU DX CCoil Inlet Node",
            "coil_air_outlet_node": "SPACE5-1 TU DX CCoil Outlet Node",
            "cooling_capacity_modifier_curve_function_of_flow_fraction_name": "VRFACCoolCapFFF",
            "cooling_capacity_ratio_modifier_function_of_temperature_curve_name": "VRFTUCoolCapFT",
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "rated_air_flow_rate": "Autosize"
        }
    },
    "Coil:Heating:DX:VariableRefrigerantFlow": {
        "SPACE1-1 TU DX Heating Coil": {
            "availability_schedule": "ALWAYS_ON",
            "coil_air_inlet_node": "SPACE1-1 TU DX CCoil Outlet Node",
            "coil_air_outlet_node": "SPACE1-1 TU DX HCoil Outlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_modifier_function_of_flow_fraction_curve_name": "VRFACCoolCapFFF",
            "heating_capacity_ratio_modifier_function_of_temperature_curve_name": "VRFTUHeatCapFT",
            "rated_air_flow_rate": "Autosize"
        },
        "SPACE2-1 TU DX Heating Coil": {
            "availability_schedule": "ALWAYS_ON",
            "coil_air_inlet_node": "SPACE2-1 TU DX CCoil Outlet Node",
            "coil_air_outlet_node": "SPACE2-1 TU DX HCoil Outlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_modifier_function_of_flow_fraction_curve_name": "VRFACCoolCapFFF",
            "heating_capacity_ratio_modifier_function_of_temperature_curve_name": "VRFTUHeatCapFT",
            "rated_air_flow_rate": "Autosize"
        },
        "SPACE3-1 TU DX Heating Coil": {
            "availability_schedule": "ALWAYS_ON",
            "coil_air_inlet_node": "SPACE3-1 TU DX CCoil Outlet Node",
            "coil_air_outlet_node": "SPACE3-1 TU DX HCoil Outlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_modifier_function_of_flow_fraction_curve_name": "VRFACCoolCapFFF",
            "heating_capacity_ratio_modifier_function_of_temperature_curve_name": "VRFTUHeatCapFT",
            "rated_air_flow_rate": "Autosize"
        },
        "SPACE4-1 TU DX Heating Coil": {
            "availability_schedule": "ALWAYS_ON",
            "coil_air_inlet_node": "SPACE4-1 TU DX CCoil Outlet Node",
            "coil_air_outlet_node": "SPACE4-1 TU DX HCoil Outlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_modifier_function_of_flow_fraction_curve_name": "VRFACCoolCapFFF",
            "heating_capacity_ratio_modifier_function_of_temperature_curve_name": "VRFTUHeatCapFT",
            "rated_air_flow_rate": "Autosize"
        },
        "SPACE5-1 TU DX Heating Coil": {
            "availability_schedule": "ALWAYS_ON",
            "coil_air_inlet_node": "SPACE5-1 TU DX CCoil Outlet Node",
            "coil_air_outlet_node": "SPACE5-1 TU DX HCoil Outlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_modifier_function_of_flow_fraction_curve_name": "VRFACCoolCapFFF",
            "heating_capacity_ratio_modifier_function_of_temperature_curve_name": "VRFTUHeatCapFT",
            "rated_air_flow_rate": "Autosize"
        }
    },
    "Coil:Heating:Fuel": {
        "DOAS Heating Coil": {
            "air_inlet_node_name": "DOAS Cooling Coil Outlet",
            "air_outlet_node_name": "DOAS Heating Coil Outlet",
            "availability_schedule_name": "HVACTemplate-Always 1",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0.0,
            "part_load_fraction_correlation_curve_name": "DOAS Heating Coil PLF-FPLR",
            "temperature_setpoint_node_name": "DOAS Heating Coil Outlet"
        }
    },
    "CoilSystem:Cooling:DX": {
        "DOAS DX Cooling System": {
            "availability_schedule_name": "HVACTemplate-Always 1",
            "cooling_coil_name": "DOAS Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
            "dehumidification_control_type": "CoolReheat",
            "dx_cooling_coil_system_inlet_node_name": "DOAS Supply Fan Outlet",
            "dx_cooling_coil_system_outlet_node_name": "DOAS Cooling Coil Outlet",
            "dx_cooling_coil_system_sensor_node_name": "DOAS Cooling Coil Outlet",
            "outdoor_air_dx_cooling_coil_leaving_minimum_air_temperature": 2.0,
            "run_on_latent_load": "Yes",
            "run_on_sensible_load": "Yes",
            "use_outdoor_air_dx_cooling_coil": "Yes"
        }
    },
    "Construction": {
        "CLNG-1": {
            "outside_layer": "MAT-CLNG-1"
        },
        "Dbl Clr 3mm/13mm Air": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "FLOOR-SLAB-1": {
            "outside_layer": "CC03"
        },
        "INT-WALL-1": {
            "layer_2": "AL21",
            "layer_3": "GP02",
            "outside_layer": "GP02"
        },
        "ROOF-1": {
            "layer_2": "BR01",
            "layer_3": "IN46",
            "layer_4": "WD01",
            "outside_layer": "RG01"
        },
        "Sgl Grey 3mm": {
            "outside_layer": "GREY 3MM"
        },
        "WALL-1": {
            "layer_2": "PW03",
            "layer_3": "IN02",
            "layer_4": "GP01",
            "outside_layer": "WD01"
        }
    },
    "Controller:OutdoorAir": {
        "DOAS OA Controller": {
            "actuator_node_name": "DOAS Outdoor Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "DOAS Mixed Air Outlet",
            "relief_air_outlet_node_name": "DOAS Relief Air Outlet",
            "return_air_node_name": "DOAS Air Loop Inlet"
        }
    },
    "Curve:Biquadratic": {
        "CoolingLengthCorrectionFactor": {
            "coefficient1_constant": 2.0388158625,
            "coefficient2_x": -0.0024260645,
            "coefficient3_x_2": 3.5512e-06,
            "coefficient4_y": -1.6858129772,
            "coefficient5_y_2": 0.668703358,
            "coefficient6_x_y": -4.5706e-05,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Dimensionless",
            "maximum_curve_output": 1,
            "maximum_value_of_x": 182.88,
            "maximum_value_of_y": 1.5,
            "minimum_curve_output": 0.68,
            "minimum_value_of_x": 7.62,
            "minimum_value_of_y": 0.8,
            "output_unit_type": "Dimensionless"
        },
        "DOAS DX Coil SHR-FT": {
            "coefficient1_constant": 1.3294540786,
            "coefficient2_x": -0.0990649255,
            "coefficient3_x_2": 0.0008310043,
            "coefficient4_y": 0.0652277735,
            "coefficient5_y_2": -7.93358e-05,
            "coefficient6_x_y": -0.0005874422,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 1.6009,
            "maximum_value_of_x": 26.67,
            "maximum_value_of_y": 46.1,
            "minimum_curve_output": 0.6661,
            "minimum_value_of_x": 24.44,
            "minimum_value_of_y": 29.44,
            "output_unit_type": "Dimensionless"
        },
        "VRFCoolCapFT": {
            "coefficient1_constant": 0.7471844372,
            "coefficient2_x": 0.0012296379,
            "coefficient3_x_2": 0.0008365166,
            "coefficient4_y": 5.42349e-05,
            "coefficient5_y_2": -1.1173e-06,
            "coefficient6_x_y": -2.3573e-06,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 1.263,
            "maximum_value_of_x": 23.9,
            "maximum_value_of_y": 22.2,
            "minimum_curve_output": 0.95,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -6.7,
            "output_unit_type": "Dimensionless"
        },
        "VRFCoolCapFTHi": {
            "coefficient1_constant": 0.7826964072,
            "coefficient2_x": 0.0098359815,
            "coefficient3_x_2": 0.0006334649,
            "coefficient4_y": -0.0020246618,
            "coefficient5_y_2": 1.4636e-06,
            "coefficient6_x_y": -0.0002232522,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 1.263,
            "maximum_value_of_x": 23.9,
            "maximum_value_of_y": 43.3,
            "minimum_curve_output": 0.837,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16.8,
            "output_unit_type": "Dimensionless"
        },
        "VRFCoolEIRFT": {
            "coefficient1_constant": -0.5761383935,
            "coefficient2_x": 0.126265821,
            "coefficient3_x_2": -0.0031562331,
            "coefficient4_y": 0.0024789846,
            "coefficient5_y_2": 3.704e-07,
            "coefficient6_x_y": -4.36073e-05,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 0.7252,
            "maximum_value_of_x": 23.9,
            "maximum_value_of_y": 22.2,
            "minimum_curve_output": 0.5996,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -6.7,
            "output_unit_type": "Dimensionless"
        },
        "VRFCoolEIRFTHi": {
            "coefficient1_constant": -1.4395110176,
            "coefficient2_x": 0.1619850459,
            "coefficient3_x_2": -0.0034911781,
            "coefficient4_y": 0.0269442645,
            "coefficient5_y_2": 0.0001346163,
            "coefficient6_x_y": -0.0006714941,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 1.2442,
            "maximum_value_of_x": 23.9,
            "maximum_value_of_y": 43.3,
            "minimum_curve_output": 0.6526,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16.8,
            "output_unit_type": "Dimensionless"
        },
        "VRFHeatCapFT": {
            "coefficient1_constant": 1.012090154,
            "coefficient2_x": -0.0012467553,
            "coefficient3_x_2": -0.0001271847,
            "coefficient4_y": 0.0267564328,
            "coefficient5_y_2": -4.986e-07,
            "coefficient6_x_y": -0.0002635239,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 1,
            "maximum_value_of_x": 27.2,
            "maximum_value_of_y": 3.33,
            "minimum_curve_output": 0.4911,
            "minimum_value_of_x": 21.1,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "VRFHeatCapFTHi": {
            "coefficient1_constant": 2.5859872368,
            "coefficient2_x": -0.0953227101,
            "coefficient3_x_2": 0.0009553288,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 1,
            "maximum_value_of_x": 27.2,
            "maximum_value_of_y": 15,
            "minimum_curve_output": 0.7,
            "minimum_value_of_x": 21.1,
            "minimum_value_of_y": -9.44,
            "output_unit_type": "Dimensionless"
        },
        "VRFHeatEIRFT": {
            "coefficient1_constant": 0.7224292683,
            "coefficient2_x": 0.0034566628,
            "coefficient3_x_2": 0.0006507028,
            "coefficient4_y": -0.0026435362,
            "coefficient5_y_2": 0.0012464766,
            "coefficient6_x_y": -0.0001009161,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 1.9386,
            "maximum_value_of_x": 27.2,
            "maximum_value_of_y": 3.33,
            "minimum_curve_output": 1.06,
            "minimum_value_of_x": 21.1,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "VRFHeatEIRFTHi": {
            "coefficient1_constant": 1.3885703646,
            "coefficient2_x": -0.0229771462,
            "coefficient3_x_2": 0.000537274,
            "coefficient4_y": -0.0273936962,
            "coefficient5_y_2": 0.0004030426,
            "coefficient6_x_y": -5.9786e-05,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 1.4571,
            "maximum_value_of_x": 27.2,
            "maximum_value_of_y": 15,
            "minimum_curve_output": 0.795,
            "minimum_value_of_x": 21.1,
            "minimum_value_of_y": -9.44,
            "output_unit_type": "Dimensionless"
        },
        "VRFTUCoolCapFT": {
            "coefficient1_constant": 0.0585884077803259,
            "coefficient2_x": 0.0587396532718384,
            "coefficient3_x_2": -0.000210274979759697,
            "coefficient4_y": 0.0109370473889647,
            "coefficient5_y_2": -0.0001219549,
            "coefficient6_x_y": -0.0005246615,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 1.2583,
            "maximum_value_of_x": 23.89,
            "maximum_value_of_y": 43.33,
            "minimum_curve_output": 0.8083,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 20,
            "output_unit_type": "Dimensionless"
        },
        "VRFTUHeatCAPFT": {
            "coefficient1_constant": 0.375443994956127,
            "coefficient2_x": 0.0668190645147821,
            "coefficient3_x_2": -0.00194171026482001,
            "coefficient4_y": 0.0442618420640187,
            "coefficient5_y_2": -0.0004009578,
            "coefficient6_x_y": -0.0014819801,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 1,
            "maximum_value_of_x": 27.22,
            "maximum_value_of_y": 18.33,
            "minimum_curve_output": 0.6074,
            "minimum_value_of_x": 21.11,
            "minimum_value_of_y": -15,
            "output_unit_type": "Dimensionless"
        },
        "VarSpeedCoolCapFT": {
            "coefficient1_constant": 0.476428,
            "coefficient2_x": 0.0401147,
            "coefficient3_x_2": 0.000226411,
            "coefficient4_y": -0.000827136,
            "coefficient5_y_2": -7.3224e-06,
            "coefficient6_x_y": -0.000446278,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889,
            "output_unit_type": "Dimensionless"
        },
        "VarSpeedCoolCapLSFT": {
            "coefficient1_constant": 0.476428,
            "coefficient2_x": 0.0401147,
            "coefficient3_x_2": 0.000226411,
            "coefficient4_y": -0.000827136,
            "coefficient5_y_2": -7.3224e-06,
            "coefficient6_x_y": -0.000446278,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889,
            "output_unit_type": "Dimensionless"
        },
        "VarSpeedCoolEIRFT": {
            "coefficient1_constant": 0.632475,
            "coefficient2_x": -0.0121321,
            "coefficient3_x_2": 0.000507773,
            "coefficient4_y": 0.0155377,
            "coefficient5_y_2": 0.00027284,
            "coefficient6_x_y": -0.000679201,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889,
            "output_unit_type": "Dimensionless"
        },
        "VarSpeedCoolEIRLSFT": {
            "coefficient1_constant": 0.774645,
            "coefficient2_x": -0.0343731,
            "coefficient3_x_2": 0.000783173,
            "coefficient4_y": 0.0146596,
            "coefficient5_y_2": 0.000488851,
            "coefficient6_x_y": -0.000752036,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Cubic": {
        "CoolingCombRatio": {
            "coefficient1_constant": 0.576593263,
            "coefficient2_x": 0.6349408697,
            "coefficient3_x_2": -0.3076093963,
            "coefficient4_x_3": 0.0960752636,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.1611,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1,
            "minimum_value_of_x": 1,
            "output_unit_type": "Dimensionless"
        },
        "CoolingEIRHiPLR": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "CoolingEIRLowPLR": {
            "coefficient1_constant": 0.4541226192,
            "coefficient2_x": -0.1729687081,
            "coefficient3_x_2": 1.0828661347,
            "coefficient4_x_3": -0.3618480897,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0.4729,
            "minimum_value_of_x": 0.25,
            "output_unit_type": "Dimensionless"
        },
        "DOAS Heating Coil PLF-FPLR": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "HeatingCAPFEQL": {
            "coefficient1_constant": 1.0039159369,
            "coefficient2_x": -0.0005240348,
            "coefficient3_x_2": -6.105e-07,
            "coefficient4_x_3": 3.4e-09,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1,
            "maximum_value_of_x": 182.88,
            "minimum_curve_output": 0.9088,
            "minimum_value_of_x": 7.62,
            "output_unit_type": "Dimensionless"
        },
        "HeatingCombRatio": {
            "coefficient1_constant": 0.7667196604,
            "coefficient2_x": 0.2617302019,
            "coefficient3_x_2": -0.0159110245,
            "coefficient4_x_3": -0.0125388376,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0812,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1,
            "minimum_value_of_x": 1,
            "output_unit_type": "Dimensionless"
        },
        "HeatingEIRHiPLR": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "HeatingEIRLowPLR": {
            "coefficient1_constant": 0.3924742025,
            "coefficient2_x": 0.076016374,
            "coefficient3_x_2": 0.6983235783,
            "coefficient4_x_3": -0.1688407813,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0.4524,
            "minimum_value_of_x": 0.25,
            "output_unit_type": "Dimensionless"
        },
        "PackagedRatedCoolCapFFlow": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5,
            "output_unit_type": "Dimensionless"
        },
        "PackagedRatedCoolEIRFFlow": {
            "coefficient1_constant": 1.0079484,
            "coefficient2_x": 0.34544129,
            "coefficient3_x_2": -0.6922891,
            "coefficient4_x_3": 0.33889943,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5,
            "output_unit_type": "Dimensionless"
        },
        "VRFCoolCapFTBoundary": {
            "coefficient1_constant": 80.001666659,
            "coefficient2_x": -8.7792776541,
            "coefficient3_x_2": 0.4498849588,
            "coefficient4_x_3": -0.0080837329,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 22.2,
            "maximum_value_of_x": 23.9,
            "minimum_curve_output": 10,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "VRFCoolEIRFTBoundary": {
            "coefficient1_constant": 80.001666659,
            "coefficient2_x": -8.7792776541,
            "coefficient3_x_2": 0.4498849588,
            "coefficient4_x_3": -0.0080837329,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 22.2,
            "maximum_value_of_x": 23.9,
            "minimum_curve_output": 10,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "VRFHeatCapFTBoundary": {
            "coefficient1_constant": 58.577,
            "coefficient2_x": -3.0255,
            "coefficient3_x_2": 0.0193,
            "coefficient4_x_3": 0.0,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 22.2,
            "maximum_value_of_x": 23.9,
            "minimum_curve_output": 10,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "VRFHeatEIRFTBoundary": {
            "coefficient1_constant": 58.577,
            "coefficient2_x": -3.0255,
            "coefficient3_x_2": 0.0193,
            "coefficient4_x_3": 0.0,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 22.2,
            "maximum_value_of_x": 23.9,
            "minimum_curve_output": 10,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        }
    },
    "Curve:Quadratic": {
        "DOAS DX Coil SHR-FF": {
            "coefficient1_constant": 0.9317,
            "coefficient2_x": -0.0077,
            "coefficient3_x_2": 0.076,
            "maximum_value_of_x": 1.3,
            "minimum_value_of_x": 0.69
        },
        "VRFACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "VRFCPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.85,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "VarSpeedCyclingPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA SPACE1-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE2-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE3-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE4-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE5-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "SZ DSZAD SPACE1-1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD SPACE2-1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD SPACE3-1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD SPACE4-1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD SPACE5-1": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "ElectricEquipment": {
        "SPACE1-1 ElecEq 1": {
            "design_level": 1056,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 ElecEq 1": {
            "design_level": 456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 ElecEq 1": {
            "design_level": 1056,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 ElecEq 1": {
            "design_level": 456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 ElecEq 1": {
            "design_level": 1976,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "Fan:OnOff": {
        "SPACE1-1_Fan": {
            "air_inlet_node_name": "SPACE1-1 TU DX HCoil Outlet Node",
            "air_outlet_node_name": "SPACE1-1 TU Outlet Node",
            "availability_schedule_name": "VRFFanOperatingSch",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan Energy",
            "fan_total_efficiency": 0.6175,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.95,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 75.0
        },
        "SPACE2-1_Fan": {
            "air_inlet_node_name": "SPACE2-1 TU DX HCoil Outlet Node",
            "air_outlet_node_name": "SPACE2-1 TU Outlet Node",
            "availability_schedule_name": "VRFFanOperatingSch",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan Energy",
            "fan_total_efficiency": 0.6175,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.95,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 75.0
        },
        "SPACE3-1_Fan": {
            "air_inlet_node_name": "SPACE3-1 TU DX HCoil Outlet Node",
            "air_outlet_node_name": "SPACE3-1 TU Outlet Node",
            "availability_schedule_name": "VRFFanOperatingSch",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan Energy",
            "fan_total_efficiency": 0.6175,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.95,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 75.0
        },
        "SPACE4-1_Fan": {
            "air_inlet_node_name": "SPACE4-1 TU DX HCoil Outlet Node",
            "air_outlet_node_name": "SPACE4-1 TU Outlet Node",
            "availability_schedule_name": "VRFFanOperatingSch",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan Energy",
            "fan_total_efficiency": 0.6175,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.95,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 75.0
        },
        "SPACE5-1_Fan": {
            "air_inlet_node_name": "SPACE5-1 TU DX HCoil Outlet Node",
            "air_outlet_node_name": "SPACE5-1 TU Outlet Node",
            "availability_schedule_name": "VRFFanOperatingSch",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 250.0
        }
    },
    "Fan:VariableVolume": {
        "DOAS Supply Fan": {
            "air_inlet_node_name": "DOAS Mixed Air Outlet",
            "air_outlet_node_name": "DOAS Supply Fan Outlet",
            "availability_schedule_name": "OCCUPY-1",
            "fan_power_coefficient_1": 0.0015302446,
            "fan_power_coefficient_2": 0.0052080574,
            "fan_power_coefficient_3": 1.1086242,
            "fan_power_coefficient_4": -0.11635563,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.0,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1000
        }
    },
    "FenestrationSurface:Detailed": {
        "DB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 9.1,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 9.1,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 7.0,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 7.0,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "DF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 21.3,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 21.3,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 23.8,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 23.8,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.4,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 27.4,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 13.7,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 13.7,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 3.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 16.8,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 16.8,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WL-1": {
            "building_surface_name": "LEFT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 11.4,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 11.4,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 3.8,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 3.8,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WR-1": {
            "building_surface_name": "RIGHT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.5,
            "vertex_1_y_coordinate": 3.8,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 30.5,
            "vertex_2_y_coordinate": 3.8,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 30.5,
            "vertex_3_y_coordinate": 11.4,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 30.5,
            "vertex_4_y_coordinate": 11.4,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "SPACE1-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1584,
            "return_air_fraction": 0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 684,
            "return_air_fraction": 0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1584,
            "return_air_fraction": 0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 684,
            "return_air_fraction": 0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 2964,
            "return_air_fraction": 0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "Material": {
        "BR01": {
            "conductivity": 0.162,
            "density": 1121.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1464.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0094999997,
            "visible_absorptance": 0.7
        },
        "CC03": {
            "conductivity": 1.31,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.65
        },
        "GP01": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.75
        },
        "GP02": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.015900001,
            "visible_absorptance": 0.75
        },
        "IN02": {
            "conductivity": 0.043000001,
            "density": 10.0,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.090099998,
            "visible_absorptance": 0.75
        },
        "IN46": {
            "conductivity": 0.023,
            "density": 24.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 1590.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.076200001,
            "visible_absorptance": 0.5
        },
        "PW03": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.78
        },
        "RG01": {
            "conductivity": 1.442,
            "density": 881.0,
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "specific_heat": 1674.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.65
        },
        "WD01": {
            "conductivity": 0.115,
            "density": 513.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.019099999,
            "visible_absorptance": 0.78
        },
        "WD10": {
            "conductivity": 0.115,
            "density": 513,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381,
            "thermal_absorptance": 0.9,
            "thickness": 0.667,
            "visible_absorptance": 0.78
        }
    },
    "Material:AirGap": {
        "AL21": {
            "thermal_resistance": 0.157
        },
        "AL23": {
            "thermal_resistance": 0.153
        }
    },
    "Material:NoMass": {
        "CP01": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.367,
            "visible_absorptance": 0.75
        },
        "MAT-CLNG-1": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 0.65225929,
            "visible_absorptance": 0.65
        }
    },
    "NodeList": {
        "DOAS Cooling Setpoint Nodes": {
            "nodes": [
                {
                    "node_name": "DOAS Cooling Coil Outlet"
                }
            ]
        },
        "DOAS Dehumidifier Setpoint Nodes": {
            "nodes": [
                {
                    "node_name": "DOAS Cooling Coil Outlet"
                }
            ]
        },
        "DOAS Heating Setpoint Nodes": {
            "nodes": [
                {
                    "node_name": "DOAS Heating Coil Outlet"
                }
            ]
        },
        "OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "SPACE1-1 OA Inlet Node"
                },
                {
                    "node_name": "SPACE2-1 OA Inlet Node"
                },
                {
                    "node_name": "SPACE3-1 OA Inlet Node"
                },
                {
                    "node_name": "SPACE4-1 OA Inlet Node"
                },
                {
                    "node_name": "SPACE5-1 OA Inlet Node"
                },
                {
                    "node_name": "VRF OutdoorAirNode"
                }
            ]
        },
        "SPACE1-1 Inlets": {
            "nodes": [
                {
                    "node_name": "SPACE1-1 TU Outlet Node"
                },
                {
                    "node_name": "SPACE1-1 DOAS Supply Inlet"
                }
            ]
        },
        "SPACE1-1 Outlets": {
            "nodes": [
                {
                    "node_name": "SPACE1-1 TU Inlet Node"
                }
            ]
        },
        "SPACE2-1 Inlets": {
            "nodes": [
                {
                    "node_name": "SPACE2-1 TU Outlet Node"
                },
                {
                    "node_name": "SPACE2-1 DOAS Supply Inlet"
                }
            ]
        },
        "SPACE2-1 Outlets": {
            "nodes": [
                {
                    "node_name": "SPACE2-1 TU Inlet Node"
                }
            ]
        },
        "SPACE3-1 Inlets": {
            "nodes": [
                {
                    "node_name": "SPACE3-1 TU Outlet Node"
                },
                {
                    "node_name": "SPACE3-1 DOAS Supply Inlet"
                }
            ]
        },
        "SPACE3-1 Outlets": {
            "nodes": [
                {
                    "node_name": "SPACE3-1 TU Inlet Node"
                }
            ]
        },
        "SPACE4-1 Inlets": {
            "nodes": [
                {
                    "node_name": "SPACE4-1 TU Outlet Node"
                },
                {
                    "node_name": "SPACE4-1 DOAS Supply Inlet"
                }
            ]
        },
        "SPACE4-1 Outlets": {
            "nodes": [
                {
                    "node_name": "SPACE4-1 TU Inlet Node"
                }
            ]
        },
        "SPACE5-1 Inlets": {
            "nodes": [
                {
                    "node_name": "SPACE5-1 TU Outlet Node"
                },
                {
                    "node_name": "SPACE5-1 DOAS Supply Inlet"
                }
            ]
        },
        "SPACE5-1 Outlets": {
            "nodes": [
                {
                    "node_name": "SPACE5-1 TU Inlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "DOAS OA Mixing Box": {
            "mixed_air_node_name": "DOAS Mixed Air Outlet",
            "outdoor_air_stream_node_name": "DOAS Outdoor Air Inlet",
            "relief_air_stream_node_name": "DOAS Relief Air Outlet",
            "return_air_stream_node_name": "DOAS Air Loop Inlet"
        },
        "SPACE1-1 TU OA Mixer": {
            "mixed_air_node_name": "SPACE1-1 TU DX CCoil Inlet Node",
            "outdoor_air_stream_node_name": "SPACE1-1 OA Inlet Node",
            "relief_air_stream_node_name": "SPACE1-1 RelAir Outlet Node",
            "return_air_stream_node_name": "SPACE1-1 TU Inlet Node"
        },
        "SPACE2-1 TU OA Mixer": {
            "mixed_air_node_name": "SPACE2-1 TU DX CCoil Inlet Node",
            "outdoor_air_stream_node_name": "SPACE2-1 OA Inlet Node",
            "relief_air_stream_node_name": "SPACE2-1 RelAir Outlet Node",
            "return_air_stream_node_name": "SPACE2-1 TU Inlet Node"
        },
        "SPACE3-1 TU OA Mixer": {
            "mixed_air_node_name": "SPACE3-1 TU DX CCoil Inlet Node",
            "outdoor_air_stream_node_name": "SPACE3-1 OA Inlet Node",
            "relief_air_stream_node_name": "SPACE3-1 RelAir Outlet Node",
            "return_air_stream_node_name": "SPACE3-1 TU Inlet Node"
        },
        "SPACE4-1 TU OA Mixer": {
            "mixed_air_node_name": "SPACE4-1 TU DX CCoil Inlet Node",
            "outdoor_air_stream_node_name": "SPACE4-1 OA Inlet Node",
            "relief_air_stream_node_name": "SPACE4-1 RelAir Outlet Node",
            "return_air_stream_node_name": "SPACE4-1 TU Inlet Node"
        },
        "SPACE5-1 TU OA Mixer": {
            "mixed_air_node_name": "SPACE5-1 TU DX CCoil Inlet Node",
            "outdoor_air_stream_node_name": "SPACE5-1 OA Inlet Node",
            "relief_air_stream_node_name": "SPACE5-1 RelAir Outlet Node",
            "return_air_stream_node_name": "SPACE5-1 TU Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "Main Cooling Coil 1 Condenser Node": {
            "height_above_ground": -1.0
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "DOAS Outdoor Air Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes"
                }
            ]
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayUnusedSchedules"
                }
            ]
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Lines"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Cooling Rate"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Heating Rate"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Heating Setpoint Not Met While Occupied Time"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Cooling Setpoint Not Met While Occupied Time"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone VRF Air Terminal Cooling Electricity Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone VRF Air Terminal Total Cooling Rate"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone VRF Air Terminal Sensible Cooling Rate"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone VRF Air Terminal Latent Cooling Rate"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone VRF Air Terminal Heating Electricity Rate"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone VRF Air Terminal Total Heating Rate"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone VRF Air Terminal Sensible Heating Rate"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone VRF Air Terminal Latent Heating Rate"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "VRF Heat Pump Cooling Electricity Rate"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "VRF Heat Pump Heating Electricity Rate"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "VRF Heat Pump Part Load Ratio"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "VRF Heat Pump Runtime Fraction"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "VRF Heat Pump Cycling Ratio"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "VRF Heat Pump Operating Mode"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heating Coil Heating Rate"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heating Coil Electricity Rate"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heating Coil NaturalGas Rate"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heating Coil Runtime Fraction"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Total Cooling Rate"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Electricity Rate"
        },
        "Output:Variable 33": {
            "key_value": "DOAS Cooling Coil Outlet",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint Temperature"
        },
        "Output:Variable 34": {
            "key_value": "DOAS Cooling Coil Outlet",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 35": {
            "key_value": "DOAS Mixed Air Outlet",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 36": {
            "key_value": "DOAS Mixed Air Outlet",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Wetbulb Temperature"
        },
        "Output:Variable 37": {
            "key_value": "DOAS Supply Fan Outlet",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 38": {
            "key_value": "DOAS Cooling Coil",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Sensible Cooling Rate"
        },
        "Output:Variable 39": {
            "key_value": "DOAS Cooling Coil",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Latent Cooling Rate"
        },
        "Output:Variable 40": {
            "key_value": "DOAS Cooling Coil Outlet",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 41": {
            "key_value": "DOAS Cooling Coil Outlet",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint Maximum Humidity Ratio"
        },
        "Output:Variable 42": {
            "key_value": "DOAS Heating Coil Outlet",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint Temperature"
        },
        "Output:Variable 43": {
            "key_value": "DOAS Heating Coil Outlet",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 44": {
            "key_value": "DOAS DX Cooling System",
            "reporting_frequency": "Hourly",
            "variable_name": "Coil System Compressor Speed Ratio"
        },
        "Output:Variable 45": {
            "key_value": "DOAS DX Cooling System",
            "reporting_frequency": "Hourly",
            "variable_name": "Coil System Cycling Ratio"
        },
        "Output:Variable 46": {
            "key_value": "DOAS DX Cooling System",
            "reporting_frequency": "Hourly",
            "variable_name": "Coil System Frost Control Status"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "SPACE1-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 20,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 14,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 14,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "Run Period 2": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 16,
            "begin_month": 7,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 16,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "ActSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 117.239997864
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Clg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 32.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 32.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "EQUIP-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "HVACTemplate-Always 1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "HVACTemplate-Always 4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "HVACTemplate-Always 12.2": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.2
                }
            ],
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "Htg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 18.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 23.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For: WeekEnds Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "INFIL-SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LIGHTS-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OCCUPY-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "SchCpct_NeverOn": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SchCpct_RHSP55": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ShadeTransSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "VRFFanOperatingSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "VRFFanOprMode": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "FlowRate": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 10
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "HVACTemplate Any Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MultiZone:Humidity:Maximum": {
        "Maximum MZone HumRatio setpoint": {
            "hvac_air_loop_name": "DOAS",
            "maximum_setpoint_humidity_ratio": 0.015,
            "minimum_setpoint_humidity_ratio": 0.003,
            "setpoint_node_or_nodelist_name": "DOAS Dehumidifier Setpoint Nodes"
        }
    },
    "SetpointManager:Scheduled": {
        "DOAS Heating Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HVACTemplate-Always 12.2",
            "setpoint_node_or_nodelist_name": "DOAS Heating Coil Outlet"
        }
    },
    "SetpointManager:Warmest": {
        "DOAS Cooling Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "hvac_air_loop_name": "DOAS",
            "maximum_setpoint_temperature": 18.0,
            "minimum_setpoint_temperature": 7.2,
            "setpoint_node_or_nodelist_name": "DOAS Cooling Setpoint Nodes",
            "strategy": "MaximumTemperature"
        }
    },
    "Shading:Zone:Detailed": {
        "Main South Overhang": {
            "base_surface_name": "FRONT-1",
            "number_of_vertices": 4,
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                }
            ]
        },
        "South Door Overhang": {
            "base_surface_name": "FRONT-1",
            "number_of_vertices": 4,
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": -2.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": -2.0,
                    "vertex_z_coordinate": 2.6
                }
            ]
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 21.5,
            "august_ground_temperature": 23.1,
            "december_ground_temperature": 21.6,
            "february_ground_temperature": 21.4,
            "january_ground_temperature": 21.5,
            "july_ground_temperature": 23.0,
            "june_ground_temperature": 22.9,
            "march_ground_temperature": 21.5,
            "may_ground_temperature": 22.0,
            "november_ground_temperature": 21.7,
            "october_ground_temperature": 22.2,
            "september_ground_temperature": 23.1
        }
    },
    "Site:Location": {
        "Miami Intl Ap FL USA TMY3 WMO=722020": {
            "elevation": 11.0,
            "latitude": 25.82,
            "longitude": -80.3,
            "time_zone": -5.0
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "Yes",
            "100_outdoor_air_in_heating": "Yes",
            "airloop_name": "DOAS",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.00924,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.003,
            "central_heating_design_supply_air_temperature": 12.2,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 2,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "VentilationRequirement",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE1-1",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD SPACE1-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE2-1",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD SPACE2-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE3-1",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD SPACE3-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE4-1",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD SPACE4-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE5-1",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD SPACE5-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "SizingPeriod:DesignDay": {
        "Miami Intl Ap Ann Clg .4% Condns DB=>MWB": {
            "barometric_pressure": 101217.0,
            "daily_dry_bulb_temperature_range": 6.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.3,
            "wind_direction": 140,
            "wind_speed": 4.5
        },
        "Miami Intl Ap Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 101217.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 8.7,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 8.7,
            "wind_direction": 340,
            "wind_speed": 3.8
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "All Zones Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "24.2"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.0063
        },
        "AIR 13MM": {
            "gas_type": "Air",
            "thickness": 0.0127
        },
        "ARGON 13MM": {
            "gas_type": "Argon",
            "thickness": 0.0127
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "GREY 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.061,
            "back_side_visible_reflectance_at_normal_incidence": 0.061,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.061,
            "front_side_visible_reflectance_at_normal_incidence": 0.061,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.626,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.611
        },
        "LoE CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.22,
            "back_side_visible_reflectance_at_normal_incidence": 0.078,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.17,
            "front_side_visible_reflectance_at_normal_incidence": 0.055,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.6,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.84
        }
    },
    "Zone": {
        "PLENUM-1": {
            "ceiling_height": 0.609600067,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 283.2,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE1-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 239.247360229,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE2-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 103.311355591,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE3-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 239.247360229,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE4-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 103.311355591,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE5-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 447.682556152,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Humidistat": {
        "Humidistat_SPACE1": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "SchCpct_RHSP55",
            "humidifying_relative_humidity_setpoint_schedule_name": "SchCpct_NeverOn",
            "zone_name": "SPACE1-1"
        },
        "Humidistat_SPACE2": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "SchCpct_RHSP55",
            "humidifying_relative_humidity_setpoint_schedule_name": "SchCpct_NeverOn",
            "zone_name": "SPACE2-1"
        },
        "Humidistat_SPACE3": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "SchCpct_RHSP55",
            "humidifying_relative_humidity_setpoint_schedule_name": "SchCpct_NeverOn",
            "zone_name": "SPACE3-1"
        },
        "Humidistat_SPACE4": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "SchCpct_RHSP55",
            "humidifying_relative_humidity_setpoint_schedule_name": "SchCpct_NeverOn",
            "zone_name": "SPACE4-1"
        },
        "Humidistat_SPACE5": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "SchCpct_RHSP55",
            "humidifying_relative_humidity_setpoint_schedule_name": "SchCpct_NeverOn",
            "zone_name": "SPACE5-1"
        }
    },
    "ZoneControl:Thermostat": {
        "SPACE1-1 Thermostat": {
            "control_1_name": "All Zones Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "SPACE2-1 Thermostat": {
            "control_1_name": "All Zones Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "SPACE3-1 Thermostat": {
            "control_1_name": "All Zones Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "SPACE4-1 Thermostat": {
            "control_1_name": "All Zones Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "SPACE5-1 Thermostat": {
            "control_1_name": "All Zones Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "SPACE1-1 DOAS ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE1-1 DOAS Supply Inlet",
            "air_terminal_name": "SPACE1-1 DOAS Air Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        },
        "SPACE2-1 DOAS ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE2-1 DOAS Supply Inlet",
            "air_terminal_name": "SPACE2-1 DOAS Air Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        },
        "SPACE3-1 DOAS ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE3-1 DOAS Supply Inlet",
            "air_terminal_name": "SPACE3-1 DOAS Air Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        },
        "SPACE4-1 DOAS ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE4-1 DOAS Supply Inlet",
            "air_terminal_name": "SPACE4-1 DOAS Air Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        },
        "SPACE5-1 DOAS ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE5-1 DOAS Supply Inlet",
            "air_terminal_name": "SPACE5-1 DOAS Air Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE1-1 Outlets",
            "zone_air_inlet_node_or_nodelist_name": "SPACE1-1 Inlets",
            "zone_air_node_name": "SPACE1-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE1-1 Equipment",
            "zone_name": "SPACE1-1",
            "zone_return_air_node_or_nodelist_name": "SPACE1-1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE2-1 Outlets",
            "zone_air_inlet_node_or_nodelist_name": "SPACE2-1 Inlets",
            "zone_air_node_name": "SPACE2-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE2-1 Equipment",
            "zone_name": "SPACE2-1",
            "zone_return_air_node_or_nodelist_name": "SPACE2-1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE3-1 Outlets",
            "zone_air_inlet_node_or_nodelist_name": "SPACE3-1 Inlets",
            "zone_air_node_name": "SPACE3-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE3-1 Equipment",
            "zone_name": "SPACE3-1",
            "zone_return_air_node_or_nodelist_name": "SPACE3-1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE4-1 Outlets",
            "zone_air_inlet_node_or_nodelist_name": "SPACE4-1 Inlets",
            "zone_air_node_name": "SPACE4-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE4-1 Equipment",
            "zone_name": "SPACE4-1",
            "zone_return_air_node_or_nodelist_name": "SPACE4-1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE5-1 Outlets",
            "zone_air_inlet_node_or_nodelist_name": "SPACE5-1 Inlets",
            "zone_air_node_name": "SPACE5-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE5-1 Equipment",
            "zone_name": "SPACE5-1",
            "zone_return_air_node_or_nodelist_name": "SPACE5-1 Return Outlet"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "SPACE1-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE1-1 DOAS ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SPACE1-1 TU",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE2-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE2-1 DOAS ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SPACE2-1 TU",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE3-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE3-1 DOAS ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SPACE3-1 TU",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE4-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE4-1 DOAS ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SPACE4-1 TU",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE5-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE5-1 DOAS ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SPACE5-1 TU",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow": {
        "SPACE1-1 TU": {
            "cooling_coil_object_name": "SPACE1-1 TU DX Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "SPACE1-1 TU DX Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": 0.0,
            "outside_air_mixer_object_name": "SPACE1-1 TU OA Mixer",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "SPACE1-1_Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "VRFFanOprMode",
            "supply_air_fan_placement": "DrawThrough",
            "terminal_unit_air_inlet_node_name": "SPACE1-1 TU Inlet Node",
            "terminal_unit_air_outlet_node_name": "SPACE1-1 TU Outlet Node",
            "terminal_unit_availability_schedule": "ALWAYS_ON",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 20,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 30
        },
        "SPACE2-1 TU": {
            "cooling_coil_object_name": "SPACE2-1 TU DX Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "SPACE2-1 TU DX Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": 0.0,
            "outside_air_mixer_object_name": "SPACE2-1 TU OA Mixer",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "SPACE2-1_Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "VRFFanOprMode",
            "supply_air_fan_placement": "DrawThrough",
            "terminal_unit_air_inlet_node_name": "SPACE2-1 TU Inlet Node",
            "terminal_unit_air_outlet_node_name": "SPACE2-1 TU Outlet Node",
            "terminal_unit_availability_schedule": "ALWAYS_ON",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 20,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 30
        },
        "SPACE3-1 TU": {
            "cooling_coil_object_name": "SPACE3-1 TU DX Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "SPACE3-1 TU DX Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": 0.0,
            "outside_air_mixer_object_name": "SPACE3-1 TU OA Mixer",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "SPACE3-1_Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "VRFFanOprMode",
            "supply_air_fan_placement": "DrawThrough",
            "terminal_unit_air_inlet_node_name": "SPACE3-1 TU Inlet Node",
            "terminal_unit_air_outlet_node_name": "SPACE3-1 TU Outlet Node",
            "terminal_unit_availability_schedule": "ALWAYS_ON",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 20,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 30
        },
        "SPACE4-1 TU": {
            "cooling_coil_object_name": "SPACE4-1 TU DX Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "SPACE4-1 TU DX Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": 0.0,
            "outside_air_mixer_object_name": "SPACE4-1 TU OA Mixer",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "SPACE4-1_Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "VRFFanOprMode",
            "supply_air_fan_placement": "DrawThrough",
            "terminal_unit_air_inlet_node_name": "SPACE4-1 TU Inlet Node",
            "terminal_unit_air_outlet_node_name": "SPACE4-1 TU Outlet Node",
            "terminal_unit_availability_schedule": "ALWAYS_ON",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 20,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 30
        },
        "SPACE5-1 TU": {
            "cooling_coil_object_name": "SPACE5-1 TU DX Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "SPACE5-1 TU DX Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": 0.0,
            "outside_air_mixer_object_name": "SPACE5-1 TU OA Mixer",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "SPACE5-1_Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "VRFFanOprMode",
            "supply_air_fan_placement": "DrawThrough",
            "terminal_unit_air_inlet_node_name": "SPACE5-1 TU Inlet Node",
            "terminal_unit_air_outlet_node_name": "SPACE5-1 TU Outlet Node",
            "terminal_unit_availability_schedule": "ALWAYS_ON",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 20,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 30
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "SPACE1-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0167,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.00717,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0167,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.00717,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.031089,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "ZoneTerminalUnitList": {
        "ZoneTerminalUnitList 1": {
            "terminal_units": [
                {
                    "zone_terminal_unit_name": "SPACE1-1 TU"
                },
                {
                    "zone_terminal_unit_name": "SPACE2-1 TU"
                },
                {
                    "zone_terminal_unit_name": "SPACE3-1 TU"
                },
                {
                    "zone_terminal_unit_name": "SPACE4-1 TU"
                },
                {
                    "zone_terminal_unit_name": "SPACE5-1 TU"
                }
            ],
            "zone_terminal_unit_list_name": "VRF TU List"
        }
    }
}