{
    "AirLoopHVAC": {
        "VAV_1": {
            "branch_list_name": "VAV_1 Air Loop Branches",
            "controller_list_name": "VAV_1_Controllers",
            "demand_side_inlet_node_names": "VAV_1 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_1 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_1 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_1 Supply Equipment Outlet Node"
        },
        "VAV_2": {
            "branch_list_name": "VAV_2 Air Loop Branches",
            "controller_list_name": "VAV_2_Controllers",
            "demand_side_inlet_node_names": "VAV_2 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_2 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_2 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_2 Supply Equipment Outlet Node"
        },
        "VAV_3": {
            "branch_list_name": "VAV_3 Air Loop Branches",
            "controller_list_name": "VAV_3_Controllers",
            "demand_side_inlet_node_names": "VAV_3 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_3 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_3 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_3 Supply Equipment Outlet Node"
        },
        "VAV_5": {
            "branch_list_name": "VAV_5 Air Loop Branches",
            "controller_list_name": "VAV_5_Controllers",
            "demand_side_inlet_node_names": "VAV_5 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_5 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_5 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_5 Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "VAV_1_Controllers": {
            "controller_1_name": "VAV_1_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_1_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_1_OA_Controllers": {
            "controller_1_name": "VAV_1_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_2_Controllers": {
            "controller_1_name": "VAV_2_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_2_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_2_OA_Controllers": {
            "controller_1_name": "VAV_2_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_3_Controllers": {
            "controller_1_name": "VAV_3_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_3_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_3_OA_Controllers": {
            "controller_1_name": "VAV_3_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_5_Controllers": {
            "controller_1_name": "VAV_5_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_5_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_5_OA_Controllers": {
            "controller_1_name": "VAV_5_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "VAV_1_OA": {
            "controller_list_name": "VAV_1_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_1_OA_Equipment"
        },
        "VAV_2_OA": {
            "controller_list_name": "VAV_2_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_2_OA_Equipment"
        },
        "VAV_3_OA": {
            "controller_list_name": "VAV_3_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_3_OA_Equipment"
        },
        "VAV_5_OA": {
            "controller_list_name": "VAV_5_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_5_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "VAV_1_OA_Equipment": {
            "component_1_name": "VAV_1_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_2_OA_Equipment": {
            "component_1_name": "VAV_2_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_3_OA_Equipment": {
            "component_1_name": "VAV_3_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_5_OA_Equipment": {
            "component_1_name": "VAV_5_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "VAV_1 Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_1 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_1 Zone Equipment Outlet Node"
        },
        "VAV_2 Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_2 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_2 Zone Equipment Outlet Node"
        },
        "VAV_3 Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_3 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_3 Zone Equipment Outlet Node"
        },
        "VAV_5 Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_5 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_5 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "VAV_1": {
            "components": [
                {
                    "component_name": "VAV_1 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_1 Zone Equipment Inlet Node"
        },
        "VAV_2": {
            "components": [
                {
                    "component_name": "VAV_2 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_2 Zone Equipment Inlet Node"
        },
        "VAV_3": {
            "components": [
                {
                    "component_name": "VAV_3 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_3 Zone Equipment Inlet Node"
        },
        "VAV_5": {
            "components": [
                {
                    "component_name": "VAV_5 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_5 Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "VAV_1 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Core_bottom Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_bot_ZN_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_bot_ZN_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_bot_ZN_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_bot_ZN_4 Return Air Node Name"
                }
            ],
            "outlet_node_name": "VAV_1 Zone Equipment Outlet Node"
        },
        "VAV_2 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Core_mid Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_mid_ZN_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_mid_ZN_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_mid_ZN_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_mid_ZN_4 Return Air Node Name"
                }
            ],
            "outlet_node_name": "VAV_2 Zone Equipment Outlet Node"
        },
        "VAV_3 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Core_top Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_top_ZN_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_top_ZN_2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_top_ZN_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Perimeter_top_ZN_4 Return Air Node Name"
                }
            ],
            "outlet_node_name": "VAV_3 Zone Equipment Outlet Node"
        },
        "VAV_5 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Basement Return Air Node Name"
                }
            ],
            "outlet_node_name": "VAV_5 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "VAV_1 Supply Air Splitter": {
            "inlet_node_name": "VAV_1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Core_bottom VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Inlet Node Name"
                }
            ]
        },
        "VAV_2 Supply Air Splitter": {
            "inlet_node_name": "VAV_2 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Core_mid VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Inlet Node Name"
                }
            ]
        },
        "VAV_3 Supply Air Splitter": {
            "inlet_node_name": "VAV_3 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Core_top VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_top_ZN_3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_top_ZN_2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_top_ZN_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Perimeter_top_ZN_4 VAV Box Inlet Node Name"
                }
            ]
        },
        "VAV_5 Supply Air Splitter": {
            "inlet_node_name": "VAV_5 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Basement VAV Box Inlet Node Name"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "Basement VAV Box Component": {
            "air_inlet_node_name": "Basement VAV Box Inlet Node Name",
            "air_outlet_node_name": "Basement VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Basement VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Basement VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Core_bottom VAV Box Component": {
            "air_inlet_node_name": "Core_bottom VAV Box Inlet Node Name",
            "air_outlet_node_name": "Core_bottom VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Core_bottom VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Core_bottom VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Core_mid VAV Box Component": {
            "air_inlet_node_name": "Core_mid VAV Box Inlet Node Name",
            "air_outlet_node_name": "Core_mid VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Core_mid VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Core_mid VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Core_top VAV Box Component": {
            "air_inlet_node_name": "Core_top VAV Box Inlet Node Name",
            "air_outlet_node_name": "Core_top VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Core_top VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Core_top VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_bot_ZN_1 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_bot_ZN_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_bot_ZN_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_bot_ZN_2 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_bot_ZN_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_bot_ZN_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_bot_ZN_3 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_bot_ZN_3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_bot_ZN_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_bot_ZN_4 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_bot_ZN_4 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_bot_ZN_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_mid_ZN_1 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_mid_ZN_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_mid_ZN_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_mid_ZN_2 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_mid_ZN_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_mid_ZN_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_mid_ZN_3 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_mid_ZN_3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_mid_ZN_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_mid_ZN_4 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_mid_ZN_4 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_mid_ZN_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_top_ZN_1 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_top_ZN_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_top_ZN_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_top_ZN_1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_top_ZN_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_top_ZN_2 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_top_ZN_2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_top_ZN_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_top_ZN_2 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_top_ZN_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_top_ZN_3 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_top_ZN_3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_top_ZN_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_top_ZN_3 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_top_ZN_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_top_ZN_4 VAV Box Component": {
            "air_inlet_node_name": "Perimeter_top_ZN_4 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Perimeter_top_ZN_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_top_ZN_4 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Perimeter_top_ZN_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "Boiler:HotWater": {
        "HeatSys1 Boiler": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
            "boiler_water_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.2,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.8,
            "on_cycle_parasitic_electric_load": 0.0,
            "optimum_part_load_ratio": 1.0,
            "sizing_factor": 1.0,
            "water_outlet_upper_temperature_limit": 95.0
        }
    },
    "Branch": {
        "CoolSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "CoolSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Inlet Node",
                    "component_name": "CoolSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_5_CoolCDemand Inlet Node",
                    "component_name": "VAV_5_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_5_CoolCDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_1_CoolCDemand Inlet Node",
                    "component_name": "VAV_1_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_1_CoolCDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_2_CoolCDemand Inlet Node",
                    "component_name": "VAV_2_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_2_CoolCDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_3_CoolCDemand Inlet Node",
                    "component_name": "VAV_3_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_3_CoolCDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe",
                    "component_name": "CoolSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode",
                    "component_name": "CoolSys1 Chiller",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "CoolSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Inlet Node",
                    "component_name": "CoolSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector"
                }
            ]
        },
        "CoolSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe",
                    "component_name": "CoolSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "HeatSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Inlet Node",
                    "component_name": "HeatSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Basement VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Basement VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Basement VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Core_bottom VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Core_bottom VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Core_bottom VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Core_mid VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Core_mid VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Core_mid VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Core_top VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Core_top VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Core_top VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_bot_ZN_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_bot_ZN_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_bot_ZN_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_bot_ZN_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_mid_ZN_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_mid_ZN_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_mid_ZN_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_mid_ZN_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 13": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_top_ZN_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 14": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_top_ZN_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 15": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_top_ZN_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 16": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Perimeter_top_ZN_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 17": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_5_HeatCDemand Inlet Node",
                    "component_name": "VAV_5_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_5_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 18": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_1_HeatCDemand Inlet Node",
                    "component_name": "VAV_1_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_1_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 19": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_2_HeatCDemand Inlet Node",
                    "component_name": "VAV_2_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_2_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 20": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_3_HeatCDemand Inlet Node",
                    "component_name": "VAV_3_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_3_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
                    "component_name": "HeatSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
                    "component_name": "HeatSys1 Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "HeatSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Inlet Node",
                    "component_name": "HeatSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector"
                }
            ]
        },
        "HeatSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
                    "component_name": "HeatSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SHWSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Inlet Node",
                    "component_name": "SHWSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Core_bottom Water Equipment Water Inlet Node",
                    "component_name": "Core_bottom Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Core_bottom Water Equipment Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Core_mid Water Equipment Water Inlet Node",
                    "component_name": "Core_mid Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Core_mid Water Equipment Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Core_top Water Equipment Water Inlet Node",
                    "component_name": "Core_top Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Core_top Water Equipment Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
                    "component_name": "SHWSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNode",
                    "component_name": "SHWSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SHWSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SHWSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Inlet Node",
                    "component_name": "SHWSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector"
                }
            ]
        },
        "SHWSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
                    "component_name": "SHWSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Supply Outlet Node"
                }
            ]
        },
        "TowerWaterSys Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
                    "component_name": "TowerWaterSys Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "TowerWaterSys Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Demand Inlet Node",
                    "component_name": "TowerWaterSys Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
                }
            ]
        },
        "TowerWaterSys Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Chiller Water Inlet Node",
                    "component_name": "CoolSys1 Chiller",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "CoolSys1 Chiller Water Outlet Node"
                }
            ]
        },
        "TowerWaterSys Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
                    "component_name": "TowerWaterSys Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "TowerWaterSys Demand Outlet Node"
                }
            ]
        },
        "TowerWaterSys Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNode",
                    "component_name": "TowerWaterSys CoolTower",
                    "component_object_type": "CoolingTower:SingleSpeed",
                    "component_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node"
                }
            ]
        },
        "TowerWaterSys Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
                    "component_name": "TowerWaterSys Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "TowerWaterSys Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Supply Inlet Node",
                    "component_name": "TowerWaterSys Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector"
                }
            ]
        },
        "TowerWaterSys Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
                    "component_name": "TowerWaterSys Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "TowerWaterSys Supply Outlet Node"
                }
            ]
        },
        "VAV_1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_1 Supply Equipment Inlet Node",
                    "component_name": "VAV_1_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_1_OA-VAV_1_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_1_OA-VAV_1_CoolCNode",
                    "component_name": "VAV_1_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_1_CoolC-VAV_1_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_1_CoolC-VAV_1_HeatCNode",
                    "component_name": "VAV_1_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_1_HeatC-VAV_1_FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_1_HeatC-VAV_1_FanNode",
                    "component_name": "VAV_1_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_1 Supply Equipment Outlet Node"
                }
            ]
        },
        "VAV_2 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_2 Supply Equipment Inlet Node",
                    "component_name": "VAV_2_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_2_OA-VAV_2_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_2_OA-VAV_2_CoolCNode",
                    "component_name": "VAV_2_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_2_CoolC-VAV_2_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_2_CoolC-VAV_2_HeatCNode",
                    "component_name": "VAV_2_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_2_HeatC-VAV_2_FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_2_HeatC-VAV_2_FanNode",
                    "component_name": "VAV_2_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_2 Supply Equipment Outlet Node"
                }
            ]
        },
        "VAV_3 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_3 Supply Equipment Inlet Node",
                    "component_name": "VAV_3_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_3_OA-VAV_3_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_3_OA-VAV_3_CoolCNode",
                    "component_name": "VAV_3_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_3_CoolC-VAV_3_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_3_CoolC-VAV_3_HeatCNode",
                    "component_name": "VAV_3_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_3_HeatC-VAV_3_FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_3_HeatC-VAV_3_FanNode",
                    "component_name": "VAV_3_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_3 Supply Equipment Outlet Node"
                }
            ]
        },
        "VAV_5 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_5 Supply Equipment Inlet Node",
                    "component_name": "VAV_5_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_5_OA-VAV_5_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_5_OA-VAV_5_CoolCNode",
                    "component_name": "VAV_5_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_5_CoolC-VAV_5_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_5_CoolC-VAV_5_HeatCNode",
                    "component_name": "VAV_5_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_5_HeatC-VAV_5_FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_5_HeatC-VAV_5_FanNode",
                    "component_name": "VAV_5_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_5 Supply Equipment Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "CoolSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "CoolSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "CoolSys1 Demand Outlet Branch"
                }
            ]
        },
        "CoolSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Outlet Branch"
                }
            ]
        },
        "HeatSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "branch_name": "HeatSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Outlet Branch"
                }
            ]
        },
        "HeatSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Outlet Branch"
                }
            ]
        },
        "SHWSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SHWSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "SHWSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SHWSys1 Demand Outlet Branch"
                }
            ]
        },
        "SHWSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SHWSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Outlet Branch"
                }
            ]
        },
        "TowerWaterSys Demand Branches": {
            "branches": [
                {
                    "branch_name": "TowerWaterSys Demand Inlet Branch"
                },
                {
                    "branch_name": "TowerWaterSys Demand Load Branch 1"
                },
                {
                    "branch_name": "TowerWaterSys Demand Bypass Branch"
                },
                {
                    "branch_name": "TowerWaterSys Demand Outlet Branch"
                }
            ]
        },
        "TowerWaterSys Supply Branches": {
            "branches": [
                {
                    "branch_name": "TowerWaterSys Supply Inlet Branch"
                },
                {
                    "branch_name": "TowerWaterSys Supply Equipment Branch"
                },
                {
                    "branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "TowerWaterSys Supply Outlet Branch"
                }
            ]
        },
        "VAV_1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_1 Air Loop Main Branch"
                }
            ]
        },
        "VAV_2 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_2 Air Loop Main Branch"
                }
            ]
        },
        "VAV_3 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_3 Air Loop Main Branch"
                }
            ]
        },
        "VAV_5 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_5 Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Benchmark Large Office New V1.1_3.1": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Basement_Ceiling_1": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_2": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_3": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_4": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_5": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Floor": {
            "construction_name": "Unheated - 4in Slab with Carpet_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": -2.439
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_East": {
            "construction_name": "Unheated - 4in Slab with Carpet_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_North": {
            "construction_name": "Unheated - 4in Slab with Carpet_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_South": {
            "construction_name": "Unheated - 4in Slab with Carpet_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_West": {
            "construction_name": "Unheated - 4in Slab with Carpet_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Building_Roof": {
            "construction_name": "IEAD_R-15 ci_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 47.5584
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 47.5584
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 47.5584
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 47.5584
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "TopFloor_Plenum"
        },
        "Core_bot_ZN_5_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GroundFloor_Plenum_Floor_5",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom"
        },
        "Core_bot_ZN_5_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_5",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom"
        },
        "Core_bot_ZN_5_Wall_East": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_2_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom"
        },
        "Core_bot_ZN_5_Wall_North": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom"
        },
        "Core_bot_ZN_5_Wall_South": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_1_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom"
        },
        "Core_bot_ZN_5_Wall_West": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_4_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom"
        },
        "Core_mid_ZN_5_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MidFloor_Plenum_Floor_5",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid"
        },
        "Core_mid_ZN_5_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid"
        },
        "Core_mid_ZN_5_Wall_East": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_2_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid"
        },
        "Core_mid_ZN_5_Wall_North": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid"
        },
        "Core_mid_ZN_5_Wall_South": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_1_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid"
        },
        "Core_mid_ZN_5_Wall_West": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_4_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid"
        },
        "Core_top_ZN_5_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "TopFloor_Plenum_Floor_5",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_top"
        },
        "Core_top_ZN_5_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_top"
        },
        "Core_top_ZN_5_Wall_East": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_2_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_top"
        },
        "Core_top_ZN_5_Wall_North": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_top"
        },
        "Core_top_ZN_5_Wall_South": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_1_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_top"
        },
        "Core_top_ZN_5_Wall_West": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_4_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_top"
        },
        "GroundFloor_Plenum_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GroundFloor_Plenum_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9632
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 3.9632
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 3.9632
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9632
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_Floor_1": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_Floor_2": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_Floor_3": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_Floor_4": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_Floor_5": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_Wall_East": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9632
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 3.9632
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_Wall_North": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 3.9632
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 3.9632
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_Wall_South": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9632
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9632
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GroundFloor_Plenum"
        },
        "GroundFloor_Plenum_West": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 3.9632
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9632
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GroundFloor_Plenum"
        },
        "MidFloor_Plenum_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MidFloor_Plenum_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 23.7792
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 23.7792
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 23.7792
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 23.7792
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Floor_1": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Floor_2": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Floor_3": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Floor_4": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Floor_5": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Wall_East": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 23.7792
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 23.7792
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Wall_North": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 23.7792
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 23.7792
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Wall_South": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 23.7792
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 23.7792
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MidFloor_Plenum"
        },
        "MidFloor_Plenum_Wall_West": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 23.7792
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 23.7792
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "MidFloor_Plenum"
        },
        "Perimeter_bot_ZN_1_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GroundFloor_Plenum_Floor_1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_1_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_1_Wall_East": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_2_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_1_Wall_North": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_1_Wall_South": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_1_Wall_West": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GroundFloor_Plenum_Floor_2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_2_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_2_Wall_East": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_2_Wall_North": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_2_Wall_South": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_2_Wall_West": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GroundFloor_Plenum_Floor_3",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_3_Wall_East": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_2_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_3_Wall_North": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_3_Wall_South": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_3_Wall_West": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_4_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GroundFloor_Plenum_Floor_4",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_bot_ZN_4_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_4",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_bot_ZN_4_Wall_East": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_bot_ZN_4_Wall_North": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_bot_ZN_4_Wall_South": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_bot_ZN_4_Wall_West": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MidFloor_Plenum_Floor_1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_1_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_1_Wall_East": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_2_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_1_Wall_North": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_1_Wall_South": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_1_Wall_West": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MidFloor_Plenum_Floor_2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_2_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_2_Wall_East": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_2_Wall_North": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_2_Wall_South": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_2_Wall_West": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MidFloor_Plenum_Floor_3",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_3_Wall_East": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_2_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_3_Wall_North": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_3_Wall_South": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_3_Wall_West": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_4_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "MidFloor_Plenum_Floor_4",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_mid_ZN_4_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_mid_ZN_4_Wall_East": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_mid_ZN_4_Wall_North": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_mid_ZN_4_Wall_South": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_mid_ZN_4_Wall_West": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 22.56
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 19.816
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 22.56
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "TopFloor_Plenum_Floor_1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_1_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_1_Wall_East": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_2_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_1_Wall_North": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_1_Wall_South": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_1_Wall_West": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "TopFloor_Plenum_Floor_2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_2_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_2_Wall_East": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_2_Wall_North": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_2_Wall_South": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_2_Wall_West": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "TopFloor_Plenum_Floor_3",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_3_Wall_East": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_2_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_3_Wall_North": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_3_Wall_South": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_3_Wall_West": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_4_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4_Ceiling": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "TopFloor_Plenum_Floor_4",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_4"
        },
        "Perimeter_top_ZN_4_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_4"
        },
        "Perimeter_top_ZN_4_Wall_East": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_4"
        },
        "Perimeter_top_ZN_4_Wall_North": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_4"
        },
        "Perimeter_top_ZN_4_Wall_South": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_4"
        },
        "Perimeter_top_ZN_4_Wall_West": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 43.5952
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_top_ZN_4"
        },
        "TopFloor_Plenum_Floor_1": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "TopFloor_Plenum"
        },
        "TopFloor_Plenum_Floor_2": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "TopFloor_Plenum"
        },
        "TopFloor_Plenum_Floor_3": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "TopFloor_Plenum"
        },
        "TopFloor_Plenum_Floor_4": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "TopFloor_Plenum"
        },
        "TopFloor_Plenum_Floor_5": {
            "construction_name": "DropCeiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 46.3392
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "TopFloor_Plenum"
        },
        "TopFloor_Plenum_Wall_East": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 47.5584
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 47.5584
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "TopFloor_Plenum"
        },
        "TopFloor_Plenum_Wall_North": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 47.5584
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 47.5584
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "TopFloor_Plenum"
        },
        "TopFloor_Plenum_Wall_South": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 47.5584
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 47.5584
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "TopFloor_Plenum"
        },
        "TopFloor_Plenum_Wall_West": {
            "construction_name": "Mass_R-7.6 ci_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 47.5584
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 46.3392
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 47.5584
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "TopFloor_Plenum"
        }
    },
    "Chiller:Electric:EIR": {
        "CoolSys1 Chiller": {
            "chilled_water_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode",
            "chilled_water_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node",
            "chiller_flow_mode": "NotModulated",
            "condenser_fan_power_ratio": 0.0,
            "condenser_inlet_node_name": "CoolSys1 Chiller Water Inlet Node",
            "condenser_outlet_node_name": "CoolSys1 Chiller Water Outlet Node",
            "condenser_type": "WaterCooled",
            "cooling_capacity_function_of_temperature_curve_name": "ChillerCentCapFT",
            "design_heat_recovery_water_flow_rate": 0.0,
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "ChillerCentEIRPLR",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "ChillerCentEIRFT",
            "leaving_chilled_water_lower_temperature_limit": 2.0,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.15,
            "minimum_unloading_ratio": 0.25,
            "optimum_part_load_ratio": 1.0,
            "reference_capacity": "Autosize",
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_fluid_flow_rate": "Autosize",
            "reference_cop": 5.5,
            "reference_entering_condenser_fluid_temperature": 29.4,
            "reference_leaving_chilled_water_temperature": 6.67,
            "sizing_factor": 1.0
        }
    },
    "Coil:Cooling:Water": {
        "VAV_1_CoolC": {
            "air_inlet_node_name": "VAV_1_OA-VAV_1_CoolCNode",
            "air_outlet_node_name": "VAV_1_CoolC-VAV_1_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_1_CoolCDemand Inlet Node",
            "water_outlet_node_name": "VAV_1_CoolCDemand Outlet Node"
        },
        "VAV_2_CoolC": {
            "air_inlet_node_name": "VAV_2_OA-VAV_2_CoolCNode",
            "air_outlet_node_name": "VAV_2_CoolC-VAV_2_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_2_CoolCDemand Inlet Node",
            "water_outlet_node_name": "VAV_2_CoolCDemand Outlet Node"
        },
        "VAV_3_CoolC": {
            "air_inlet_node_name": "VAV_3_OA-VAV_3_CoolCNode",
            "air_outlet_node_name": "VAV_3_CoolC-VAV_3_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_3_CoolCDemand Inlet Node",
            "water_outlet_node_name": "VAV_3_CoolCDemand Outlet Node"
        },
        "VAV_5_CoolC": {
            "air_inlet_node_name": "VAV_5_OA-VAV_5_CoolCNode",
            "air_outlet_node_name": "VAV_5_CoolC-VAV_5_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_5_CoolCDemand Inlet Node",
            "water_outlet_node_name": "VAV_5_CoolCDemand Outlet Node"
        }
    },
    "Coil:Heating:Water": {
        "Basement VAV Box Reheat Coil": {
            "air_inlet_node_name": "Basement VAV Box Damper Node",
            "air_outlet_node_name": "Basement VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Basement VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Basement VAV Box Reheat CoilDemand Outlet Node"
        },
        "Core_bottom VAV Box Reheat Coil": {
            "air_inlet_node_name": "Core_bottom VAV Box Damper Node",
            "air_outlet_node_name": "Core_bottom VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Core_bottom VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Core_bottom VAV Box Reheat CoilDemand Outlet Node"
        },
        "Core_mid VAV Box Reheat Coil": {
            "air_inlet_node_name": "Core_mid VAV Box Damper Node",
            "air_outlet_node_name": "Core_mid VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Core_mid VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Core_mid VAV Box Reheat CoilDemand Outlet Node"
        },
        "Core_top VAV Box Reheat Coil": {
            "air_inlet_node_name": "Core_top VAV Box Damper Node",
            "air_outlet_node_name": "Core_top VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Core_top VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Core_top VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_bot_ZN_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_bot_ZN_1 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_bot_ZN_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_bot_ZN_2 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_bot_ZN_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_bot_ZN_3 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_bot_ZN_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_bot_ZN_4 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_mid_ZN_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_mid_ZN_1 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_mid_ZN_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_mid_ZN_2 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_mid_ZN_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_mid_ZN_3 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_mid_ZN_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_mid_ZN_4 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_top_ZN_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_top_ZN_1 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_top_ZN_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_top_ZN_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_top_ZN_2 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_top_ZN_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_top_ZN_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_top_ZN_3 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_top_ZN_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Perimeter_top_ZN_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Perimeter_top_ZN_4 VAV Box Damper Node",
            "air_outlet_node_name": "Perimeter_top_ZN_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "VAV_1_HeatC": {
            "air_inlet_node_name": "VAV_1_CoolC-VAV_1_HeatCNode",
            "air_outlet_node_name": "VAV_1_HeatC-VAV_1_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_1_HeatCDemand Inlet Node",
            "water_outlet_node_name": "VAV_1_HeatCDemand Outlet Node"
        },
        "VAV_2_HeatC": {
            "air_inlet_node_name": "VAV_2_CoolC-VAV_2_HeatCNode",
            "air_outlet_node_name": "VAV_2_HeatC-VAV_2_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_2_HeatCDemand Inlet Node",
            "water_outlet_node_name": "VAV_2_HeatCDemand Outlet Node"
        },
        "VAV_3_HeatC": {
            "air_inlet_node_name": "VAV_3_CoolC-VAV_3_HeatCNode",
            "air_outlet_node_name": "VAV_3_HeatC-VAV_3_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_3_HeatCDemand Inlet Node",
            "water_outlet_node_name": "VAV_3_HeatCDemand Outlet Node"
        },
        "VAV_5_HeatC": {
            "air_inlet_node_name": "VAV_5_CoolC-VAV_5_HeatCNode",
            "air_outlet_node_name": "VAV_5_HeatC-VAV_5_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_5_HeatCDemand Inlet Node",
            "water_outlet_node_name": "VAV_5_HeatCDemand Outlet Node"
        }
    },
    "ComponentCost:LineItem": {
        "Drop Ceiling": {
            "cost_per_area": 10,
            "item_name": "DropCeiling",
            "line_item_type": "Construction"
        },
        "ElectricEquipment:Basement:PlugMisc": {
            "cost_per_each": 1.0,
            "item_name": "Basement",
            "line_item_type": "General",
            "quantity": 17.2454
        },
        "ElectricEquipment:Core_bottom:PlugMisc": {
            "cost_per_each": 1.0,
            "item_name": "Core_bottom",
            "line_item_type": "General",
            "quantity": 20.4358
        },
        "ElectricEquipment:Core_mid:PlugMisc": {
            "cost_per_each": 1.0,
            "item_name": "Core_mid",
            "line_item_type": "General",
            "quantity": 204.3585
        },
        "ElectricEquipment:Core_top:Elevators": {
            "cost_per_each": 1.0,
            "item_name": "Core_top",
            "line_item_type": "General",
            "quantity": 240.7403
        },
        "ElectricEquipment:Perimeter_bot_ZN_1:PlugMisc": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_bot_ZN_1",
            "line_item_type": "General",
            "quantity": 2.5293
        },
        "ElectricEquipment:Perimeter_bot_ZN_2:PlugMisc": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_bot_ZN_2",
            "line_item_type": "General",
            "quantity": 1.6299
        },
        "ElectricEquipment:Perimeter_bot_ZN_3:PlugMisc": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_bot_ZN_3",
            "line_item_type": "General",
            "quantity": 2.5292
        },
        "ElectricEquipment:Perimeter_bot_ZN_4:PlugMisc": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_bot_ZN_4",
            "line_item_type": "General",
            "quantity": 1.6299
        },
        "ElectricEquipment:Perimeter_mid_ZN_1:PlugMisc": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_mid_ZN_1",
            "line_item_type": "General",
            "quantity": 25.293
        },
        "ElectricEquipment:Perimeter_mid_ZN_2:PlugMisc": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_mid_ZN_2",
            "line_item_type": "General",
            "quantity": 16.2994
        },
        "ElectricEquipment:Perimeter_mid_ZN_3:PlugMisc": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_mid_ZN_3",
            "line_item_type": "General",
            "quantity": 25.2924
        },
        "ElectricEquipment:Perimeter_mid_ZN_4:PlugMisc": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_mid_ZN_4",
            "line_item_type": "General",
            "quantity": 16.2994
        },
        "ElectricEquipment:Perimeter_top_ZN_1:PlugMisc": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_top_ZN_1",
            "line_item_type": "General",
            "quantity": 2.5293
        },
        "ElectricEquipment:Perimeter_top_ZN_2:PlugMisc": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_top_ZN_2",
            "line_item_type": "General",
            "quantity": 1.6299
        },
        "ElectricEquipment:Perimeter_top_ZN_3:PlugMisc": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_top_ZN_3",
            "line_item_type": "General",
            "quantity": 2.5292
        },
        "ElectricEquipment:Perimeter_top_ZN_4:PlugMisc": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_top_ZN_4",
            "line_item_type": "General",
            "quantity": 1.6299
        },
        "Infiltration:Core_top": {
            "cost_per_each": 1.0,
            "item_name": "Core_top",
            "line_item_type": "General",
            "quantity": 0.7721
        },
        "Infiltration:GroundFloor_Plenum": {
            "cost_per_each": 1.0,
            "item_name": "GroundFloor_Plenum",
            "line_item_type": "General",
            "quantity": 0.0845
        },
        "Infiltration:MidFloor_Plenum": {
            "cost_per_each": 1.0,
            "item_name": "MidFloor_Plenum",
            "line_item_type": "General",
            "quantity": 0.8447
        },
        "Infiltration:Perimeter_bot_ZN_1": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_bot_ZN_1",
            "line_item_type": "General",
            "quantity": 0.0597
        },
        "Infiltration:Perimeter_bot_ZN_2": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_bot_ZN_2",
            "line_item_type": "General",
            "quantity": 0.04
        },
        "Infiltration:Perimeter_bot_ZN_3": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_bot_ZN_3",
            "line_item_type": "General",
            "quantity": 0.0597
        },
        "Infiltration:Perimeter_bot_ZN_4": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_bot_ZN_4",
            "line_item_type": "General",
            "quantity": 0.04
        },
        "Infiltration:Perimeter_mid_ZN_1": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_mid_ZN_1",
            "line_item_type": "General",
            "quantity": 0.5972
        },
        "Infiltration:Perimeter_mid_ZN_2": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_mid_ZN_2",
            "line_item_type": "General",
            "quantity": 0.4003
        },
        "Infiltration:Perimeter_mid_ZN_3": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_mid_ZN_3",
            "line_item_type": "General",
            "quantity": 0.5972
        },
        "Infiltration:Perimeter_mid_ZN_4": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_mid_ZN_4",
            "line_item_type": "General",
            "quantity": 0.4003
        },
        "Infiltration:Perimeter_top_ZN_1": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_top_ZN_1",
            "line_item_type": "General",
            "quantity": 0.1553
        },
        "Infiltration:Perimeter_top_ZN_2": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_top_ZN_2",
            "line_item_type": "General",
            "quantity": 0.1016
        },
        "Infiltration:Perimeter_top_ZN_3": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_top_ZN_3",
            "line_item_type": "General",
            "quantity": 0.1553
        },
        "Infiltration:Perimeter_top_ZN_4": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_top_ZN_4",
            "line_item_type": "General",
            "quantity": 0.1016
        },
        "Infiltration:TopFloor_Plenum": {
            "cost_per_each": 1.0,
            "item_name": "TopFloor_Plenum",
            "line_item_type": "General",
            "quantity": 1.1705
        },
        "Interior Floor": {
            "cost_per_area": 15,
            "item_name": "INT-FLOOR-UNDERSIDE",
            "line_item_type": "Construction"
        },
        "Interior Furnishings": {
            "cost_per_area": 1,
            "item_name": "InteriorFurnishings",
            "line_item_type": "Construction"
        },
        "LIGHTING EQUIP:Basement": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Basement",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Core_bottom": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Core_bottom",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Core_mid": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Core_mid",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Core_top": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Core_top",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Perimeter_bot_ZN_1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Perimeter_bot_ZN_1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Perimeter_bot_ZN_2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Perimeter_bot_ZN_2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Perimeter_bot_ZN_3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Perimeter_bot_ZN_3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Perimeter_bot_ZN_4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Perimeter_bot_ZN_4",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Perimeter_mid_ZN_1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Perimeter_mid_ZN_1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Perimeter_mid_ZN_2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Perimeter_mid_ZN_2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Perimeter_mid_ZN_3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Perimeter_mid_ZN_3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Perimeter_mid_ZN_4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Perimeter_mid_ZN_4",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Perimeter_top_ZN_1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Perimeter_top_ZN_1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Perimeter_top_ZN_2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Perimeter_top_ZN_2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Perimeter_top_ZN_3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Perimeter_top_ZN_3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Perimeter_top_ZN_4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Perimeter_top_ZN_4",
            "line_item_type": "Lights"
        },
        "People:Basement": {
            "cost_per_each": 1.0,
            "item_name": "Basement",
            "line_item_type": "General",
            "quantity": 95.8476
        },
        "People:Core_bottom": {
            "cost_per_each": 1.0,
            "item_name": "Core_bottom",
            "line_item_type": "General",
            "quantity": 136.239
        },
        "People:Core_mid": {
            "cost_per_each": 1.0,
            "item_name": "Core_mid",
            "line_item_type": "General",
            "quantity": 1362.3899
        },
        "People:Core_top": {
            "cost_per_each": 1.0,
            "item_name": "Core_top",
            "line_item_type": "General",
            "quantity": 136.239
        },
        "People:Perimeter_bot_ZN_1": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_bot_ZN_1",
            "line_item_type": "General",
            "quantity": 16.862
        },
        "People:Perimeter_bot_ZN_2": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_bot_ZN_2",
            "line_item_type": "General",
            "quantity": 10.8663
        },
        "People:Perimeter_bot_ZN_3": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_bot_ZN_3",
            "line_item_type": "General",
            "quantity": 16.8616
        },
        "People:Perimeter_bot_ZN_4": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_bot_ZN_4",
            "line_item_type": "General",
            "quantity": 10.8663
        },
        "People:Perimeter_mid_ZN_1": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_mid_ZN_1",
            "line_item_type": "General",
            "quantity": 168.6198
        },
        "People:Perimeter_mid_ZN_2": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_mid_ZN_2",
            "line_item_type": "General",
            "quantity": 108.6626
        },
        "People:Perimeter_mid_ZN_3": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_mid_ZN_3",
            "line_item_type": "General",
            "quantity": 168.6161
        },
        "People:Perimeter_mid_ZN_4": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_mid_ZN_4",
            "line_item_type": "General",
            "quantity": 108.6626
        },
        "People:Perimeter_top_ZN_1": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_top_ZN_1",
            "line_item_type": "General",
            "quantity": 16.862
        },
        "People:Perimeter_top_ZN_2": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_top_ZN_2",
            "line_item_type": "General",
            "quantity": 10.8663
        },
        "People:Perimeter_top_ZN_3": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_top_ZN_3",
            "line_item_type": "General",
            "quantity": 16.8616
        },
        "People:Perimeter_top_ZN_4": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_top_ZN_4",
            "line_item_type": "General",
            "quantity": 10.8663
        },
        "east:std_window_UValue_3.237_SHGC_0.39_VT_0.495_east": {
            "cost_per_area": 215.97,
            "item_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "line_item_type": "Construction"
        },
        "ext-slab:Unheated - 4in Slab with Carpet_Ext-slab": {
            "cost_per_area": 24.86,
            "item_name": "Unheated - 4in Slab with Carpet_Ext-slab",
            "line_item_type": "Construction"
        },
        "ext-walls:Mass_R-7.6 ci_Ext-wall": {
            "cost_per_area": 42.9231,
            "item_name": "Mass_R-7.6 ci_Ext-wall",
            "line_item_type": "Construction"
        },
        "int-walls:Standard_Int-Wall": {
            "cost_per_area": 1.0,
            "item_name": "Standard_Int-Wall",
            "line_item_type": "Construction"
        },
        "north:std_window_UValue_3.237_SHGC_0.49_VT_0.622": {
            "cost_per_area": 209.729,
            "item_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "line_item_type": "Construction"
        },
        "roofs:IEAD_R-15 ci_Roof": {
            "cost_per_area": 34.3904,
            "item_name": "IEAD_R-15 ci_Roof",
            "line_item_type": "Construction"
        },
        "south:std_window_UValue_3.237_SHGC_0.39_VT_0.495": {
            "cost_per_area": 215.97,
            "item_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "line_item_type": "Construction"
        },
        "west:std_window_UValue_3.237_SHGC_0.39_VT_0.495_west": {
            "cost_per_area": 215.97,
            "item_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "line_item_type": "Construction"
        }
    },
    "CondenserEquipmentList": {
        "TowerWaterSys Equipment List": {
            "equipment": [
                {
                    "equipment_name": "TowerWaterSys CoolTower",
                    "equipment_object_type": "CoolingTower:SingleSpeed"
                }
            ]
        }
    },
    "CondenserEquipmentOperationSchemes": {
        "TowerWaterSys Loop Operation Scheme List": {
            "control_scheme_1_name": "TowerWaterSys Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "CondenserLoop": {
        "TowerWaterSys": {
            "condenser_demand_side_branch_list_name": "TowerWaterSys Demand Branches",
            "condenser_demand_side_connector_list_name": "TowerWaterSys Demand Connectors",
            "condenser_equipment_operation_scheme_name": "TowerWaterSys Loop Operation Scheme List",
            "condenser_loop_temperature_setpoint_node_name": "TowerWaterSys Supply Outlet Node",
            "condenser_loop_volume": "Autocalculate",
            "condenser_side_branch_list_name": "TowerWaterSys Supply Branches",
            "condenser_side_connector_list_name": "TowerWaterSys Supply Connectors",
            "condenser_side_inlet_node_name": "TowerWaterSys Supply Inlet Node",
            "condenser_side_outlet_node_name": "TowerWaterSys Supply Outlet Node",
            "demand_side_inlet_node_name": "TowerWaterSys Demand Inlet Node",
            "demand_side_outlet_node_name": "TowerWaterSys Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 80.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 5.0
        }
    },
    "Connector:Mixer": {
        "CoolSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Demand Outlet Branch"
        },
        "CoolSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Supply Outlet Branch"
        },
        "HeatSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Demand Outlet Branch"
        },
        "HeatSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Supply Outlet Branch"
        },
        "SHWSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SHWSys1 Demand Outlet Branch"
        },
        "SHWSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SHWSys1 Supply Outlet Branch"
        },
        "TowerWaterSys Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "TowerWaterSys Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "TowerWaterSys Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "TowerWaterSys Demand Outlet Branch"
        },
        "TowerWaterSys Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "TowerWaterSys Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "TowerWaterSys Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CoolSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Demand Inlet Branch"
        },
        "CoolSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Supply Inlet Branch"
        },
        "HeatSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Demand Inlet Branch"
        },
        "HeatSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Supply Inlet Branch"
        },
        "SHWSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SHWSys1 Demand Inlet Branch"
        },
        "SHWSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SHWSys1 Supply Inlet Branch"
        },
        "TowerWaterSys Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "TowerWaterSys Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "TowerWaterSys Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "TowerWaterSys Demand Inlet Branch"
        },
        "TowerWaterSys Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "TowerWaterSys Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "TowerWaterSys Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "CoolSys1 Demand Connectors": {
            "connector_1_name": "CoolSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Supply Connectors": {
            "connector_1_name": "CoolSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Demand Connectors": {
            "connector_1_name": "HeatSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Supply Connectors": {
            "connector_1_name": "HeatSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SHWSys1 Demand Connectors": {
            "connector_1_name": "SHWSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SHWSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SHWSys1 Supply Connectors": {
            "connector_1_name": "SHWSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SHWSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "TowerWaterSys Demand Connectors": {
            "connector_1_name": "TowerWaterSys Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "TowerWaterSys Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "TowerWaterSys Supply Connectors": {
            "connector_1_name": "TowerWaterSys Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "TowerWaterSys Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "DropCeiling": {
            "outside_layer": "Std AC02"
        },
        "IEAD_R-15 ci_Roof": {
            "layer_2": "Roof Insulation",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "INT-FLOOR-TOPSIDE": {
            "layer_2": "Std CP02 CARPET PAD",
            "outside_layer": "Std MAT-CC05 4  MW CONCRETE"
        },
        "INT-FLOOR-UNDERSIDE": {
            "layer_2": "Std MAT-CC05 4  MW CONCRETE",
            "outside_layer": "Std CP02 CARPET PAD"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "Mass_R-7.6 ci_Ext-wall": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [5]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "Standard_Int-Wall": {
            "layer_2": "GP01 1/2 GYPSUM",
            "outside_layer": "GP01 1/2 GYPSUM"
        },
        "Unheated - 4in Slab with Carpet_Ext-slab": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 4 HW CONCRETE"
        },
        "std_window_UValue_3.237_SHGC_0.39_VT_0.495": {
            "outside_layer": "Theoretical Glass [66]"
        },
        "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east": {
            "outside_layer": "Theoretical Glass [66]"
        },
        "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west": {
            "outside_layer": "Theoretical Glass [66]"
        },
        "std_window_UValue_3.237_SHGC_0.49_VT_0.622": {
            "outside_layer": "Theoretical Glass [67]"
        }
    },
    "Controller:OutdoorAir": {
        "VAV_1_OA_Controller": {
            "actuator_node_name": "VAV_1_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "VAV_1_OA-VAV_1_CoolCNode",
            "relief_air_outlet_node_name": "VAV_1_OARelief Node",
            "return_air_node_name": "VAV_1 Supply Equipment Inlet Node"
        },
        "VAV_2_OA_Controller": {
            "actuator_node_name": "VAV_2_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "VAV_2_OA-VAV_2_CoolCNode",
            "relief_air_outlet_node_name": "VAV_2_OARelief Node",
            "return_air_node_name": "VAV_2 Supply Equipment Inlet Node"
        },
        "VAV_3_OA_Controller": {
            "actuator_node_name": "VAV_3_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "VAV_3_OA-VAV_3_CoolCNode",
            "relief_air_outlet_node_name": "VAV_3_OARelief Node",
            "return_air_node_name": "VAV_3 Supply Equipment Inlet Node"
        },
        "VAV_5_OA_Controller": {
            "actuator_node_name": "VAV_5_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "VAV_5_OA-VAV_5_CoolCNode",
            "relief_air_outlet_node_name": "VAV_5_OARelief Node",
            "return_air_node_name": "VAV_5 Supply Equipment Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "VAV_1_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_1_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_1_CoolC-VAV_1_HeatCNode"
        },
        "VAV_1_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_1_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_1_HeatC-VAV_1_FanNode"
        },
        "VAV_2_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_2_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_2_CoolC-VAV_2_HeatCNode"
        },
        "VAV_2_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_2_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_2_HeatC-VAV_2_FanNode"
        },
        "VAV_3_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_3_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_3_CoolC-VAV_3_HeatCNode"
        },
        "VAV_3_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_3_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_3_HeatC-VAV_3_FanNode"
        },
        "VAV_5_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_5_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_5_CoolC-VAV_5_HeatCNode"
        },
        "VAV_5_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_5_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_5_HeatC-VAV_5_FanNode"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 25,
            "maximum_plant_iterations": 8,
            "minimum_plant_iterations": 4,
            "minimum_system_timestep": 5
        }
    },
    "CoolingTower:SingleSpeed": {
        "TowerWaterSys CoolTower": {
            "blowdown_calculation_mode": "ConcentrationRatio",
            "blowdown_concentration_ratio": 3.0,
            "capacity_control": "FanCycling",
            "design_air_flow_rate": "Autosize",
            "design_fan_power": "Autosize",
            "design_u_factor_times_area_value": "Autosize",
            "design_water_flow_rate": "Autosize",
            "drift_loss_percent": 0.008,
            "evaporation_loss_mode": "SaturatedExit",
            "free_convection_regime_air_flow_rate": "Autocalculate",
            "free_convection_regime_u_factor_times_area_value": "Autocalculate",
            "number_of_cells": 1,
            "outdoor_air_inlet_node_name": "TowerWaterSys CoolTowerOA ref Node",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "water_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNode",
            "water_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node"
        }
    },
    "Curve:Biquadratic": {
        "ChillerCentCapFT": {
            "coefficient1_constant": 0.2579,
            "coefficient2_x": 0.0389,
            "coefficient3_x_2": -0.0002,
            "coefficient4_y": 0.0469,
            "coefficient5_y_2": -0.0009,
            "coefficient6_x_y": -0.0003,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0,
            "output_unit_type": "Dimensionless"
        },
        "ChillerCentEIRFT": {
            "coefficient1_constant": 0.9339,
            "coefficient2_x": -0.0582,
            "coefficient3_x_2": 0.0045,
            "coefficient4_y": 0.0024,
            "coefficient5_y_2": 0.0005,
            "coefficient6_x_y": -0.0012,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "ChillerCentEIRPLR": {
            "coefficient1_constant": 0.2229,
            "coefficient2_x": 0.3134,
            "coefficient3_x_2": 0.4637,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA Basement": {
            "outdoor_air_flow_per_zone": 0.9585,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Core_bottom": {
            "outdoor_air_flow_per_zone": 1.3624,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Core_mid": {
            "outdoor_air_flow_per_zone": 1.3624,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Core_top": {
            "outdoor_air_flow_per_zone": 1.3624,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Perimeter_bot_ZN_1": {
            "outdoor_air_flow_per_zone": 0.1686,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Perimeter_bot_ZN_2": {
            "outdoor_air_flow_per_zone": 0.1087,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Perimeter_bot_ZN_3": {
            "outdoor_air_flow_per_zone": 0.1686,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Perimeter_bot_ZN_4": {
            "outdoor_air_flow_per_zone": 0.1087,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Perimeter_mid_ZN_1": {
            "outdoor_air_flow_per_zone": 0.1686,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Perimeter_mid_ZN_2": {
            "outdoor_air_flow_per_zone": 0.1087,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Perimeter_mid_ZN_3": {
            "outdoor_air_flow_per_zone": 0.1686,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Perimeter_mid_ZN_4": {
            "outdoor_air_flow_per_zone": 0.1087,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Perimeter_top_ZN_1": {
            "outdoor_air_flow_per_zone": 0.1686,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Perimeter_top_ZN_2": {
            "outdoor_air_flow_per_zone": 0.1087,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Perimeter_top_ZN_3": {
            "outdoor_air_flow_per_zone": 0.1686,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Perimeter_top_ZN_4": {
            "outdoor_air_flow_per_zone": 0.1087,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        }
    },
    "ElectricEquipment": {
        "Basement_PlugMisc_Equip": {
            "design_level": 17245.4332,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Core_bottom_PlugMisc_Equip": {
            "design_level": 20435.8482,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_bottom"
        },
        "Core_mid_PlugMisc_Equip": {
            "design_level": 20435.8482,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_mid"
        },
        "Core_top_Elevators_Equip": {
            "design_level": 240740.2597,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Elevators",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_ELEVATORS",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_top"
        },
        "Perimeter_bot_ZN_1_PlugMisc_Equip": {
            "design_level": 2529.2969,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2_PlugMisc_Equip": {
            "design_level": 1629.9395,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3_PlugMisc_Equip": {
            "design_level": 2529.2416,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4_PlugMisc_Equip": {
            "design_level": 1629.9395,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1_PlugMisc_Equip": {
            "design_level": 2529.2969,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2_PlugMisc_Equip": {
            "design_level": 1629.9395,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3_PlugMisc_Equip": {
            "design_level": 2529.2416,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4_PlugMisc_Equip": {
            "design_level": 1629.9395,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1_PlugMisc_Equip": {
            "design_level": 2529.2969,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2_PlugMisc_Equip": {
            "design_level": 1629.9395,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3_PlugMisc_Equip": {
            "design_level": 2529.2416,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4_PlugMisc_Equip": {
            "design_level": 1629.9395,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_4"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "CoolSys1_Loop_Setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1_Boiler_Setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "HeatSys1 Supply Equipment Outlet Node"
        },
        "HeatSys1_Loop_Setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "HeatSys1 Supply Outlet Node"
        },
        "SHWSys1_Loop_Setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "SHWSys1 Supply Outlet Node"
        },
        "Set_Basement_Lights": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Basement_Lights"
        },
        "Set_Cooling_Setpoint_Sched": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "CLGSETP_SCH"
        },
        "Set_Core_bottom_Lights": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Core_bottom_Lights"
        },
        "Set_Core_mid_Lights": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Core_mid_Lights"
        },
        "Set_Core_top_Lights": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Core_top_Lights"
        },
        "Set_Perimeter_bot_ZN_1_Lights": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_bot_ZN_1_Lights"
        },
        "Set_Perimeter_bot_ZN_2_Lights": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_bot_ZN_2_Lights"
        },
        "Set_Perimeter_bot_ZN_3_Lights": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_bot_ZN_3_Lights"
        },
        "Set_Perimeter_bot_ZN_4_Lights": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_bot_ZN_4_Lights"
        },
        "Set_Perimeter_mid_ZN_1_Lights": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_mid_ZN_1_Lights"
        },
        "Set_Perimeter_mid_ZN_2_Lights": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_mid_ZN_2_Lights"
        },
        "Set_Perimeter_mid_ZN_3_Lights": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_mid_ZN_3_Lights"
        },
        "Set_Perimeter_mid_ZN_4_Lights": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_mid_ZN_4_Lights"
        },
        "Set_Perimeter_top_ZN_1_Lights": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_top_ZN_1_Lights"
        },
        "Set_Perimeter_top_ZN_2_Lights": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_top_ZN_2_Lights"
        },
        "Set_Perimeter_top_ZN_3_Lights": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_top_ZN_3_Lights"
        },
        "Set_Perimeter_top_ZN_4_Lights": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_top_ZN_4_Lights"
        },
        "VAV_1_CoolC_Setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_1_CoolC-VAV_1_HeatCNode"
        },
        "VAV_1_HeatC_Setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_1_HeatC-VAV_1_FanNode"
        },
        "VAV_1_NightCycleStatus": {
            "actuated_component_control_type": "Availability Status",
            "actuated_component_type": "AirLoopHVAC",
            "actuated_component_unique_name": "VAV_1"
        },
        "VAV_1_OA_Setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_1_OA-VAV_1_CoolCNode"
        },
        "VAV_1_SAT_setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_1 Supply Equipment Outlet Node"
        },
        "VAV_2_CoolC_Setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_2_CoolC-VAV_2_HeatCNode"
        },
        "VAV_2_HeatC_Setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_2_HeatC-VAV_2_FanNode"
        },
        "VAV_2_NightCycleStatus": {
            "actuated_component_control_type": "Availability Status",
            "actuated_component_type": "AirLoopHVAC",
            "actuated_component_unique_name": "VAV_2"
        },
        "VAV_2_OA_Setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_2_OA-VAV_2_CoolCNode"
        },
        "VAV_2_SAT_setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_2_CoolC-VAV_2_HeatCNode"
        },
        "VAV_3_CoolC_Setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_3_CoolC-VAV_3_HeatCNode"
        },
        "VAV_3_HeatC_Setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_3_HeatC-VAV_3_FanNode"
        },
        "VAV_3_NightCycleStatus": {
            "actuated_component_control_type": "Availability Status",
            "actuated_component_type": "AirLoopHVAC",
            "actuated_component_unique_name": "VAV_3"
        },
        "VAV_3_OA_Setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_3_OA-VAV_3_CoolCNode"
        },
        "VAV_3_SAT_setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_3_CoolC-VAV_3_HeatCNode"
        },
        "VAV_5_CoolC_Setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_5_CoolC-VAV_5_HeatCNode"
        },
        "VAV_5_HeatC_Setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_5_HeatC-VAV_5_FanNode"
        },
        "VAV_5_NightCycleStatus": {
            "actuated_component_control_type": "Availability Status",
            "actuated_component_type": "AirLoopHVAC",
            "actuated_component_unique_name": "VAV_5"
        },
        "VAV_5_OA_Setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_5_OA-VAV_5_CoolCNode"
        },
        "VAV_5_SAT_setpoint": {
            "actuated_component_control_type": "Temperature Setpoint",
            "actuated_component_type": "System Node Setpoint",
            "actuated_component_unique_name": "VAV_1_CoolC-VAV_1_HeatCNode"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "argTargetDemand"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 2": {
            "variables": [
                {
                    "erl_variable_name": "argCrntDmnd"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 3": {
            "variables": [
                {
                    "erl_variable_name": "argTrendDirection"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 4": {
            "variables": [
                {
                    "erl_variable_name": "argDmndMngrState"
                }
            ]
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "Basement_Lights": {
            "internal_data_index_key_name": "Basement_Lights",
            "internal_data_type": "Lighting Power Design Level"
        },
        "Core_bottom_Lights": {
            "internal_data_index_key_name": "Core_bottom_Lights",
            "internal_data_type": "Lighting Power Design Level"
        },
        "Core_mid_Lights": {
            "internal_data_index_key_name": "Core_mid_Lights",
            "internal_data_type": "Lighting Power Design Level"
        },
        "Core_top_Lights": {
            "internal_data_index_key_name": "Core_top_Lights",
            "internal_data_type": "Lighting Power Design Level"
        },
        "Perimeter_bot_ZN_1_Lights": {
            "internal_data_index_key_name": "Perimeter_bot_ZN_1_Lights",
            "internal_data_type": "Lighting Power Design Level"
        },
        "Perimeter_bot_ZN_2_Lights": {
            "internal_data_index_key_name": "Perimeter_bot_ZN_2_Lights",
            "internal_data_type": "Lighting Power Design Level"
        },
        "Perimeter_bot_ZN_3_Lights": {
            "internal_data_index_key_name": "Perimeter_bot_ZN_3_Lights",
            "internal_data_type": "Lighting Power Design Level"
        },
        "Perimeter_bot_ZN_4_Lights": {
            "internal_data_index_key_name": "Perimeter_bot_ZN_4_Lights",
            "internal_data_type": "Lighting Power Design Level"
        },
        "Perimeter_mid_ZN_1_Lights": {
            "internal_data_index_key_name": "Perimeter_mid_ZN_1_Lights",
            "internal_data_type": "Lighting Power Design Level"
        },
        "Perimeter_mid_ZN_2_Lights": {
            "internal_data_index_key_name": "Perimeter_mid_ZN_2_Lights",
            "internal_data_type": "Lighting Power Design Level"
        },
        "Perimeter_mid_ZN_3_Lights": {
            "internal_data_index_key_name": "Perimeter_mid_ZN_3_Lights",
            "internal_data_type": "Lighting Power Design Level"
        },
        "Perimeter_mid_ZN_4_Lights": {
            "internal_data_index_key_name": "Perimeter_mid_ZN_4_Lights",
            "internal_data_type": "Lighting Power Design Level"
        },
        "Perimeter_top_ZN_1_Lights": {
            "internal_data_index_key_name": "Perimeter_top_ZN_1_Lights",
            "internal_data_type": "Lighting Power Design Level"
        },
        "Perimeter_top_ZN_2_Lights": {
            "internal_data_index_key_name": "Perimeter_top_ZN_2_Lights",
            "internal_data_type": "Lighting Power Design Level"
        },
        "Perimeter_top_ZN_3_Lights": {
            "internal_data_index_key_name": "Perimeter_top_ZN_3_Lights",
            "internal_data_type": "Lighting Power Design Level"
        },
        "Perimeter_top_ZN_4_Lights": {
            "internal_data_index_key_name": "Perimeter_top_ZN_4_Lights",
            "internal_data_type": "Lighting Power Design Level"
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "Erl Cooling Setpoint": {
            "ems_variable_name": "Set_Cooling_Setpoint_Sched",
            "type_of_data_in_variable": "Averaged",
            "units": "C",
            "update_frequency": "ZoneTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "CoolSys1_SchedSetpoint": {
            "lines": [
                {
                    "program_line": "SET CoolSys1_Loop_Setpoint = CW_Loop_Temp_Schedule"
                }
            ]
        },
        "Determine_Current_Demand_Manage_State": {
            "lines": [
                {
                    "program_line": "Set localDemand = CurntFacilityElectDemand / 1000.0"
                },
                {
                    "program_line": "Set CurrntTrend = @TrendDirection FacilityElectTrend 4"
                },
                {
                    "program_line": "IF (Month == 1)"
                },
                {
                    "program_line": "Set argTargetDemand = 0.85d0 * 1154.01d0"
                },
                {
                    "program_line": "Set argCrntDmnd = localDemand"
                },
                {
                    "program_line": "Set argTrendDirection = CurrntTrend"
                },
                {
                    "program_line": "ELSEIF (Month == 2)"
                },
                {
                    "program_line": "Set argTargetDemand = 0.85d0 * 1150.85d0"
                },
                {
                    "program_line": "Set argCrntDmnd = localDemand"
                },
                {
                    "program_line": "Set argTrendDirection = CurrntTrend"
                },
                {
                    "program_line": "ELSEIF (Month == 3)"
                },
                {
                    "program_line": "Set argTargetDemand = 0.85d0 * 1313.56d0"
                },
                {
                    "program_line": "Set argCrntDmnd = localDemand"
                },
                {
                    "program_line": "Set argTrendDirection = CurrntTrend"
                },
                {
                    "program_line": "ELSEIF (Month == 4)"
                },
                {
                    "program_line": "Set argTargetDemand = 0.85d0 * 1364.28d0"
                },
                {
                    "program_line": "Set argCrntDmnd = localDemand"
                },
                {
                    "program_line": "Set argTrendDirection = CurrntTrend"
                },
                {
                    "program_line": "ELSEIF (Month == 5)"
                },
                {
                    "program_line": "Set argTargetDemand = 0.85d0 * 1506.29d0"
                },
                {
                    "program_line": "Set argCrntDmnd = localDemand"
                },
                {
                    "program_line": "Set argTrendDirection = CurrntTrend"
                },
                {
                    "program_line": "ELSEIF (Month == 6)"
                },
                {
                    "program_line": "Set argTargetDemand = 0.85d0 * 1516.93d0"
                },
                {
                    "program_line": "Set argCrntDmnd = localDemand"
                },
                {
                    "program_line": "Set argTrendDirection = CurrntTrend"
                },
                {
                    "program_line": "ELSEIF (Month == 7)"
                },
                {
                    "program_line": "Set argTargetDemand = 0.85d0 * 1545.20d0"
                },
                {
                    "program_line": "Set argCrntDmnd = localDemand"
                },
                {
                    "program_line": "Set argTrendDirection = CurrntTrend"
                },
                {
                    "program_line": "ELSEIF (Month == 8)"
                },
                {
                    "program_line": "Set argTargetDemand = 0.85d0 * 1555.20d0"
                },
                {
                    "program_line": "Set argCrntDmnd = localDemand"
                },
                {
                    "program_line": "Set argTrendDirection = CurrntTrend"
                },
                {
                    "program_line": "ELSEIF (Month == 9)"
                },
                {
                    "program_line": "Set argTargetDemand = 0.85d0 * 1491.38d0"
                },
                {
                    "program_line": "Set argCrntDmnd = localDemand"
                },
                {
                    "program_line": "Set argTrendDirection = CurrntTrend"
                },
                {
                    "program_line": "ELSEIF (Month == 10)"
                },
                {
                    "program_line": "Set argTargetDemand = 0.85d0 * 1402.86d0"
                },
                {
                    "program_line": "Set argCrntDmnd = localDemand"
                },
                {
                    "program_line": "Set argTrendDirection = CurrntTrend"
                },
                {
                    "program_line": "ELSEIF (Month == 11)"
                },
                {
                    "program_line": "Set argTargetDemand = 0.85d0 * 1418.69d0"
                },
                {
                    "program_line": "Set argCrntDmnd = localDemand"
                },
                {
                    "program_line": "Set argTrendDirection = CurrntTrend"
                },
                {
                    "program_line": "ELSEIF (Month == 12)"
                },
                {
                    "program_line": "Set argTargetDemand = 0.85d0 * 1440.48d0"
                },
                {
                    "program_line": "Set argCrntDmnd = localDemand"
                },
                {
                    "program_line": "Set argTrendDirection = CurrntTrend"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Run Find_Demand_State"
                }
            ]
        },
        "Dispatch_Demand_Controls_By_State": {
            "lines": [
                {
                    "program_line": "IF     (argDmndMngrState == 0.0)"
                },
                {
                    "program_line": "RUN Unset_Demand_Controls"
                },
                {
                    "program_line": "ELSEIF (argDmndMngrState == 1.0)"
                },
                {
                    "program_line": "RUN Set_Demand_Level1_Controls"
                },
                {
                    "program_line": "ELSEIF (argDmndMngrState == 2.0)"
                },
                {
                    "program_line": "Run Set_Demand_Level2_Controls"
                },
                {
                    "program_line": "ELSEIF (argDmndMngrState == 3.0)"
                },
                {
                    "program_line": "Run Set_Demand_Level3_Controls"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "HeatSys1_SchedSetpoint": {
            "lines": [
                {
                    "program_line": "SET HeatSys1_Loop_Setpoint = HW_Loop_Temp_Schedule"
                }
            ]
        },
        "SHWSys1_SchedSetpoint": {
            "lines": [
                {
                    "program_line": "SET SHWSys1_Loop_Setpoint = SHWSys1_Loop_Temp_Schedule"
                }
            ]
        },
        "VAV1MixedAirManagers": {
            "lines": [
                {
                    "program_line": "SET VAV_1_CoolC_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV1FanOut - T_VAV1FanIn)"
                },
                {
                    "program_line": "SET VAV_1_HeatC_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV1FanOut - T_VAV1FanIn)"
                },
                {
                    "program_line": "SET VAV_1_OA_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV1FanOut - T_VAV1FanIn)"
                }
            ]
        },
        "VAV2MixedAirManagers": {
            "lines": [
                {
                    "program_line": "SET VAV_2_CoolC_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV2FanOut - T_VAV2FanIn)"
                },
                {
                    "program_line": "SET VAV_2_HeatC_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV2FanOut - T_VAV2FanIn)"
                },
                {
                    "program_line": "SET VAV_2_OA_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV2FanOut - T_VAV2FanIn)"
                }
            ]
        },
        "VAV3MixedAirManagers": {
            "lines": [
                {
                    "program_line": "SET VAV_3_CoolC_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV3FanOut - T_VAV3FanIn)"
                },
                {
                    "program_line": "SET VAV_3_HeatC_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV3FanOut - T_VAV3FanIn)"
                },
                {
                    "program_line": "SET VAV_3_OA_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV3FanOut - T_VAV3FanIn)"
                }
            ]
        },
        "VAV5MixedAirManagers": {
            "lines": [
                {
                    "program_line": "SET VAV_5_CoolC_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV5FanOut - T_VAV5FanIn)"
                },
                {
                    "program_line": "SET VAV_5_HeatC_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV5FanOut - T_VAV5FanIn)"
                },
                {
                    "program_line": "SET VAV_5_OA_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV5FanOut - T_VAV5FanIn)"
                }
            ]
        },
        "VAV_1_NightCycleMGR": {
            "lines": [
                {
                    "program_line": "SET Toffset = 0.8333"
                },
                {
                    "program_line": "SET NoAction = 0.0"
                },
                {
                    "program_line": "SET ForceOff = 1.0"
                },
                {
                    "program_line": "SET CycleOn = 2.0"
                },
                {
                    "program_line": "SET CycleOnZoneFansOnly = 3.0"
                },
                {
                    "program_line": "SET VAV1_heating_TurnOn  = heating_setpoint"
                },
                {
                    "program_line": "SET VAV1_heating_TurnOff = heating_setpoint +  (2 * Toffset)"
                },
                {
                    "program_line": "SET VAV1_cooling_TurnOn  = cooling_setpoint"
                },
                {
                    "program_line": "SET VAV1_cooling_TurnOff = cooling_setpoint - (2 * Toffset)"
                },
                {
                    "program_line": "SET Tmin = @MIN TzoneVAV1_1 TzoneVAV1_2"
                },
                {
                    "program_line": "SET Tmin = @MIN Tmin        TzoneVAV1_3"
                },
                {
                    "program_line": "SET Tmin = @MIN Tmin        TzoneVAV1_4"
                },
                {
                    "program_line": "SET Tmin = @MIN Tmin        TzoneVAV1_5"
                },
                {
                    "program_line": "SET Tmax = @MAX TzoneVAV1_1 TzoneVAV1_2"
                },
                {
                    "program_line": "SET Tmax = @MAX Tmax        TzoneVAV1_3"
                },
                {
                    "program_line": "SET Tmax = @MAX Tmax        TzoneVAV1_4"
                },
                {
                    "program_line": "SET Tmax = @MAX Tmax        TzoneVAV1_5"
                },
                {
                    "program_line": "IF Tmin < VAV1_heating_TurnOn"
                },
                {
                    "program_line": "SET VAV_1_NightCycleStatus = CycleOn"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ELSEIF Tmin > VAV1_heating_TurnOff"
                },
                {
                    "program_line": "SET VAV_1_NightCycleStatus = NoAction"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF Tmax > VAV1_cooling_TurnOn"
                },
                {
                    "program_line": "SET VAV_1_NightCycleStatus = CycleOn"
                },
                {
                    "program_line": "ELSEIF Tmax < VAV1_cooling_TurnOff"
                },
                {
                    "program_line": "SET VAV_1_NightCycleStatus = NoAction"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "VAV_1_SchedSetpoint": {
            "lines": [
                {
                    "program_line": "SET VAV_1_SAT_setpoint = Seasonal_Reset_SAT_Sched"
                }
            ]
        },
        "VAV_2_NightCycleMGR": {
            "lines": [
                {
                    "program_line": "SET Toffset = 0.8333"
                },
                {
                    "program_line": "SET NoAction = 0.0"
                },
                {
                    "program_line": "SET ForceOff = 1.0"
                },
                {
                    "program_line": "SET CycleOn = 2.0"
                },
                {
                    "program_line": "SET CycleOnZoneFansOnly = 3"
                },
                {
                    "program_line": "SET VAV2_heating_TurnOn  = heating_setpoint"
                },
                {
                    "program_line": "SET VAV2_heating_TurnOff = heating_setpoint + (2*Toffset)"
                },
                {
                    "program_line": "SET VAV2_cooling_TurnOn  = cooling_setpoint"
                },
                {
                    "program_line": "SET VAV2_cooling_TurnOff = cooling_setpoint - (2*Toffset)"
                },
                {
                    "program_line": "SET Tmin = @MIN TzoneVAV2_1 TzoneVAV2_2"
                },
                {
                    "program_line": "SET Tmin = @MIN Tmin        TzoneVAV2_3"
                },
                {
                    "program_line": "SET Tmin = @MIN Tmin        TzoneVAV2_4"
                },
                {
                    "program_line": "SET Tmin = @MIN Tmin        TzoneVAV2_5"
                },
                {
                    "program_line": "SET Tmax = @MAX TzoneVAV2_1 TzoneVAV2_2"
                },
                {
                    "program_line": "SET Tmax = @MAX Tmax        TzoneVAV2_3"
                },
                {
                    "program_line": "SET Tmax = @MAX Tmax        TzoneVAV2_4"
                },
                {
                    "program_line": "SET Tmax = @MAX Tmax        TzoneVAV2_5"
                },
                {
                    "program_line": "IF Tmin < VAV2_heating_TurnOn"
                },
                {
                    "program_line": "SET VAV_2_NightCycleStatus = CycleOn"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ELSEIF Tmin > VAV2_heating_TurnOff"
                },
                {
                    "program_line": "SET VAV_2_NightCycleStatus = NoAction"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF Tmax > VAV2_cooling_TurnOn"
                },
                {
                    "program_line": "SET VAV_2_NightCycleStatus = CycleOn"
                },
                {
                    "program_line": "ELSEIF Tmax < VAV2_cooling_TurnOff"
                },
                {
                    "program_line": "SET VAV_2_NightCycleStatus = NoAction"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "VAV_2_SchedSetpoint": {
            "lines": [
                {
                    "program_line": "SET VAV_2_SAT_setpoint = Seasonal_Reset_SAT_Sched"
                }
            ]
        },
        "VAV_3_NightCycleMGR": {
            "lines": [
                {
                    "program_line": "SET Toffset = 0.8333"
                },
                {
                    "program_line": "SET NoAction = 0.0"
                },
                {
                    "program_line": "SET ForceOff = 1.0"
                },
                {
                    "program_line": "SET CycleOn = 2.0"
                },
                {
                    "program_line": "SET CycleOnZoneFansOnly = 3"
                },
                {
                    "program_line": "SET VAV3_heating_TurnOn  = heating_setpoint"
                },
                {
                    "program_line": "SET VAV3_heating_TurnOff = heating_setpoint + (2*Toffset)"
                },
                {
                    "program_line": "SET VAV3_cooling_TurnOn  = cooling_setpoint"
                },
                {
                    "program_line": "SET VAV3_cooling_TurnOff = cooling_setpoint - (2*Toffset)"
                },
                {
                    "program_line": "SET Tmin = @MIN TzoneVAV3_1 TzoneVAV3_2"
                },
                {
                    "program_line": "SET Tmin = @MIN Tmin        TzoneVAV3_3"
                },
                {
                    "program_line": "SET Tmin = @MIN Tmin        TzoneVAV3_4"
                },
                {
                    "program_line": "SET Tmin = @MIN Tmin        TzoneVAV3_5"
                },
                {
                    "program_line": "SET Tmax = @MAX TzoneVAV3_1 TzoneVAV3_2"
                },
                {
                    "program_line": "SET Tmax = @MAX Tmax        TzoneVAV3_3"
                },
                {
                    "program_line": "SET Tmax = @MAX Tmax        TzoneVAV3_4"
                },
                {
                    "program_line": "SET Tmax = @MAX Tmax        TzoneVAV3_5"
                },
                {
                    "program_line": "IF Tmin < VAV3_heating_TurnOn"
                },
                {
                    "program_line": "SET VAV_3_NightCycleStatus = CycleOn"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ELSEIF Tmin > VAV3_heating_TurnOff"
                },
                {
                    "program_line": "SET VAV_3_NightCycleStatus = NoAction"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF Tmax > VAV3_cooling_TurnOn"
                },
                {
                    "program_line": "SET VAV_3_NightCycleStatus = CycleOn"
                },
                {
                    "program_line": "ELSEIF Tmax < VAV3_cooling_TurnOff"
                },
                {
                    "program_line": "SET VAV_3_NightCycleStatus = NoAction"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "VAV_3_SchedSetpoint": {
            "lines": [
                {
                    "program_line": "SET VAV_3_SAT_setpoint = Seasonal_Reset_SAT_Sched"
                }
            ]
        },
        "VAV_5_NightCycleMGR": {
            "lines": [
                {
                    "program_line": "SET Toffset = 0.8333"
                },
                {
                    "program_line": "SET NoAction = 0.0"
                },
                {
                    "program_line": "SET ForceOff = 1.0"
                },
                {
                    "program_line": "SET CycleOn = 2.0"
                },
                {
                    "program_line": "SET CycleOnZoneFansOnly = 3"
                },
                {
                    "program_line": "SET VAV5_heating_TurnOn  = heating_setpoint"
                },
                {
                    "program_line": "SET VAV5_heating_TurnOff = heating_setpoint + (2*Toffset)"
                },
                {
                    "program_line": "SET VAV5_cooling_TurnOn  = cooling_setpoint"
                },
                {
                    "program_line": "SET VAV5_cooling_TurnOff = cooling_setpoint - (2*Toffset)"
                },
                {
                    "program_line": "IF TzoneVAV5 < VAV5_heating_TurnOn"
                },
                {
                    "program_line": "SET VAV_5_NightCycleStatus = CycleOn"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ELSEIF TzoneVAV5 > VAV5_heating_TurnOff"
                },
                {
                    "program_line": "SET VAV_5_NightCycleStatus = NoAction"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF TzoneVAV5 > VAV5_cooling_TurnOn"
                },
                {
                    "program_line": "SET VAV_5_NightCycleStatus = CycleOn"
                },
                {
                    "program_line": "ELSEIF TzoneVAV5 < VAV5_cooling_TurnOff"
                },
                {
                    "program_line": "SET VAV_5_NightCycleStatus = NoAction"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "VAV_5_SchedSetpoint": {
            "lines": [
                {
                    "program_line": "SET VAV_5_SAT_setpoint = Seasonal_Reset_SAT_Sched"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "Demand Manager Demonstration": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "Determine_Current_Demand_Manage_State"
                },
                {
                    "program_name": "Dispatch_Demand_Controls_By_State"
                }
            ]
        },
        "EMS-based Setpoint Managers": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "VAV_5_SchedSetpoint"
                },
                {
                    "program_name": "VAV5MixedAirManagers"
                },
                {
                    "program_name": "VAV_1_SchedSetpoint"
                },
                {
                    "program_name": "VAV1MixedAirManagers"
                },
                {
                    "program_name": "VAV_3_SchedSetpoint"
                },
                {
                    "program_name": "VAV3MixedAirManagers"
                },
                {
                    "program_name": "VAV_2_SchedSetpoint"
                },
                {
                    "program_name": "VAV2MixedAirManagers"
                },
                {
                    "program_name": "CoolSys1_SchedSetpoint"
                },
                {
                    "program_name": "HeatSys1_SchedSetpoint"
                },
                {
                    "program_name": "SHWSys1_SchedSetpoint"
                },
                {
                    "program_name": "VAV_5_NightCycleMGR"
                },
                {
                    "program_name": "VAV_1_NightCycleMGR"
                },
                {
                    "program_name": "VAV_2_NightCycleMGR"
                },
                {
                    "program_name": "VAV_3_NightCycleMGR"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "BLDG_LIGHT_SCH": {
            "output_variable_or_output_meter_index_key_name": "BLDG_LIGHT_SCH",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "CW_Loop_Temp_Schedule": {
            "output_variable_or_output_meter_index_key_name": "CW-Loop-Temp-Schedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "Cooling_Setpoint_Sched": {
            "output_variable_or_output_meter_index_key_name": "CLGSETP_SCH_Copy",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "CurntFacilityElectDemand": {
            "output_variable_or_output_meter_index_key_name": "Whole Building",
            "output_variable_or_output_meter_name": "Facility Total Electricity Demand Rate"
        },
        "HW_Loop_Temp_Schedule": {
            "output_variable_or_output_meter_index_key_name": "HW-Loop-Temp-Schedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "SHWSys1_Loop_Temp_Schedule": {
            "output_variable_or_output_meter_index_key_name": "SHWSys1-Loop-Temp-Schedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "Seasonal_Reset_SAT_Sched": {
            "output_variable_or_output_meter_index_key_name": "Seasonal-Reset-Supply-Air-Temp-Sch",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "T_VAV1FanIn": {
            "output_variable_or_output_meter_index_key_name": "VAV_1_HeatC-VAV_1_FanNode",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "T_VAV1FanOut": {
            "output_variable_or_output_meter_index_key_name": "VAV_1 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "T_VAV2FanIn": {
            "output_variable_or_output_meter_index_key_name": "VAV_2_HeatC-VAV_2_FanNode",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "T_VAV2FanOut": {
            "output_variable_or_output_meter_index_key_name": "VAV_2 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "T_VAV3FanIn": {
            "output_variable_or_output_meter_index_key_name": "VAV_3_HeatC-VAV_3_FanNode",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "T_VAV3FanOut": {
            "output_variable_or_output_meter_index_key_name": "VAV_3 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "T_VAV5FanIn": {
            "output_variable_or_output_meter_index_key_name": "VAV_5_HeatC-VAV_5_FanNode",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "T_VAV5FanOut": {
            "output_variable_or_output_meter_index_key_name": "VAV_5 Supply Equipment Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "TzoneVAV1_1": {
            "output_variable_or_output_meter_index_key_name": "Core_bottom",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "TzoneVAV1_2": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_3",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "TzoneVAV1_3": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_2",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "TzoneVAV1_4": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_1",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "TzoneVAV1_5": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_4",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "TzoneVAV2_1": {
            "output_variable_or_output_meter_index_key_name": "Core_mid",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "TzoneVAV2_2": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_3",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "TzoneVAV2_3": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_2",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "TzoneVAV2_4": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_1",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "TzoneVAV2_5": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_4",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "TzoneVAV3_1": {
            "output_variable_or_output_meter_index_key_name": "Core_top",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "TzoneVAV3_2": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_3",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "TzoneVAV3_3": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_2",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "TzoneVAV3_4": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_1",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "TzoneVAV3_5": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_4",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "TzoneVAV5": {
            "output_variable_or_output_meter_index_key_name": "Basement",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "cooling_setpoint": {
            "output_variable_or_output_meter_index_key_name": "CLGSETP_SCH",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "heating_setpoint": {
            "output_variable_or_output_meter_index_key_name": "HTGSETP_SCH",
            "output_variable_or_output_meter_name": "Schedule Value"
        }
    },
    "EnergyManagementSystem:Subroutine": {
        "Find_Demand_State": {
            "lines": [
                {
                    "program_line": "Set DmndStateX1 = @TrendValue Demand_Mgr_State_Trend 1"
                },
                {
                    "program_line": "Set DmndStateX2 = @TrendValue Demand_Mgr_State_Trend 2"
                },
                {
                    "program_line": "Set Level1Demand = 0.9d0 * argTargetDemand"
                },
                {
                    "program_line": "Set argCrntDmnd = argCrntDmnd"
                },
                {
                    "program_line": "Set argTargetDemand = argTargetDemand"
                },
                {
                    "program_line": "SET argDmndMngrState = DmndStateX1"
                },
                {
                    "program_line": "IF (argCrntDmnd > Level1Demand) && (argCrntDmnd <argTargetDemand) && (argTrendDirection > 0.0)"
                },
                {
                    "program_line": "IF DmndStateX1 <= 1.0"
                },
                {
                    "program_line": "SET argDmndMngrState = 1.0"
                },
                {
                    "program_line": "ELSEIF (DmndStateX1 == 2.0) && (DmndStateX2 < 2.0)"
                },
                {
                    "program_line": "SET argDmndMngrState = 2.0"
                },
                {
                    "program_line": "ELSEIF (DmndStateX1 == 3.0) && (DmndStateX2 == 3.0)"
                },
                {
                    "program_line": "SET argDmndMngrState = 2.0"
                },
                {
                    "program_line": "ELSEIF (DmndStateX1 == 3.0) && (DmndStateX2 == 2.0)"
                },
                {
                    "program_line": "SET argDmndMngrState = 3.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF (argCrntDmnd > argTargetDemand) && (argTrendDirection < 0.0)"
                },
                {
                    "program_line": "IF DmndStateX1 <= 2.0"
                },
                {
                    "program_line": "SET argDmndMngrState = 2.0"
                },
                {
                    "program_line": "ELSEIF (DmndStateX1 == 3.0) && (DmndStateX2 == 2.0)"
                },
                {
                    "program_line": "SET argDmndMngrState = 3.0"
                },
                {
                    "program_line": "ELSEIF (DmndStateX1 == 3.0) && (DmndStateX2 == 3.0)"
                },
                {
                    "program_line": "SET argDmndMngrState = 2.0"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF (argCrntDmnd > argTargetDemand) && (argTrendDirection >= 0.0)"
                },
                {
                    "program_line": "Set argDmndMngrState = 3.0"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Set_Demand_Level1_Controls": {
            "lines": [
                {
                    "program_line": "SET Set_Cooling_Setpoint_Sched    = Cooling_Setpoint_Sched + 0.8"
                },
                {
                    "program_line": "SET Set_Basement_Lights           = 0.90 * Basement_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Core_bottom_Lights        = 0.90 * Core_bottom_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Core_mid_Lights           = 0.90 * Core_mid_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Core_top_Lights           = 0.90 * Core_top_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_bot_ZN_3_Lights = 0.90 * Perimeter_bot_ZN_3_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_bot_ZN_2_Lights = 0.90 * Perimeter_bot_ZN_2_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_bot_ZN_1_Lights = 0.90 * Perimeter_bot_ZN_1_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_bot_ZN_4_Lights = 0.90 * Perimeter_bot_ZN_4_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_mid_ZN_3_Lights = 0.90 * Perimeter_mid_ZN_3_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_mid_ZN_2_Lights = 0.90 * Perimeter_mid_ZN_2_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_mid_ZN_1_Lights = 0.90 * Perimeter_mid_ZN_1_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_mid_ZN_4_Lights = 0.90 * Perimeter_mid_ZN_4_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_top_ZN_3_Lights = 0.90 * Perimeter_top_ZN_3_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_top_ZN_2_Lights = 0.90 * Perimeter_top_ZN_2_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_top_ZN_1_Lights = 0.90 * Perimeter_top_ZN_1_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_top_ZN_4_Lights = 0.90 * Perimeter_top_ZN_4_Lights * BLDG_LIGHT_SCH"
                }
            ]
        },
        "Set_Demand_Level2_Controls": {
            "lines": [
                {
                    "program_line": "SET Set_Cooling_Setpoint_Sched    = Cooling_Setpoint_Sched + 1.5"
                },
                {
                    "program_line": "SET Set_Basement_Lights           = 0.80 * Basement_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Core_bottom_Lights        = 0.80 * Core_bottom_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Core_mid_Lights           = 0.80 * Core_mid_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Core_top_Lights           = 0.80 * Core_top_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_bot_ZN_3_Lights = 0.80 * Perimeter_bot_ZN_3_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_bot_ZN_2_Lights = 0.80 * Perimeter_bot_ZN_2_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_bot_ZN_1_Lights = 0.80 * Perimeter_bot_ZN_1_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_bot_ZN_4_Lights = 0.80 * Perimeter_bot_ZN_4_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_mid_ZN_3_Lights = 0.80 * Perimeter_mid_ZN_3_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_mid_ZN_2_Lights = 0.80 * Perimeter_mid_ZN_2_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_mid_ZN_1_Lights = 0.80 * Perimeter_mid_ZN_1_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_mid_ZN_4_Lights = 0.80 * Perimeter_mid_ZN_4_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_top_ZN_3_Lights = 0.80 * Perimeter_top_ZN_3_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_top_ZN_2_Lights = 0.80 * Perimeter_top_ZN_2_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_top_ZN_1_Lights = 0.80 * Perimeter_top_ZN_1_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_top_ZN_4_Lights = 0.80 * Perimeter_top_ZN_4_Lights * BLDG_LIGHT_SCH"
                }
            ]
        },
        "Set_Demand_Level3_Controls": {
            "lines": [
                {
                    "program_line": "SET Set_Cooling_Setpoint_Sched    = Cooling_Setpoint_Sched + 2.0"
                },
                {
                    "program_line": "SET Set_Basement_Lights           = 0.70 * Basement_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Core_bottom_Lights        = 0.70 * Core_bottom_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Core_mid_Lights           = 0.70 * Core_mid_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Core_top_Lights           = 0.70 * Core_top_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_bot_ZN_3_Lights = 0.70 * Perimeter_bot_ZN_3_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_bot_ZN_2_Lights = 0.70 * Perimeter_bot_ZN_2_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_bot_ZN_1_Lights = 0.70 * Perimeter_bot_ZN_1_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_bot_ZN_4_Lights = 0.70 * Perimeter_bot_ZN_4_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_mid_ZN_3_Lights = 0.70 * Perimeter_mid_ZN_3_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_mid_ZN_2_Lights = 0.70 * Perimeter_mid_ZN_2_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_mid_ZN_1_Lights = 0.70 * Perimeter_mid_ZN_1_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_mid_ZN_4_Lights = 0.70 * Perimeter_mid_ZN_4_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_top_ZN_3_Lights = 0.70 * Perimeter_top_ZN_3_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_top_ZN_2_Lights = 0.70 * Perimeter_top_ZN_2_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_top_ZN_1_Lights = 0.70 * Perimeter_top_ZN_1_Lights * BLDG_LIGHT_SCH"
                },
                {
                    "program_line": "SET Set_Perimeter_top_ZN_4_Lights = 0.70 * Perimeter_top_ZN_4_Lights * BLDG_LIGHT_SCH"
                }
            ]
        },
        "Unset_Demand_Controls": {
            "lines": [
                {
                    "program_line": "SET Set_Cooling_Setpoint_Sched    = Null"
                },
                {
                    "program_line": "SET Set_Basement_Lights           = Null"
                },
                {
                    "program_line": "SET Set_Core_bottom_Lights        = Null"
                },
                {
                    "program_line": "SET Set_Core_mid_Lights           = Null"
                },
                {
                    "program_line": "SET Set_Core_top_Lights           = Null"
                },
                {
                    "program_line": "SET Set_Perimeter_bot_ZN_3_Lights = Null"
                },
                {
                    "program_line": "SET Set_Perimeter_bot_ZN_2_Lights = Null"
                },
                {
                    "program_line": "SET Set_Perimeter_bot_ZN_1_Lights = Null"
                },
                {
                    "program_line": "SET Set_Perimeter_bot_ZN_4_Lights = Null"
                },
                {
                    "program_line": "SET Set_Perimeter_mid_ZN_3_Lights = Null"
                },
                {
                    "program_line": "SET Set_Perimeter_mid_ZN_2_Lights = Null"
                },
                {
                    "program_line": "SET Set_Perimeter_mid_ZN_1_Lights = Null"
                },
                {
                    "program_line": "SET Set_Perimeter_mid_ZN_4_Lights = Null"
                },
                {
                    "program_line": "SET Set_Perimeter_top_ZN_3_Lights = Null"
                },
                {
                    "program_line": "SET Set_Perimeter_top_ZN_2_Lights = Null"
                },
                {
                    "program_line": "SET Set_Perimeter_top_ZN_1_Lights = Null"
                },
                {
                    "program_line": "SET Set_Perimeter_top_ZN_4_Lights = Null"
                }
            ]
        }
    },
    "EnergyManagementSystem:TrendVariable": {
        "Demand_Mgr_State_Trend": {
            "ems_variable_name": "argDmndMngrState",
            "number_of_timesteps_to_be_logged": 48
        },
        "FacilityElectTrend": {
            "ems_variable_name": "CurntFacilityElectDemand",
            "number_of_timesteps_to_be_logged": 144
        }
    },
    "EnvironmentalImpactFactors": {
        "EnvironmentalImpactFactors 1": {
            "district_cooling_cop": 4.18,
            "district_heating_steam_conversion_efficiency": 0.585,
            "district_heating_water_efficiency": 0.663,
            "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
            "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
            "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 3997.5006,
            "end_use_subcategory": "Exterior Facade Lighting",
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Fan:VariableVolume": {
        "VAV_1_Fan": {
            "air_inlet_node_name": "VAV_1_HeatC-VAV_1_FanNode",
            "air_outlet_node_name": "VAV_1 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.210943,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.95,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 500
        },
        "VAV_2_Fan": {
            "air_inlet_node_name": "VAV_2_HeatC-VAV_2_FanNode",
            "air_outlet_node_name": "VAV_2 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.210943,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.95,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 500
        },
        "VAV_3_Fan": {
            "air_inlet_node_name": "VAV_3_HeatC-VAV_3_FanNode",
            "air_outlet_node_name": "VAV_3 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.210943,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.95,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 500
        },
        "VAV_5_Fan": {
            "air_inlet_node_name": "VAV_5_HeatC-VAV_5_FanNode",
            "air_outlet_node_name": "VAV_5 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.210943,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.95,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 500
        }
    },
    "FenestrationSurface:Detailed": {
        "Perimeter_bot_ZN_1_Wall_South_Window": {
            "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9146,
            "vertex_3_x_coordinate": 73.107,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9146,
            "vertex_4_x_coordinate": 73.107,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_2_Wall_East_Window": {
            "building_surface_name": "Perimeter_bot_ZN_2_Wall_East",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.1072,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 73.1072,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9146,
            "vertex_3_x_coordinate": 73.1072,
            "vertex_3_y_coordinate": 48.738,
            "vertex_3_z_coordinate": 0.9146,
            "vertex_4_x_coordinate": 73.1072,
            "vertex_4_y_coordinate": 48.738,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_3_Wall_North_Window": {
            "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.107,
            "vertex_1_y_coordinate": 48.7381,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 73.107,
            "vertex_2_y_coordinate": 48.7381,
            "vertex_2_z_coordinate": 0.9146,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.7381,
            "vertex_3_z_coordinate": 0.9146,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.7381,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_bot_ZN_4_Wall_West_Window": {
            "building_surface_name": "Perimeter_bot_ZN_4_Wall_West",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.738,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.738,
            "vertex_2_z_coordinate": 0.9146,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9146,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_mid_ZN_1_Wall_South_Window": {
            "building_surface_name": "Perimeter_mid_ZN_1_Wall_South",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 22.316,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 20.7306,
            "vertex_3_x_coordinate": 73.107,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 20.7306,
            "vertex_4_x_coordinate": 73.107,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 22.316,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_mid_ZN_2_Wall_East_Window": {
            "building_surface_name": "Perimeter_mid_ZN_2_Wall_East",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.1072,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 22.316,
            "vertex_2_x_coordinate": 73.1072,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 20.7306,
            "vertex_3_x_coordinate": 73.1072,
            "vertex_3_y_coordinate": 48.738,
            "vertex_3_z_coordinate": 20.7306,
            "vertex_4_x_coordinate": 73.1072,
            "vertex_4_y_coordinate": 48.738,
            "vertex_4_z_coordinate": 22.316,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_mid_ZN_3_Wall_North_Window": {
            "building_surface_name": "Perimeter_mid_ZN_3_Wall_North",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.107,
            "vertex_1_y_coordinate": 48.7381,
            "vertex_1_z_coordinate": 22.316,
            "vertex_2_x_coordinate": 73.107,
            "vertex_2_y_coordinate": 48.7381,
            "vertex_2_z_coordinate": 20.7306,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.7381,
            "vertex_3_z_coordinate": 20.7306,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.7381,
            "vertex_4_z_coordinate": 22.316,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_mid_ZN_4_Wall_West_Window": {
            "building_surface_name": "Perimeter_mid_ZN_4_Wall_West",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.738,
            "vertex_1_z_coordinate": 22.316,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.738,
            "vertex_2_z_coordinate": 20.7306,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 20.7306,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 22.316,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_top_ZN_1_Wall_South_Window": {
            "building_surface_name": "Perimeter_top_ZN_1_Wall_South",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 46.0952,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 44.5098,
            "vertex_3_x_coordinate": 73.107,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 44.5098,
            "vertex_4_x_coordinate": 73.107,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 46.0952,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_top_ZN_2_Wall_East_Window": {
            "building_surface_name": "Perimeter_top_ZN_2_Wall_East",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.1072,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 46.0952,
            "vertex_2_x_coordinate": 73.1072,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 44.5098,
            "vertex_3_x_coordinate": 73.1072,
            "vertex_3_y_coordinate": 48.738,
            "vertex_3_z_coordinate": 44.5098,
            "vertex_4_x_coordinate": 73.1072,
            "vertex_4_y_coordinate": 48.738,
            "vertex_4_z_coordinate": 46.0952,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_top_ZN_3_Wall_North_Window": {
            "building_surface_name": "Perimeter_top_ZN_3_Wall_North",
            "construction_name": "std_window_UValue_3.237_SHGC_0.49_VT_0.622",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.107,
            "vertex_1_y_coordinate": 48.7381,
            "vertex_1_z_coordinate": 46.0952,
            "vertex_2_x_coordinate": 73.107,
            "vertex_2_y_coordinate": 48.7381,
            "vertex_2_z_coordinate": 44.5098,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 48.7381,
            "vertex_3_z_coordinate": 44.5098,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 48.7381,
            "vertex_4_z_coordinate": 46.0952,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_top_ZN_4_Wall_West_Window": {
            "building_surface_name": "Perimeter_top_ZN_4_Wall_West",
            "construction_name": "std_window_UValue_3.237_SHGC_0.39_VT_0.495_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.738,
            "vertex_1_z_coordinate": 46.0952,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.738,
            "vertex_2_z_coordinate": 44.5098,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 44.5098,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 46.0952,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "FuelFactors": {
        "FuelFactors 1": {
            "ch4_emission_factor": 0.3528,
            "co2_emission_factor": 108.6,
            "co_emission_factor": 0.08444,
            "existing_fuel_resource_name": "Electricity",
            "hg_emission_factor": 1.814e-06,
            "n2o_emission_factor": 0.002222,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.008722,
            "nox_emission_factor": 0.1658,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 5.389e-06,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.006472,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.8,
            "source_energy_factor": 3.32,
            "water_emission_factor": 0.0735778
        },
        "FuelFactors 2": {
            "ch4_emission_factor": 0.00106,
            "co2_emission_factor": 52.1,
            "co_emission_factor": 0.0399,
            "existing_fuel_resource_name": "NaturalGas",
            "hg_emission_factor": 1.11e-07,
            "n2o_emission_factor": 0.00106,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00261,
            "nox_emission_factor": 0.0473,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.13e-07,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00359,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.000268,
            "source_energy_factor": 1.092,
            "water_emission_factor": 0
        },
        "FuelFactors 3": {
            "ch4_emission_factor": 0.000719,
            "co2_emission_factor": 70.6,
            "co_emission_factor": 0.0168,
            "existing_fuel_resource_name": "FuelOilNo1",
            "hg_emission_factor": 0.0,
            "n2o_emission_factor": 0.00037,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00114,
            "nox_emission_factor": 0.0667,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 0.0,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00582,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.106,
            "source_energy_factor": 1.158,
            "water_emission_factor": 0
        },
        "FuelFactors 4": {
            "ch4_emission_factor": 0.00103,
            "co2_emission_factor": 62.7,
            "co_emission_factor": 0.0103,
            "existing_fuel_resource_name": "Propane",
            "hg_emission_factor": 0.0,
            "n2o_emission_factor": 0.00461,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.00179,
            "nox_emission_factor": 0.0741,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 0.0,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00231,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.0,
            "source_energy_factor": 1.151,
            "water_emission_factor": 0
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200.0
        }
    },
    "InternalMass": {
        "Basement_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 7126.212,
            "zone_or_zonelist_name": "Basement"
        },
        "Core_bottom_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 5064.6464,
            "zone_or_zonelist_name": "Core_bottom"
        },
        "Core_mid_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 5064.6464,
            "zone_or_zonelist_name": "Core_mid"
        },
        "Core_top_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 5064.6464,
            "zone_or_zonelist_name": "Core_top"
        },
        "Perimeter_bot_ZN_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8394,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9503,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8257,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9503,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8394,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9503,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8257,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9503,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8394,
            "zone_or_zonelist_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9503,
            "zone_or_zonelist_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8257,
            "zone_or_zonelist_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.9503,
            "zone_or_zonelist_name": "Perimeter_top_ZN_4"
        }
    },
    "Lights": {
        "Basement_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 38339.0208,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Core_bottom_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 27247.7976,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_bottom"
        },
        "Core_mid_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 27247.7976,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_mid"
        },
        "Core_top_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 27247.7976,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_top"
        },
        "Perimeter_bot_ZN_1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3372.3959,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_1"
        },
        "Perimeter_bot_ZN_2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2173.2526,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_2"
        },
        "Perimeter_bot_ZN_3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3372.3221,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_3"
        },
        "Perimeter_bot_ZN_4_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2173.2526,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_4"
        },
        "Perimeter_mid_ZN_1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3372.3959,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_1"
        },
        "Perimeter_mid_ZN_2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2173.2526,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_2"
        },
        "Perimeter_mid_ZN_3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3372.3221,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_3"
        },
        "Perimeter_mid_ZN_4_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2173.2526,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_4"
        },
        "Perimeter_top_ZN_1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3372.3959,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_1"
        },
        "Perimeter_top_ZN_2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2173.2526,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_2"
        },
        "Perimeter_top_ZN_3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3372.3221,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_3"
        },
        "Perimeter_top_ZN_4_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2173.2526,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_4"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "1IN Stucco": {
            "conductivity": 0.6918,
            "density": 1858.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0253,
            "visible_absorptance": 0.92
        },
        "8IN Concrete HW": {
            "conductivity": 1.7296,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033,
            "visible_absorptance": 0.65
        },
        "Floor Insulation [2]": {
            "conductivity": 0.045,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0636,
            "visible_absorptance": 0.7
        },
        "GP01 1/2 GYPSUM": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "MAT-CC05 4 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "MAT-CC05 8 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
