            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Lab 2"
        },
        "Sizing:Zone 47": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.589934,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Lockers",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Lockers"
        },
        "Sizing:Zone 48": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.145875,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Lounge 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Lounge 1"
        },
        "Sizing:Zone 49": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.106367,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Lounge 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Lounge 2"
        },
        "Sizing:Zone 50": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.156815,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Nurse Station 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 1"
        },
        "Sizing:Zone 51": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.486249,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Nurse Station 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 2"
        },
        "Sizing:Zone 52": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.284456,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Office 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Office 1"
        },
        "Sizing:Zone 53": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.233399,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Office 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Office 2"
        },
        "Sizing:Zone 54": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.364687,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Office 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Office 3"
        },
        "Sizing:Zone 55": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.425468,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Office 4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Office 4"
        },
        "Sizing:Zone 56": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 30.3242,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Operating",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Operating"
        },
        "Sizing:Zone 57": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.93069,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 PACU",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 PACU"
        },
        "Sizing:Zone 58": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.62464,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Patient 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Patient 1"
        },
        "Sizing:Zone 59": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.33766,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Patient 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Patient 2"
        },
        "Sizing:Zone 60": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.97327,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Procedure 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Procedure 1"
        },
        "Sizing:Zone 61": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.60462,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Procedure 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Procedure 2"
        },
        "Sizing:Zone 62": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.525578,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Reception",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Reception"
        },
        "Sizing:Zone 63": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.503411,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Restroom 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Restroom 1"
        },
        "Sizing:Zone 64": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.707921,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Restroom 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Restroom 2"
        },
        "Sizing:Zone 65": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.379918,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Soil 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Soil 1"
        },
        "Sizing:Zone 66": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.251705,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Soil 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Soil 2"
        },
        "Sizing:Zone 67": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.06975,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Sterilizing",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Sterilizing"
        },
        "Sizing:Zone 68": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.257426,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Storage 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Storage 1"
        },
        "Sizing:Zone 69": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.109835,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Storage 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Storage 2"
        },
        "Sizing:Zone 70": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 5.28581,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Trauma",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Trauma"
        },
        "Sizing:Zone 71": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.825908,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Triage",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Triage"
        },
        "Sizing:Zone 72": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.17129,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Waiting",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Waiting"
        },
        "Sizing:Zone 73": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.157316,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Clean",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Clean"
        },
        "Sizing:Zone 74": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.540594,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Elevator",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Elevator"
        },
        "Sizing:Zone 75": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.27426,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Exam",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Exam"
        },
        "Sizing:Zone 76": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.0011,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 ICU",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 ICU"
        },
        "Sizing:Zone 77": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.365659,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Nurse Station 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 1"
        },
        "Sizing:Zone 78": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.291749,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Nurse Station 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 2"
        },
        "Sizing:Zone 79": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.471947,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Nursery",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Nursery"
        },
        "Sizing:Zone 80": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.328218,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Office",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Office"
        },
        "Sizing:Zone 81": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.83168,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Operating",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Operating"
        },
        "Sizing:Zone 82": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.38357,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Patient 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Patient 1"
        },
        "Sizing:Zone 83": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.38357,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Patient 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Patient 2"
        },
        "Sizing:Zone 84": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.88302,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Patient 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Patient 3"
        },
        "Sizing:Zone 85": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.88302,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Patient 4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Patient 4"
        },
        "Sizing:Zone 86": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.526064,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Patient Corridor 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Patient Corridor 1"
        },
        "Sizing:Zone 87": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.526064,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Patient Corridor 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Patient Corridor 2"
        },
        "Sizing:Zone 88": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.849505,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Procedure",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Procedure"
        },
        "Sizing:Zone 89": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.786579,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Soil",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Soil"
        },
        "Sizing:Zone 90": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.15784,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Supply",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Supply"
        },
        "Sizing:Zone 91": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.41584,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Triage",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Triage"
        },
        "Sizing:Zone 92": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.297327,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Waiting",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Waiting"
        },
        "Sizing:Zone 93": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.157316,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Clean",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Clean"
        },
        "Sizing:Zone 94": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.540594,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Elevator",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Elevator"
        },
        "Sizing:Zone 95": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.365659,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Nurse Station",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Nurse Station"
        },
        "Sizing:Zone 96": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.182343,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Office",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Office"
        },
        "Sizing:Zone 97": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.38357,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Patient 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Patient 1"
        },
        "Sizing:Zone 98": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.38357,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Patient 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Patient 2"
        },
        "Sizing:Zone 99": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.88302,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Patient 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Patient 3"
        },
        "Sizing:Zone 100": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.88302,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Patient 4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Patient 4"
        },
        "Sizing:Zone 101": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.526064,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Patient Corridor 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Patient Corridor 1"
        },
        "Sizing:Zone 102": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.526064,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Patient Corridor 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Patient Corridor 2"
        },
        "Sizing:Zone 103": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.786579,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Soil",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Soil"
        },
        "Sizing:Zone 104": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.15784,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Supply",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Supply"
        },
        "Sizing:Zone 105": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.157316,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Clean",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Clean"
        },
        "Sizing:Zone 106": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.540594,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Elevator",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Elevator"
        },
        "Sizing:Zone 107": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.365659,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Nurse Station",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Nurse Station"
        },
        "Sizing:Zone 108": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.182343,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Office",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Office"
        },
        "Sizing:Zone 109": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.38357,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Patient 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Patient 1"
        },
        "Sizing:Zone 110": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.38357,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Patient 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Patient 2"
        },
        "Sizing:Zone 111": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.88302,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Patient 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Patient 3"
        },
        "Sizing:Zone 112": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.88302,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Patient 4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Patient 4"
        },
        "Sizing:Zone 113": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.526064,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Patient Corridor 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Patient Corridor 1"
        },
        "Sizing:Zone 114": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.526064,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Patient Corridor 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Patient Corridor 2"
        },
        "Sizing:Zone 115": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.786579,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Soil",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Soil"
        },
        "Sizing:Zone 116": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.15784,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Supply",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Supply"
        },
        "Sizing:Zone 117": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.76296,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 1 Core",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 1 Core"
        },
        "Sizing:Zone 118": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.458922,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 1 Perimeter 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 1"
        },
        "Sizing:Zone 119": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.330953,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 1 Perimeter 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.2,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.2,
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 2"
        },
        "Sizing:Zone 120": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.458922,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 1 Perimeter 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 3"
        },
        "Sizing:Zone 121": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.47713,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 2-4 Core",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 2-4 Core"
        },
        "Sizing:Zone 122": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.436256,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 2-4 Perimeter 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 1"
        },
        "Sizing:Zone 123": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.330953,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 2-4 Perimeter 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.2,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.2,
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 2"
        },
        "Sizing:Zone 124": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.436256,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 2-4 Perimeter 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 3"
        },
        "Sizing:Zone 125": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.330953,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 2-4 Perimeter 4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 4"
        },
        "Sizing:Zone 126": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.47713,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 5 Core",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 5 Core"
        },
        "Sizing:Zone 127": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.436256,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 5 Perimeter 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 1"
        },
        "Sizing:Zone 128": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.330953,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 5 Perimeter 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.4,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.4,
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 2"
        },
        "Sizing:Zone 129": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.436256,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 5 Perimeter 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 3"
        },
        "Sizing:Zone 130": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.330953,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 5 Perimeter 4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 4"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO Ann Clg .4% Condns DB=>MWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.8,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO Ann Clg .4% Condns WB=>MDB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.5,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -20.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20.6,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Floor 1 Cafe DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_DINING",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_DINING"
        },
        "Floor 1 Clean DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Conference DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Dining DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_DINING",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_DINING"
        },
        "Floor 1 Elevator DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Exam DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Food Storage DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_KITCHEN",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_KITCHEN"
        },
        "Floor 1 Gas Storage DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Imaging DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Kitchen DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_KITCHEN",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_KITCHEN"
        },
        "Floor 1 Lab 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Lab 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Laundry DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_LAUNDRY",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_LAUNDRY"
        },
        "Floor 1 Lobby DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Lounge DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Mech 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Mech 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Office 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Office 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Office 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Office 3 Perimeter 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Office 3 Perimeter 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Office 3 Perimeter 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Patient DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Pharmacy DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Physical Therapy DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Receiving DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Reception DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Soil DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Storage DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Waiting DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Chapel DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Clean 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Clean 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Corridor DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Elevator DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Exam 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Exam 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Exam 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Exam 4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Gift Shop DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Imaging 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Imaging 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Imaging 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Lab 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Lab 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Lockers DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Lounge 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Lounge 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Nurse Station 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Nurse Station 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Office 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Office 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Office 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Office 4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Operating DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OR",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OR"
        },
        "Floor 2 PACU DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Patient 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Patient 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Procedure 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Procedure 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Reception DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Restroom 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Restroom 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Soil 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Soil 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Sterilizing DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Storage 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Storage 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Trauma DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Triage DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Waiting DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Clean DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Elevator DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Exam DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 3 ICU DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Nurse Station 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Nurse Station 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Nursery DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Office DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 3 Operating DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OR",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OR"
        },
        "Floor 3 Patient 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Patient 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Patient 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Patient 4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Patient Corridor 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Patient Corridor 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Procedure DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 3 Soil DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Supply DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Triage DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Waiting DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Clean DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Elevator DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Nurse Station DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Office DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 4-6 Patient 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Patient 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Patient 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Patient 4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Patient Corridor 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Patient Corridor 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Soil DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Supply DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Clean DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Elevator DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Nurse Station DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Office DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 7 Patient 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Patient 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Patient 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Patient 4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Patient Corridor 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Patient Corridor 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Soil DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Supply DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "MOB Floor 1 Core DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 1 Perimeter 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 1 Perimeter 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 1 Perimeter 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 2-4 Core DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 2-4 Perimeter 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 2-4 Perimeter 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 2-4 Perimeter 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 2-4 Perimeter 4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 5 Core DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 5 Perimeter 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 5 Perimeter 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 5 Perimeter 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 5 Perimeter 4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "UtilityCost:Charge:Block": {
        "UtilityCost:Charge:Block 1": {
            "block_1_cost_per_unit_value_or_variable_name": 0.108222,
            "block_2_cost_per_unit_value_or_variable_name": 0.087021,
            "block_3_cost_per_unit_value_or_variable_name": 0.07842,
            "block_4_cost_per_unit_value_or_variable_name": 0.05832,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        },
        "UtilityCost:Charge:Block 2": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0,
            "block_2_cost_per_unit_value_or_variable_name": 0.051773,
            "block_3_cost_per_unit_value_or_variable_name": 0.046965,
            "block_size_1_value_or_variable_name": 190,
            "block_size_2_value_or_variable_name": 110,
            "block_size_3_value_or_variable_name": "remaining",
            "block_size_multiplier_value_or_variable_name": "TotalDemand",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualDemandBaseCharge"
        },
        "UtilityCost:Charge:Block 3": {
            "block_1_cost_per_unit_value_or_variable_name": 0.082409,
            "block_2_cost_per_unit_value_or_variable_name": 0.072873,
            "block_3_cost_per_unit_value_or_variable_name": 0.061696,
            "block_4_cost_per_unit_value_or_variable_name": 0.041179,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        }
    },
    "UtilityCost:Charge:Simple": {
        "UtilityCost:Charge:Simple 1": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 2": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 3": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 4": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.00037,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 5": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -3.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 6": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000216,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 7": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000833,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 8": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 9": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 10": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 11": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 12": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 2.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 13": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 3.4e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 14": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000203,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 15": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000807,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 16": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 17": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": "IN_MonthlyGasRates",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "MonthlyRateGasCharge"
        },
        "UtilityCost:Charge:Simple 18": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "TaxofEightPercent"
        }
    },
    "UtilityCost:Qualify": {
        "UtilityCost:Qualify 1": {
            "number_of_months": 12,
            "qualify_type": "Minimum",
            "season": "Annual",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MinDemand75kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 2": {
            "number_of_months": 1,
            "qualify_type": "Maximum",
            "season": "Annual",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MaxDemand75kw",
            "variable_name": "TotalDemand"
        }
    },
    "UtilityCost:Tariff": {
        "IN_EIAMonthlyRateGas": {
            "conversion_factor_choice": "MCF",
            "group_name": "Comm Gas",
            "monthly_charge_or_variable_name": 0.0,
            "output_meter_name": "NaturalGas:Facility"
        },
        "PSI_CS_CommercialElectricService": {
            "conversion_factor_choice": "kWh",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 9.4,
            "output_meter_name": "ElectricityNet:Facility"
        },
        "PSI_LLF_LowLoadFactorService": {
            "conversion_factor_choice": "kWh",
            "demand_window_length": "HalfHour",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 15.0,
            "output_meter_name": "ElectricityNet:Facility"
        }
    },
    "UtilityCost:Variable": {
        "IN_MonthlyGasRates": {
            "april_value": 9.01,
            "august_value": 10.13,
            "december_value": 7.63,
            "february_value": 7.51,
            "january_value": 8.22,
            "july_value": 10.32,
            "june_value": 10.44,
            "march_value": 8.97,
            "may_value": 9.16,
            "november_value": 7.83,
            "october_value": 8.18,
            "september_value": 9.2,
            "tariff_name": "IN_EIAMonthlyRateGas",
            "variable_type": "Currency"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.1"
        }
    },
    "WaterHeater:Mixed": {
        "SWHSys1 Water Heater": {
            "ambient_temperature_indicator": "Schedule",
            "ambient_temperature_schedule_name": "SWHSys1 Water Heater Ambient Temperature Schedule Name",
            "deadband_temperature_difference": 2.0,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "NaturalGas",
            "heater_maximum_capacity": 845000,
            "heater_thermal_efficiency": 0.8,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 82.2222,
            "off_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "off_cycle_parasitic_fuel_consumption_rate": 20,
            "off_cycle_parasitic_fuel_type": "NaturalGas",
            "off_cycle_parasitic_heat_fraction_to_tank": 0.8,
            "on_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "on_cycle_parasitic_fuel_type": "NaturalGas",
            "setpoint_temperature_schedule_name": "SWHSys1 Water Heater Setpoint Temperature Schedule Name",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1.0,
            "tank_volume": 3,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1.0,
            "use_side_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
            "use_side_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
        }
    },
    "WaterUse:Connections": {
        "Floor 1 Cafe Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Cafe Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Cafe Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Cafe Water Equipment Water Outlet Node"
        },
        "Floor 1 Clean Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Clean Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Clean Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Clean Water Equipment Water Outlet Node"
        },
        "Floor 1 Conference Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Conference Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Conference Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Conference Water Equipment Water Outlet Node"
        },
        "Floor 1 Dining Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Dining Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Dining Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Dining Water Equipment Water Outlet Node"
        },
        "Floor 1 Elevator Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Elevator Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Elevator Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Elevator Water Equipment Water Outlet Node"
        },
        "Floor 1 Exam Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Exam Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Exam Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Exam Water Equipment Water Outlet Node"
        },
        "Floor 1 Food Storage Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Food Storage Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Food Storage Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Food Storage Water Equipment Water Outlet Node"
        },
        "Floor 1 Gas Storage Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Gas Storage Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Gas Storage Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Gas Storage Water Equipment Water Outlet Node"
        },
        "Floor 1 Imaging Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Imaging Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Imaging Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Imaging Water Equipment Water Outlet Node"
        },
        "Floor 1 Kitchen Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Kitchen Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Kitchen Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Kitchen Water Equipment Water Outlet Node"
        },
        "Floor 1 Lab 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Lab 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Lab 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Lab 1 Water Equipment Water Outlet Node"
        },
        "Floor 1 Lab 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Lab 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Lab 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Lab 2 Water Equipment Water Outlet Node"
        },
        "Floor 1 Laundry Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Laundry Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Laundry Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Laundry Water Equipment Water Outlet Node"
        },
        "Floor 1 Lobby Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Lobby Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Lobby Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Lobby Water Equipment Water Outlet Node"
        },
        "Floor 1 Lounge Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Lounge Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Lounge Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Lounge Water Equipment Water Outlet Node"
        },
        "Floor 1 Mech 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Mech 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Mech 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Mech 1 Water Equipment Water Outlet Node"
        },
        "Floor 1 Mech 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Mech 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Mech 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Mech 2 Water Equipment Water Outlet Node"
        },
        "Floor 1 Office 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Office 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Office 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Office 1 Water Equipment Water Outlet Node"
        },
        "Floor 1 Office 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Office 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Office 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Office 2 Water Equipment Water Outlet Node"
        },
        "Floor 1 Office 3 Perimeter 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Office 3 Perimeter 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Office 3 Perimeter 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Office 3 Perimeter 1 Water Equipment Water Outlet Node"
        },
        "Floor 1 Office 3 Perimeter 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Office 3 Perimeter 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Office 3 Perimeter 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Office 3 Perimeter 2 Water Equipment Water Outlet Node"
        },
        "Floor 1 Office 3 Perimeter 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Office 3 Perimeter 3 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Office 3 Perimeter 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Office 3 Perimeter 3 Water Equipment Water Outlet Node"
        },
        "Floor 1 Office 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Office 3 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Office 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Office 3 Water Equipment Water Outlet Node"
        },
        "Floor 1 Patient Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Patient Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Patient Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Patient Water Equipment Water Outlet Node"
        },
        "Floor 1 Pharmacy Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Pharmacy Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Pharmacy Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Pharmacy Water Equipment Water Outlet Node"
        },
        "Floor 1 Physical Therapy Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Physical Therapy Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Physical Therapy Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Physical Therapy Water Equipment Water Outlet Node"
        },
        "Floor 1 Receiving Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Receiving Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Receiving Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Receiving Water Equipment Water Outlet Node"
        },
        "Floor 1 Reception Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Reception Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Reception Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Reception Water Equipment Water Outlet Node"
        },
        "Floor 1 Soil Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Soil Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Soil Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Soil Water Equipment Water Outlet Node"
        },
        "Floor 1 Storage Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Storage Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Storage Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Storage Water Equipment Water Outlet Node"
        },
        "Floor 1 Waiting Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Waiting Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Waiting Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Waiting Water Equipment Water Outlet Node"
        },
        "Floor 2 Chapel Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Chapel Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Chapel Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Chapel Water Equipment Water Outlet Node"
        },
        "Floor 2 Clean 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Clean 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Clean 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Clean 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Clean 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Clean 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Clean 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Clean 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Corridor Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Corridor Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Corridor Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Corridor Water Equipment Water Outlet Node"
        },
        "Floor 2 Elevator Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Elevator Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Elevator Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Elevator Water Equipment Water Outlet Node"
        },
        "Floor 2 Exam 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Exam 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Exam 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Exam 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Exam 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Exam 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Exam 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Exam 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Exam 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Exam 3 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Exam 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Exam 3 Water Equipment Water Outlet Node"
        },
        "Floor 2 Exam 4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Exam 4 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Exam 4 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Exam 4 Water Equipment Water Outlet Node"
        },
        "Floor 2 Gift Shop Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Gift Shop Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Gift Shop Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Gift Shop Water Equipment Water Outlet Node"
        },
        "Floor 2 Imaging 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Imaging 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Imaging 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Imaging 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Imaging 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Imaging 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Imaging 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Imaging 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Imaging 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Imaging 3 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Imaging 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Imaging 3 Water Equipment Water Outlet Node"
        },
        "Floor 2 Lab 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Lab 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Lab 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Lab 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Lab 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Lab 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Lab 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Lab 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Lockers Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Lockers Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Lockers Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Lockers Water Equipment Water Outlet Node"
        },
        "Floor 2 Lounge 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Lounge 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Lounge 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Lounge 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Lounge 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Lounge 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Lounge 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Lounge 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Nurse Station 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Nurse Station 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Nurse Station 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Nurse Station 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Nurse Station 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Nurse Station 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Nurse Station 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Nurse Station 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Office 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Office 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Office 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Office 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Office 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Office 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Office 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Office 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Office 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Office 3 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Office 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Office 3 Water Equipment Water Outlet Node"
        },
        "Floor 2 Office 4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Office 4 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Office 4 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Office 4 Water Equipment Water Outlet Node"
        },
        "Floor 2 Operating Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Operating Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Operating Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Operating Water Equipment Water Outlet Node"
        },
        "Floor 2 PACU Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 PACU Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 PACU Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 PACU Water Equipment Water Outlet Node"
        },
        "Floor 2 Patient 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Patient 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Patient 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Patient 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Patient 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Patient 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Patient 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Patient 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Procedure 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Procedure 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Procedure 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Procedure 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Procedure 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Procedure 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Procedure 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Procedure 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Reception Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Reception Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Reception Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Reception Water Equipment Water Outlet Node"
        },
        "Floor 2 Restroom 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Restroom 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Restroom 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Restroom 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Restroom 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Restroom 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Restroom 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Restroom 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Soil 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Soil 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Soil 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Soil 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Soil 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Soil 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Soil 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Soil 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Sterilizing Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Sterilizing Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Sterilizing Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Sterilizing Water Equipment Water Outlet Node"
        },
        "Floor 2 Storage 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Storage 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Storage 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Storage 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Storage 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Storage 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Storage 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Storage 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Trauma Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Trauma Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Trauma Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Trauma Water Equipment Water Outlet Node"
        },
        "Floor 2 Triage Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Triage Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Triage Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Triage Water Equipment Water Outlet Node"
        },
        "Floor 2 Waiting Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Waiting Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Waiting Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Waiting Water Equipment Water Outlet Node"
        },
        "Floor 3 Clean Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Clean Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Clean Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Clean Water Equipment Water Outlet Node"
        },
        "Floor 3 Elevator Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Elevator Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Elevator Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Elevator Water Equipment Water Outlet Node"
        },
        "Floor 3 Exam Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Exam Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Exam Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Exam Water Equipment Water Outlet Node"
        },
        "Floor 3 ICU Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 ICU Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 ICU Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 ICU Water Equipment Water Outlet Node"
        },
        "Floor 3 Nurse Station 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Nurse Station 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Nurse Station 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Nurse Station 1 Water Equipment Water Outlet Node"
        },
        "Floor 3 Nurse Station 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Nurse Station 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Nurse Station 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Nurse Station 2 Water Equipment Water Outlet Node"
        },
        "Floor 3 Nursery Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Nursery Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Nursery Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Nursery Water Equipment Water Outlet Node"
        },
        "Floor 3 Office Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Office Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Office Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Office Water Equipment Water Outlet Node"
        },
        "Floor 3 Operating Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Operating Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Operating Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Operating Water Equipment Water Outlet Node"
        },
        "Floor 3 Patient 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Patient 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Patient 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Patient 1 Water Equipment Water Outlet Node"
        },
        "Floor 3 Patient 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Patient 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Patient 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Patient 2 Water Equipment Water Outlet Node"
        },
        "Floor 3 Patient 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Patient 3 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Patient 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Patient 3 Water Equipment Water Outlet Node"
        },
        "Floor 3 Patient 4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Patient 4 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Patient 4 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Patient 4 Water Equipment Water Outlet Node"
        },
        "Floor 3 Patient Corridor 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Patient Corridor 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Patient Corridor 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Patient Corridor 1 Water Equipment Water Outlet Node"
        },
        "Floor 3 Patient Corridor 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Patient Corridor 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Patient Corridor 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Patient Corridor 2 Water Equipment Water Outlet Node"
        },
        "Floor 3 Procedure Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Procedure Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Procedure Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Procedure Water Equipment Water Outlet Node"
        },
        "Floor 3 Soil Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Soil Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Soil Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Soil Water Equipment Water Outlet Node"
        },
        "Floor 3 Supply Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Supply Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Supply Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Supply Water Equipment Water Outlet Node"
        },
        "Floor 3 Triage Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Triage Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Triage Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Triage Water Equipment Water Outlet Node"
        },
        "Floor 3 Waiting Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Waiting Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Waiting Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Waiting Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Clean Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Clean Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Clean Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Clean Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Elevator Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Elevator Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Elevator Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Elevator Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Nurse Station Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Nurse Station Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Nurse Station Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Nurse Station Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Office Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Office Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Office Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Office Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Patient 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Patient 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Patient 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Patient 1 Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Patient 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Patient 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Patient 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Patient 2 Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Patient 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Patient 3 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Patient 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Patient 3 Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Patient 4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Patient 4 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Patient 4 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Patient 4 Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Patient Corridor 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Patient Corridor 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Patient Corridor 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Patient Corridor 1 Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Patient Corridor 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Patient Corridor 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Patient Corridor 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Patient Corridor 2 Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Soil Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Soil Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Soil Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Soil Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Supply Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Supply Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Supply Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Supply Water Equipment Water Outlet Node"
        },
        "Floor 7 Clean Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Clean Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Clean Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Clean Water Equipment Water Outlet Node"
        },
        "Floor 7 Elevator Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Elevator Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Elevator Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Elevator Water Equipment Water Outlet Node"
        },
        "Floor 7 Nurse Station Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Nurse Station Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Nurse Station Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Nurse Station Water Equipment Water Outlet Node"
        },
        "Floor 7 Office Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Office Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Office Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Office Water Equipment Water Outlet Node"
        },
        "Floor 7 Patient 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Patient 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Patient 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Patient 1 Water Equipment Water Outlet Node"
        },
        "Floor 7 Patient 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Patient 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Patient 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Patient 2 Water Equipment Water Outlet Node"
        },
        "Floor 7 Patient 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Patient 3 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Patient 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Patient 3 Water Equipment Water Outlet Node"
        },
        "Floor 7 Patient 4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Patient 4 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Patient 4 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Patient 4 Water Equipment Water Outlet Node"
        },
        "Floor 7 Patient Corridor 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Patient Corridor 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Patient Corridor 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Patient Corridor 1 Water Equipment Water Outlet Node"
        },
        "Floor 7 Patient Corridor 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Patient Corridor 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Patient Corridor 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Patient Corridor 2 Water Equipment Water Outlet Node"
        },
        "Floor 7 Soil Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Soil Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Soil Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Soil Water Equipment Water Outlet Node"
        },
        "Floor 7 Supply Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Supply Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Supply Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Supply Water Equipment Water Outlet Node"
        },
        "MOB Floor 1 Core Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 1 Core Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 1 Core Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 1 Core Water Equipment Water Outlet Node"
        },
        "MOB Floor 1 Perimeter 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 1 Perimeter 1 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 1 Perimeter 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 1 Perimeter 1 Water Equipment Water Outlet Node"
        },
        "MOB Floor 1 Perimeter 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 1 Perimeter 2 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 1 Perimeter 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 1 Perimeter 2 Water Equipment Water Outlet Node"
        },
        "MOB Floor 1 Perimeter 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 1 Perimeter 3 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 1 Perimeter 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 1 Perimeter 3 Water Equipment Water Outlet Node"
        },
        "MOB Floor 2-4 Core Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 2-4 Core Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 2-4 Core Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 2-4 Core Water Equipment Water Outlet Node"
        },
        "MOB Floor 2-4 Perimeter 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 2-4 Perimeter 1 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 2-4 Perimeter 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 2-4 Perimeter 1 Water Equipment Water Outlet Node"
        },
        "MOB Floor 2-4 Perimeter 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 2-4 Perimeter 2 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 2-4 Perimeter 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 2-4 Perimeter 2 Water Equipment Water Outlet Node"
        },
        "MOB Floor 2-4 Perimeter 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 2-4 Perimeter 3 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 2-4 Perimeter 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 2-4 Perimeter 3 Water Equipment Water Outlet Node"
        },
        "MOB Floor 2-4 Perimeter 4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 2-4 Perimeter 4 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 2-4 Perimeter 4 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 2-4 Perimeter 4 Water Equipment Water Outlet Node"
        },
        "MOB Floor 5 Core Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 5 Core Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 5 Core Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 5 Core Water Equipment Water Outlet Node"
        },
        "MOB Floor 5 Perimeter 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 5 Perimeter 1 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 5 Perimeter 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 5 Perimeter 1 Water Equipment Water Outlet Node"
        },
        "MOB Floor 5 Perimeter 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 5 Perimeter 2 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 5 Perimeter 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 5 Perimeter 2 Water Equipment Water Outlet Node"
        },
        "MOB Floor 5 Perimeter 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 5 Perimeter 3 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 5 Perimeter 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 5 Perimeter 3 Water Equipment Water Outlet Node"
        },
        "MOB Floor 5 Perimeter 4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 5 Perimeter 4 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 5 Perimeter 4 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 5 Perimeter 4 Water Equipment Water Outlet Node"
        }
    },
    "WaterUse:Equipment": {
        "Floor 1 Cafe Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_DINING",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Cafe Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Cafe Water Equipment Latent fract sched",
            "peak_flow_rate": 0.000160163277401837,
            "sensible_fraction_schedule_name": "Floor 1 Cafe Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Cafe Water Equipment Temp Sched",
            "zone_name": "Floor 1 Cafe"
        },
        "Floor 1 Clean Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Clean Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Clean Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Clean Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Clean Water Equipment Temp Sched",
            "zone_name": "Floor 1 Clean"
        },
        "Floor 1 Conference Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Conference Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Conference Water Equipment Latent fract sched",
            "peak_flow_rate": 6.1415094459888e-05,
            "sensible_fraction_schedule_name": "Floor 1 Conference Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Conference Water Equipment Temp Sched",
            "zone_name": "Floor 1 Conference"
        },
        "Floor 1 Dining Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_DINING",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Dining Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Dining Water Equipment Latent fract sched",
            "peak_flow_rate": 0.00013728645316848,
            "sensible_fraction_schedule_name": "Floor 1 Dining Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Dining Water Equipment Temp Sched",
            "zone_name": "Floor 1 Dining"
        },
        "Floor 1 Elevator Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Elevator Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Elevator Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Elevator Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Elevator Water Equipment Temp Sched",
            "zone_name": "Floor 1 Elevator"
        },
        "Floor 1 Exam Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Exam Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Exam Water Equipment Latent fract sched",
            "peak_flow_rate": 5.259755157888e-06,
            "sensible_fraction_schedule_name": "Floor 1 Exam Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Exam Water Equipment Temp Sched",
            "zone_name": "Floor 1 Exam"
        },
        "Floor 1 Food Storage Water Equipment": {
            "flow_rate_fraction_schedule_name": "KITCHEN_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Food Storage Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Food Storage Water Equipment Latent fract sched",
            "peak_flow_rate": 0.00013985,
            "sensible_fraction_schedule_name": "Floor 1 Food Storage Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Food Storage Water Equipment Temp Sched",
            "zone_name": "Floor 1 Food Storage"
        },
        "Floor 1 Gas Storage Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Gas Storage Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Gas Storage Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Gas Storage Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Gas Storage Water Equipment Temp Sched",
            "zone_name": "Floor 1 Gas Storage"
        },
        "Floor 1 Imaging Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Imaging Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Imaging Water Equipment Latent fract sched",
            "peak_flow_rate": 6.0545774134016e-06,
            "sensible_fraction_schedule_name": "Floor 1 Imaging Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Imaging Water Equipment Temp Sched",
            "zone_name": "Floor 1 Imaging"
        },
        "Floor 1 Kitchen Water Equipment": {
            "flow_rate_fraction_schedule_name": "KITCHEN_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Kitchen Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Kitchen Water Equipment Latent fract sched",
            "peak_flow_rate": 0.00013985,
            "sensible_fraction_schedule_name": "Floor 1 Kitchen Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Kitchen Water Equipment Temp Sched",
            "zone_name": "Floor 1 Kitchen"
        },
        "Floor 1 Lab 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Lab 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Lab 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 7.96654922816e-06,
            "sensible_fraction_schedule_name": "Floor 1 Lab 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Lab 1 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Lab 1"
        },
        "Floor 1 Lab 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Lab 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Lab 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.9518045608992e-05,
            "sensible_fraction_schedule_name": "Floor 1 Lab 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Lab 2 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Lab 2"
        },
        "Floor 1 Laundry Water Equipment": {
            "flow_rate_fraction_schedule_name": "LAUNDRY_OCC_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Laundry Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Laundry Water Equipment Latent fract sched",
            "peak_flow_rate": 3.56429631707053e-05,
            "sensible_fraction_schedule_name": "Floor 1 Laundry Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Laundry Water Equipment Temp Sched",
            "zone_name": "Floor 1 Laundry"
        },
        "Floor 1 Lobby Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Lobby Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Lobby Water Equipment Latent fract sched",
            "peak_flow_rate": 1.49054508342e-05,
            "sensible_fraction_schedule_name": "Floor 1 Lobby Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Lobby Water Equipment Temp Sched",
            "zone_name": "Floor 1 Lobby"
        },
        "Floor 1 Lounge Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Lounge Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Lounge Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Lounge Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Lounge Water Equipment Temp Sched",
            "zone_name": "Floor 1 Lounge"
        },
        "Floor 1 Mech 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Mech 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Mech 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Mech 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Mech 1 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Mech 1"
        },
        "Floor 1 Mech 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Mech 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Mech 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Mech 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Mech 2 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Mech 2"
        },
        "Floor 1 Office 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Office 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Office 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 3.893584987008e-07,
            "sensible_fraction_schedule_name": "Floor 1 Office 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Office 1 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Office 1"
        },
        "Floor 1 Office 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Office 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Office 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 2.9987990604544e-07,
            "sensible_fraction_schedule_name": "Floor 1 Office 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Office 2 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Office 2"
        },
        "Floor 1 Office 3 Perimeter 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Office 3 Perimeter 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Office 3 Perimeter 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.52340469512e-07,
            "sensible_fraction_schedule_name": "Floor 1 Office 3 Perimeter 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Office 3 Perimeter 1 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Floor 1 Office 3 Perimeter 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Office 3 Perimeter 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Office 3 Perimeter 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 9.65482456128002e-08,
            "sensible_fraction_schedule_name": "Floor 1 Office 3 Perimeter 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Office 3 Perimeter 2 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Floor 1 Office 3 Perimeter 3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Office 3 Perimeter 3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Office 3 Perimeter 3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.52340469512e-07,
            "sensible_fraction_schedule_name": "Floor 1 Office 3 Perimeter 3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Office 3 Perimeter 3 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Office 3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Office 3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Office 3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0443565693472e-06,
            "sensible_fraction_schedule_name": "Floor 1 Office 3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Office 3 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Office 3"
        },
        "Floor 1 Patient Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Patient Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Patient Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 1 Patient Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Patient Water Equipment Temp Sched",
            "zone_name": "Floor 1 Patient"
        },
        "Floor 1 Pharmacy Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Pharmacy Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Pharmacy Water Equipment Latent fract sched",
            "peak_flow_rate": 1.197897991296e-05,
            "sensible_fraction_schedule_name": "Floor 1 Pharmacy Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Pharmacy Water Equipment Temp Sched",
            "zone_name": "Floor 1 Pharmacy"
        },
        "Floor 1 Physical Therapy Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Physical Therapy Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Physical Therapy Water Equipment Latent fract sched",
            "peak_flow_rate": 9.8227635286272e-06,
            "sensible_fraction_schedule_name": "Floor 1 Physical Therapy Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Physical Therapy Water Equipment Temp Sched",
            "zone_name": "Floor 1 Physical Therapy"
        },
        "Floor 1 Receiving Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Receiving Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Receiving Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Receiving Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Receiving Water Equipment Temp Sched",
            "zone_name": "Floor 1 Receiving"
        },
        "Floor 1 Reception Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Reception Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Reception Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Reception Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Reception Water Equipment Temp Sched",
            "zone_name": "Floor 1 Reception"
        },
        "Floor 1 Soil Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Soil Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Soil Water Equipment Latent fract sched",
            "peak_flow_rate": 1.9119718147584e-06,
            "sensible_fraction_schedule_name": "Floor 1 Soil Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Soil Water Equipment Temp Sched",
            "zone_name": "Floor 1 Soil"
        },
        "Floor 1 Storage Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Storage Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Storage Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Storage Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Storage Water Equipment Temp Sched",
            "zone_name": "Floor 1 Storage"
        },
        "Floor 1 Waiting Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Waiting Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Waiting Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Waiting Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Waiting Water Equipment Temp Sched",
            "zone_name": "Floor 1 Waiting"
        },
        "Floor 2 Chapel Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Chapel Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Chapel Water Equipment Latent fract sched",
            "peak_flow_rate": 1.076275524864e-07,
            "sensible_fraction_schedule_name": "Floor 2 Chapel Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Chapel Water Equipment Temp Sched",
            "zone_name": "Floor 2 Chapel"
        },
        "Floor 2 Clean 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Clean 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Clean 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Clean 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Clean 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Clean 1"
        },
        "Floor 2 Clean 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Clean 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Clean 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Clean 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Clean 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Clean 2"
        },
        "Floor 2 Corridor Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Corridor Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Corridor Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Corridor Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Corridor Water Equipment Temp Sched",
            "zone_name": "Floor 2 Corridor"
        },
        "Floor 2 Elevator Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Elevator Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Elevator Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Elevator Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Elevator Water Equipment Temp Sched",
            "zone_name": "Floor 2 Elevator"
        },
        "Floor 2 Exam 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Exam 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Exam 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 8.36779229664e-06,
            "sensible_fraction_schedule_name": "Floor 2 Exam 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Exam 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Exam 1"
        },
        "Floor 2 Exam 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Exam 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Exam 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 2.68964752392e-06,
            "sensible_fraction_schedule_name": "Floor 2 Exam 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Exam 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Exam 2"
        },
        "Floor 2 Exam 3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Exam 3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Exam 3 Water Equipment Latent fract sched",
            "peak_flow_rate": 8.06894257176e-06,
            "sensible_fraction_schedule_name": "Floor 2 Exam 3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Exam 3 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Exam 3"
        },
        "Floor 2 Exam 4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Exam 4 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Exam 4 Water Equipment Latent fract sched",
            "peak_flow_rate": 7.9693259968e-06,
            "sensible_fraction_schedule_name": "Floor 2 Exam 4 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Exam 4 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Exam 4"
        },
        "Floor 2 Gift Shop Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Gift Shop Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Gift Shop Water Equipment Latent fract sched",
            "peak_flow_rate": 9.4965487488e-08,
            "sensible_fraction_schedule_name": "Floor 2 Gift Shop Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Gift Shop Water Equipment Temp Sched",
            "zone_name": "Floor 2 Gift Shop"
        },
        "Floor 2 Imaging 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Imaging 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Imaging 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 9.20136435852481e-06,
            "sensible_fraction_schedule_name": "Floor 2 Imaging 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Imaging 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Imaging 1"
        },
        "Floor 2 Imaging 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Imaging 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Imaging 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.3543133687872e-05,
            "sensible_fraction_schedule_name": "Floor 2 Imaging 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Imaging 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Imaging 3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Imaging 3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.593309845632e-05,
            "sensible_fraction_schedule_name": "Floor 2 Imaging 3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Imaging 3 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Lab 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Lab 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Lab 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 9.0818661201024e-06,
            "sensible_fraction_schedule_name": "Floor 2 Lab 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Lab 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Lab 1"
        },
        "Floor 2 Lab 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Lab 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Lab 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.3543133687872e-05,
            "sensible_fraction_schedule_name": "Floor 2 Lab 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Lab 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Lab 2"
        },
        "Floor 2 Lockers Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Lockers Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Lockers Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Lockers Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Lockers Water Equipment Temp Sched",
            "zone_name": "Floor 2 Lockers"
        },
        "Floor 2 Lounge 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Lounge 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Lounge 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Lounge 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Lounge 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Lounge 1"
        },
        "Floor 2 Lounge 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Lounge 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Lounge 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Lounge 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Lounge 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Nurse Station 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Nurse Station 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Nurse Station 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.2877403406432e-06,
            "sensible_fraction_schedule_name": "Floor 2 Nurse Station 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Nurse Station 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Nurse Station 1"
        },
        "Floor 2 Nurse Station 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Nurse Station 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Nurse Station 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 3.99299330432e-06,
            "sensible_fraction_schedule_name": "Floor 2 Nurse Station 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Nurse Station 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Office 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Office 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Office 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.234551337344e-07,
            "sensible_fraction_schedule_name": "Floor 2 Office 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Office 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Office 1"
        },
        "Floor 2 Office 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Office 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Office 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.012965199872e-07,
            "sensible_fraction_schedule_name": "Floor 2 Office 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Office 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Office 2"
        },
        "Floor 2 Office 3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Office 3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Office 3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.5827581248e-07,
            "sensible_fraction_schedule_name": "Floor 2 Office 3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Office 3 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Office 3"
        },
        "Floor 2 Office 4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Office 4 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Office 4 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.8465511456e-07,
            "sensible_fraction_schedule_name": "Floor 2 Office 4 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Office 4 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Office 4"
        },
        "Floor 2 Operating Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Operating Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Operating Water Equipment Latent fract sched",
            "peak_flow_rate": 0.000128352931546527,
            "sensible_fraction_schedule_name": "Floor 2 Operating Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Operating Water Equipment Temp Sched",
            "zone_name": "Floor 2 Operating"
        },
        "Floor 2 PACU Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 PACU Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 PACU Water Equipment Latent fract sched",
            "peak_flow_rate": 8.06894257176e-06,
            "sensible_fraction_schedule_name": "Floor 2 PACU Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 PACU Water Equipment Temp Sched",
            "zone_name": "Floor 2 PACU"
        },
        "Floor 2 Patient 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Patient 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Patient 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 2 Patient 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Patient 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Patient 1"
        },
        "Floor 2 Patient 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Patient 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Patient 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 2 Patient 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Patient 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Patient 2"
        },
        "Floor 2 Procedure 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Procedure 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Procedure 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.00378520274816e-05,
            "sensible_fraction_schedule_name": "Floor 2 Procedure 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Procedure 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Procedure 1"
        },
        "Floor 2 Procedure 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Procedure 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Procedure 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 5.4172534751488e-06,
            "sensible_fraction_schedule_name": "Floor 2 Procedure 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Procedure 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Procedure 2"
        },
        "Floor 2 Reception Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Reception Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Reception Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Reception Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Reception Water Equipment Temp Sched",
            "zone_name": "Floor 2 Reception"
        },
        "Floor 2 Restroom 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Restroom 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Restroom 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Restroom 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Restroom 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Restroom 1"
        },
        "Floor 2 Restroom 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Restroom 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Restroom 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Restroom 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Restroom 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Restroom 2"
        },
        "Floor 2 Soil 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Soil 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Soil 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.92392163860064e-06,
            "sensible_fraction_schedule_name": "Floor 2 Soil 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Soil 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Soil 1"
        },
        "Floor 2 Soil 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Soil 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Soil 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.2746478765056e-06,
            "sensible_fraction_schedule_name": "Floor 2 Soil 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Soil 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Soil 2"
        },
        "Floor 2 Sterilizing Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Sterilizing Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Sterilizing Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Sterilizing Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Sterilizing Water Equipment Temp Sched",
            "zone_name": "Floor 2 Sterilizing"
        },
        "Floor 2 Storage 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Storage 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Storage 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Storage 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Storage 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Storage 1"
        },
        "Floor 2 Storage 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Storage 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Storage 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Storage 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Storage 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Storage 2"
        },
        "Floor 2 Trauma Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Trauma Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Trauma Water Equipment Latent fract sched",
            "peak_flow_rate": 1.78450702710784e-05,
            "sensible_fraction_schedule_name": "Floor 2 Trauma Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Trauma Water Equipment Temp Sched",
            "zone_name": "Floor 2 Trauma"
        },
        "Floor 2 Triage Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Triage Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Triage Water Equipment Latent fract sched",
            "peak_flow_rate": 3.48536528732e-06,
            "sensible_fraction_schedule_name": "Floor 2 Triage Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Triage Water Equipment Temp Sched",
            "zone_name": "Floor 2 Triage"
        },
        "Floor 2 Waiting Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Waiting Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Waiting Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Waiting Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Waiting Water Equipment Temp Sched",
            "zone_name": "Floor 2 Waiting"
        },
        "Floor 3 Clean Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Clean Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Clean Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 3 Clean Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Clean Water Equipment Temp Sched",
            "zone_name": "Floor 3 Clean"
        },
        "Floor 3 Elevator Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Elevator Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Elevator Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 3 Elevator Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Elevator Water Equipment Temp Sched",
            "zone_name": "Floor 3 Elevator"
        },
        "Floor 3 Exam Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Exam Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Exam Water Equipment Latent fract sched",
            "peak_flow_rate": 5.37929504784e-06,
            "sensible_fraction_schedule_name": "Floor 3 Exam Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Exam Water Equipment Temp Sched",
            "zone_name": "Floor 3 Exam"
        },
        "Floor 3 ICU Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 ICU Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 ICU Water Equipment Latent fract sched",
            "peak_flow_rate": 4.18389614832e-06,
            "sensible_fraction_schedule_name": "Floor 3 ICU Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 ICU Water Equipment Temp Sched",
            "zone_name": "Floor 3 ICU"
        },
        "Floor 3 Nurse Station 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Nurse Station 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Nurse Station 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 3.00273096484864e-06,
            "sensible_fraction_schedule_name": "Floor 3 Nurse Station 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Nurse Station 1 Water Equipment Temp Sched",
            "zone_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Nurse Station 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Nurse Station 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 2.395795982592e-06,
            "sensible_fraction_schedule_name": "Floor 3 Nurse Station 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Nurse Station 2 Water Equipment Temp Sched",
            "zone_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nursery Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Nursery Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Nursery Water Equipment Latent fract sched",
            "peak_flow_rate": 5.22310181184e-08,
            "sensible_fraction_schedule_name": "Floor 3 Nursery Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Nursery Water Equipment Temp Sched",
            "zone_name": "Floor 3 Nursery"
        },
        "Floor 3 Office Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Office Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Office Water Equipment Latent fract sched",
            "peak_flow_rate": 1.42448231232e-07,
            "sensible_fraction_schedule_name": "Floor 3 Office Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Office Water Equipment Temp Sched",
            "zone_name": "Floor 3 Office"
        },
        "Floor 3 Operating Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Operating Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Operating Water Equipment Latent fract sched",
            "peak_flow_rate": 1.19861684640896e-05,
            "sensible_fraction_schedule_name": "Floor 3 Operating Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Operating Water Equipment Temp Sched",
            "zone_name": "Floor 3 Operating"
        },
        "Floor 3 Patient 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Patient 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Patient 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 3 Patient 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Patient 1 Water Equipment Temp Sched",
            "zone_name": "Floor 3 Patient 1"
        },
        "Floor 3 Patient 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Patient 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Patient 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 3 Patient 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Patient 2 Water Equipment Temp Sched",
            "zone_name": "Floor 3 Patient 2"
        },
        "Floor 3 Patient 3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Patient 3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Patient 3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 3 Patient 3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Patient 3 Water Equipment Temp Sched",
            "zone_name": "Floor 3 Patient 3"
        },
        "Floor 3 Patient 4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Patient 4 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Patient 4 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 3 Patient 4 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Patient 4 Water Equipment Temp Sched",
            "zone_name": "Floor 3 Patient 4"
        },
        "Floor 3 Patient Corridor 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Patient Corridor 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Patient Corridor 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 3 Patient Corridor 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Patient Corridor 1 Water Equipment Temp Sched",
            "zone_name": "Floor 3 Patient Corridor 1"
        },
        "Floor 3 Patient Corridor 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Patient Corridor 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Patient Corridor 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 3 Patient Corridor 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Patient Corridor 2 Water Equipment Temp Sched",
            "zone_name": "Floor 3 Patient Corridor 2"
        },
        "Floor 3 Procedure Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Procedure Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Procedure Water Equipment Latent fract sched",
            "peak_flow_rate": 2.8679577221376e-06,
            "sensible_fraction_schedule_name": "Floor 3 Procedure Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Procedure Water Equipment Temp Sched",
            "zone_name": "Floor 3 Procedure"
        },
        "Floor 3 Soil Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Soil Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Soil Water Equipment Latent fract sched",
            "peak_flow_rate": 3.98327461408e-06,
            "sensible_fraction_schedule_name": "Floor 3 Soil Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Soil Water Equipment Temp Sched",
            "zone_name": "Floor 3 Soil"
        },
        "Floor 3 Supply Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Supply Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Supply Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 3 Supply Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Supply Water Equipment Temp Sched",
            "zone_name": "Floor 3 Supply"
        },
        "Floor 3 Triage Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Triage Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Triage Water Equipment Latent fract sched",
            "peak_flow_rate": 5.97491192111999e-06,
            "sensible_fraction_schedule_name": "Floor 3 Triage Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Triage Water Equipment Temp Sched",
            "zone_name": "Floor 3 Triage"
        },
        "Floor 3 Waiting Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Waiting Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Waiting Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 3 Waiting Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Waiting Water Equipment Temp Sched",
            "zone_name": "Floor 3 Waiting"
        },
        "Floor 4-6 Clean Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 4-6 Clean Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 4-6 Clean Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 4-6 Clean Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 4-6 Clean Water Equipment Temp Sched",
            "zone_name": "Floor 4-6 Clean"
        },
        "Floor 4-6 Elevator Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 4-6 Elevator Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 4-6 Elevator Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 4-6 Elevator Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 4-6 Elevator Water Equipment Temp Sched",
            "zone_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Nurse Station Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 4-6 Nurse Station Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 4-6 Nurse Station Water Equipment Latent fract sched",
            "peak_flow_rate": 3.00273096484864e-06,
            "sensible_fraction_schedule_name": "Floor 4-6 Nurse Station Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 4-6 Nurse Station Water Equipment Temp Sched",
            "zone_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Office Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 4-6 Office Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 4-6 Office Water Equipment Latent fract sched",
            "peak_flow_rate": 7.913790624e-08,
            "sensible_fraction_schedule_name": "Floor 4-6 Office Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 4-6 Office Water Equipment Temp Sched",
            "zone_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Patient 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 4-6 Patient 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 4-6 Patient 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 4-6 Patient 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 4-6 Patient 1 Water Equipment Temp Sched",
            "zone_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 4-6 Patient 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 4-6 Patient 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 4-6 Patient 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 4-6 Patient 2 Water Equipment Temp Sched",
            "zone_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 4-6 Patient 3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 4-6 Patient 3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 4-6 Patient 3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 4-6 Patient 3 Water Equipment Temp Sched",
            "zone_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 4-6 Patient 4 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 4-6 Patient 4 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 4-6 Patient 4 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 4-6 Patient 4 Water Equipment Temp Sched",
            "zone_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Patient Corridor 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 4-6 Patient Corridor 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 4-6 Patient Corridor 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 4-6 Patient Corridor 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 4-6 Patient Corridor 1 Water Equipment Temp Sched",
            "zone_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 4-6 Patient Corridor 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 4-6 Patient Corridor 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 4-6 Patient Corridor 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 4-6 Patient Corridor 2 Water Equipment Temp Sched",
            "zone_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 4-6 Soil Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 4-6 Soil Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 4-6 Soil Water Equipment Latent fract sched",
            "peak_flow_rate": 3.98327461408e-06,
            "sensible_fraction_schedule_name": "Floor 4-6 Soil Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 4-6 Soil Water Equipment Temp Sched",
            "zone_name": "Floor 4-6 Soil"
        },
        "Floor 4-6 Supply Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 4-6 Supply Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 4-6 Supply Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 4-6 Supply Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 4-6 Supply Water Equipment Temp Sched",
            "zone_name": "Floor 4-6 Supply"
        },
        "Floor 7 Clean Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 7 Clean Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 7 Clean Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 7 Clean Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 7 Clean Water Equipment Temp Sched",
            "zone_name": "Floor 7 Clean"
        },
        "Floor 7 Elevator Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 7 Elevator Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 7 Elevator Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 7 Elevator Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 7 Elevator Water Equipment Temp Sched",
            "zone_name": "Floor 7 Elevator"
        },
        "Floor 7 Nurse Station Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 7 Nurse Station Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 7 Nurse Station Water Equipment Latent fract sched",
            "peak_flow_rate": 3.00273096484864e-06,
            "sensible_fraction_schedule_name": "Floor 7 Nurse Station Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 7 Nurse Station Water Equipment Temp Sched",
            "zone_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Office Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 7 Office Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 7 Office Water Equipment Latent fract sched",
            "peak_flow_rate": 7.913790624e-08,
            "sensible_fraction_schedule_name": "Floor 7 Office Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 7 Office Water Equipment Temp Sched",
            "zone_name": "Floor 7 Office"
        },
        "Floor 7 Patient 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 7 Patient 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 7 Patient 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 7 Patient 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 7 Patient 1 Water Equipment Temp Sched",
            "zone_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 7 Patient 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 7 Patient 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 7 Patient 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 7 Patient 2 Water Equipment Temp Sched",
            "zone_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 7 Patient 3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 7 Patient 3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 7 Patient 3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 7 Patient 3 Water Equipment Temp Sched",
            "zone_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 7 Patient 4 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 7 Patient 4 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 7 Patient 4 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 7 Patient 4 Water Equipment Temp Sched",
            "zone_name": "Floor 7 Patient 4"
        },
        "Floor 7 Patient Corridor 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 7 Patient Corridor 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 7 Patient Corridor 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 7 Patient Corridor 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 7 Patient Corridor 1 Water Equipment Temp Sched",
            "zone_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 7 Patient Corridor 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 7 Patient Corridor 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 7 Patient Corridor 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 7 Patient Corridor 2 Water Equipment Temp Sched",
            "zone_name": "Floor 7 Patient Corridor 2"
        },
        "Floor 7 Soil Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 7 Soil Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 7 Soil Water Equipment Latent fract sched",
            "peak_flow_rate": 3.98327461408e-06,
            "sensible_fraction_schedule_name": "Floor 7 Soil Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 7 Soil Water Equipment Temp Sched",
            "zone_name": "Floor 7 Soil"
        },
        "Floor 7 Supply Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 7 Supply Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 7 Supply Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 7 Supply Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 7 Supply Water Equipment Temp Sched",
            "zone_name": "Floor 7 Supply"
        },
        "MOB Floor 1 Core Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "MOB Floor 1 Core Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "MOB Floor 1 Core Water Equipment Latent fract sched",
            "peak_flow_rate": 7.26749772304e-07,
            "sensible_fraction_schedule_name": "MOB Floor 1 Core Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "MOB Floor 1 Core Water Equipment Temp Sched",
            "zone_name": "MOB Floor 1 Core"
        },
        "MOB Floor 1 Perimeter 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "MOB Floor 1 Perimeter 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "MOB Floor 1 Perimeter 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.20685307016e-07,
            "sensible_fraction_schedule_name": "MOB Floor 1 Perimeter 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "MOB Floor 1 Perimeter 1 Water Equipment Temp Sched",
            "zone_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "MOB Floor 1 Perimeter 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "MOB Floor 1 Perimeter 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 8.7051696864e-08,
            "sensible_fraction_schedule_name": "MOB Floor 1 Perimeter 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "MOB Floor 1 Perimeter 2 Water Equipment Temp Sched",
            "zone_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "MOB Floor 1 Perimeter 3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "MOB Floor 1 Perimeter 3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.20685307016e-07,
            "sensible_fraction_schedule_name": "MOB Floor 1 Perimeter 3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "MOB Floor 1 Perimeter 3 Water Equipment Temp Sched",
            "zone_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 2-4 Core Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "MOB Floor 2-4 Core Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "MOB Floor 2-4 Core Water Equipment Latent fract sched",
            "peak_flow_rate": 6.51568761376e-07,
            "sensible_fraction_schedule_name": "MOB Floor 2-4 Core Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "MOB Floor 2-4 Core Water Equipment Temp Sched",
            "zone_name": "MOB Floor 2-4 Core"
        },
        "MOB Floor 2-4 Perimeter 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "MOB Floor 2-4 Perimeter 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "MOB Floor 2-4 Perimeter 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.14749964048e-07,
            "sensible_fraction_schedule_name": "MOB Floor 2-4 Perimeter 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "MOB Floor 2-4 Perimeter 1 Water Equipment Temp Sched",
            "zone_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "MOB Floor 2-4 Perimeter 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "MOB Floor 2-4 Perimeter 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 8.7051696864e-08,
            "sensible_fraction_schedule_name": "MOB Floor 2-4 Perimeter 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "MOB Floor 2-4 Perimeter 2 Water Equipment Temp Sched",
            "zone_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "MOB Floor 2-4 Perimeter 3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "MOB Floor 2-4 Perimeter 3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.14749964048e-07,
            "sensible_fraction_schedule_name": "MOB Floor 2-4 Perimeter 3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "MOB Floor 2-4 Perimeter 3 Water Equipment Temp Sched",
            "zone_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "MOB Floor 2-4 Perimeter 4 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "MOB Floor 2-4 Perimeter 4 Water Equipment Latent fract sched",
            "peak_flow_rate": 8.7051696864e-08,
            "sensible_fraction_schedule_name": "MOB Floor 2-4 Perimeter 4 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "MOB Floor 2-4 Perimeter 4 Water Equipment Temp Sched",
            "zone_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 5 Core Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "MOB Floor 5 Core Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "MOB Floor 5 Core Water Equipment Latent fract sched",
            "peak_flow_rate": 6.51568761376e-07,
            "sensible_fraction_schedule_name": "MOB Floor 5 Core Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "MOB Floor 5 Core Water Equipment Temp Sched",
            "zone_name": "MOB Floor 5 Core"
        },
        "MOB Floor 5 Perimeter 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "MOB Floor 5 Perimeter 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "MOB Floor 5 Perimeter 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.14749964048e-07,
            "sensible_fraction_schedule_name": "MOB Floor 5 Perimeter 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "MOB Floor 5 Perimeter 1 Water Equipment Temp Sched",
            "zone_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "MOB Floor 5 Perimeter 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "MOB Floor 5 Perimeter 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 8.7051696864e-08,
            "sensible_fraction_schedule_name": "MOB Floor 5 Perimeter 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "MOB Floor 5 Perimeter 2 Water Equipment Temp Sched",
            "zone_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "MOB Floor 5 Perimeter 3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "MOB Floor 5 Perimeter 3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.14749964048e-07,
            "sensible_fraction_schedule_name": "MOB Floor 5 Perimeter 3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "MOB Floor 5 Perimeter 3 Water Equipment Temp Sched",
            "zone_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "MOB Floor 5 Perimeter 4 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "MOB Floor 5 Perimeter 4 Water Equipment Latent fract sched",
            "peak_flow_rate": 8.7051696864e-08,
            "sensible_fraction_schedule_name": "MOB Floor 5 Perimeter 4 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "MOB Floor 5 Perimeter 4 Water Equipment Temp Sched",
            "zone_name": "MOB Floor 5 Perimeter 4"
        }
    },
    "WindowMaterial:Glazing": {
        "Std Clear Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.05,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.05,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.92,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.92
        },
        "Std Diffusing Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.08,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.08,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.0022,
            "visible_transmittance_at_normal_incidence": 0.9
        },
        "Theoretical Glass [131]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.5668,
            "back_side_visible_reflectance_at_normal_incidence": 0.455,
            "conductivity": 0.0199,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.5668,
            "front_side_visible_reflectance_at_normal_incidence": 0.455,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.3832,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.495
        },
        "Theoretical Glass [132]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.4674,
            "back_side_visible_reflectance_at_normal_incidence": 0.3284,
            "conductivity": 0.0199,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.4674,
            "front_side_visible_reflectance_at_normal_incidence": 0.3284,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.4826,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.6216
        },
        "Theoretical Glass [146]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.4682,
            "back_side_visible_reflectance_at_normal_incidence": 0.3284,
            "conductivity": 0.0303,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.4682,
            "front_side_visible_reflectance_at_normal_incidence": 0.3284,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.4818,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.6216
        }
    },
    "Zone": {
        "Floor 1 Cafe": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1137.7709,
            "x_origin": 100.584,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 1 Clean": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 135.9209,
            "x_origin": 27.432,
            "y_origin": 41.148,
            "z_origin": 0.0
        },
        "Floor 1 Conference": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1741.4861,
            "x_origin": 100.584,
            "y_origin": 4.572,
            "z_origin": 0.0
        },
        "Floor 1 Dining": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1393.1889,
            "x_origin": 118.872,
            "y_origin": 41.7576,
            "z_origin": 0.0
        },
        "Floor 1 Elevator": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 509.7032,
            "x_origin": 118.872,
            "y_origin": 7.62,
            "z_origin": 0.0
        },
        "Floor 1 Exam": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 747.5648,
            "x_origin": 0.0,
            "y_origin": 41.148,
            "z_origin": 0.0
        },
        "Floor 1 Food Storage": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 568.8854,
            "x_origin": 85.6488,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 1 Gas Storage": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 176.6971,
            "x_origin": 74.3712,
            "y_origin": 74.676,
            "z_origin": 0.0
        },
        "Floor 1 Imaging": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 430.4161,
            "x_origin": 27.432,
            "y_origin": 28.956,
            "z_origin": 0.0
        },
        "Floor 1 Kitchen": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 568.8854,
            "x_origin": 85.6488,
            "y_origin": 29.2608,
            "z_origin": 0.0
        },
        "Floor 1 Lab 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 566.3369,
            "x_origin": 52.4256,
            "y_origin": 47.244,
            "z_origin": 0.0
        },
        "Floor 1 Lab 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1387.5255,
            "x_origin": 100.584,
            "y_origin": 41.7576,
            "z_origin": 0.0
        },
        "Floor 1 Laundry": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 633.1647,
            "x_origin": 100.584,
            "y_origin": 74.676,
            "z_origin": 0.0
        },
        "Floor 1 Lobby": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1061.8817,
            "x_origin": 0.0,
            "y_origin": 7.62,
            "z_origin": 0.0
        },
        "Floor 1 Lounge": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 362.4556,
            "x_origin": 37.1856,
            "y_origin": 47.244,
            "z_origin": 0.0
        },
        "Floor 1 Mech 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 2293.6646,
            "x_origin": 0.0,
            "y_origin": 74.676,
            "z_origin": 0.0
        },
        "Floor 1 Mech 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 3058.2194,
            "x_origin": 70.7136,
            "y_origin": 129.54,
            "z_origin": 0.0
        },
        "Floor 1 Office 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 2089.7833,
            "x_origin": 52.4256,
            "y_origin": 70.104,
            "z_origin": 0.0
        },
        "Floor 1 Office 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1609.5296,
            "x_origin": 100.584,
            "y_origin": 56.9976,
            "z_origin": 0.0
        },
        "Floor 1 Office 3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 5605.3198,
            "x_origin": 175.26,
            "y_origin": 4.572,
            "z_origin": 0.0
        },
        "Floor 1 Office 3 Perimeter 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 817.6489,
            "x_origin": 179.832,
            "y_origin": 41.7576,
            "z_origin": 0.0
        },
        "Floor 1 Office 3 Perimeter 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 518.1983,
            "x_origin": 179.832,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Floor 1 Office 3 Perimeter 3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 817.6489,
            "x_origin": 118.872,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Floor 1 Patient": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 509.7032,
            "x_origin": 0.0,
            "y_origin": 47.244,
            "z_origin": 0.0
        },
        "Floor 1 Pharmacy": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1699.0108,
            "x_origin": 70.7136,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 1 Physical Therapy": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1393.1889,
            "x_origin": 52.4256,
            "y_origin": 34.1376,
            "z_origin": 0.0
        },
        "Floor 1 Receiving": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 633.1647,
            "x_origin": 100.584,
            "y_origin": 90.5256,
            "z_origin": 0.0
        },
        "Floor 1 Reception": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 158.5743,
            "x_origin": 0.0,
            "y_origin": 28.956,
            "z_origin": 0.0
        },
        "Floor 1 Soil": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 135.9209,
            "x_origin": 27.432,
            "y_origin": 34.1376,
            "z_origin": 0.0
        },
        "Floor 1 Storage": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1529.1097,
            "x_origin": 70.7136,
            "y_origin": 47.244,
            "z_origin": 0.0
        },
        "Floor 1 Waiting": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 430.4161,
            "x_origin": 27.432,
            "y_origin": 22.86,
            "z_origin": 0.0
        },
        "Floor 2 Chapel": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 577.6637,
            "x_origin": 73.152,
            "y_origin": 7.62,
            "z_origin": 0.0
        },
        "Floor 2 Clean 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 136.7704,
            "x_origin": 33.8328,
            "y_origin": 67.3608,
            "z_origin": 0.0
        },
        "Floor 2 Clean 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 90.6139,
            "x_origin": 131.064,
            "y_origin": 30.7848,
            "z_origin": 0.0
        },
        "Floor 2 Corridor": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1472.476,
            "x_origin": 179.832,
            "y_origin": 22.86,
            "z_origin": 0.0
        },
        "Floor 2 Elevator": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 509.7032,
            "x_origin": 118.872,
            "y_origin": 7.62,
            "z_origin": 0.0
        },
        "Floor 2 Exam 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1189.3076,
            "x_origin": 0.0,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 2 Exam 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 382.2774,
            "x_origin": 22.86,
            "y_origin": 53.34,
            "z_origin": 0.0
        },
        "Floor 2 Exam 3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1146.8323,
            "x_origin": 100.584,
            "y_origin": 25.908,
            "z_origin": 0.0
        },
        "Floor 2 Exam 4": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1132.6739,
            "x_origin": 149.352,
            "y_origin": 10.668,
            "z_origin": 0.0
        },
        "Floor 2 Gift Shop": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 509.7032,
            "x_origin": 91.44,
            "y_origin": 7.62,
            "z_origin": 0.0
        },
        "Floor 2 Imaging 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 654.1192,
            "x_origin": 44.8056,
            "y_origin": 35.052,
            "z_origin": 0.0
        },
        "Floor 2 Imaging 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 962.7728,
            "x_origin": 73.152,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 2 Imaging 3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1132.6739,
            "x_origin": 173.736,
            "y_origin": 35.6616,
            "z_origin": 0.0
        },
        "Floor 2 Lab 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 645.6241,
            "x_origin": 44.8056,
            "y_origin": 53.34,
            "z_origin": 0.0
        },
        "Floor 2 Lab 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 962.7728,
            "x_origin": 73.152,
            "y_origin": 39.624,
            "z_origin": 0.0
        },
        "Floor 2 Lockers": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 212.3763,
            "x_origin": 52.4256,
            "y_origin": 44.196,
            "z_origin": 0.0
        },
        "Floor 2 Lounge 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 339.8022,
            "x_origin": 118.872,
            "y_origin": 25.908,
            "z_origin": 0.0
        },
        "Floor 2 Lounge 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 247.7724,
            "x_origin": 179.832,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Floor 2 Nurse Station 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 365.2873,
            "x_origin": 27.432,
            "y_origin": 67.3608,
            "z_origin": 0.0
        },
        "Floor 2 Nurse Station 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1132.6739,
            "x_origin": 179.832,
            "y_origin": 10.668,
            "z_origin": 0.0
        },
        "Floor 2 Office 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 662.6142,
            "x_origin": 27.432,
            "y_origin": 41.148,
            "z_origin": 0.0
        },
        "Floor 2 Office 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 543.6835,
            "x_origin": 118.872,
            "y_origin": 41.7576,
            "z_origin": 0.0
        },
        "Floor 2 Office 3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 849.5054,
            "x_origin": 100.584,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 2 Office 4": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 991.0896,
            "x_origin": 149.352,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Floor 2 Operating": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 5458.3553,
            "x_origin": 100.584,
            "y_origin": 131.674,
            "z_origin": 3.048
        },
        "Floor 2 PACU": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1146.8323,
            "x_origin": 100.584,
            "y_origin": 39.624,
            "z_origin": 0.0
        },
        "Floor 2 Patient 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 965.0381,
            "x_origin": 52.4256,
            "y_origin": 74.676,
            "z_origin": 0.0
        },
        "Floor 2 Patient 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 794.5707,
            "x_origin": 52.4256,
            "y_origin": 53.34,
            "z_origin": 0.0
        },
        "Floor 2 Procedure 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 713.5845,
            "x_origin": 22.86,
            "y_origin": 67.3608,
            "z_origin": 0.0
        },
        "Floor 2 Procedure 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 385.1091,
            "x_origin": 73.152,
            "y_origin": 25.908,
            "z_origin": 0.0
        },
        "Floor 2 Reception": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 495.5448,
            "x_origin": 164.592,
            "y_origin": 10.668,
            "z_origin": 0.0
        },
        "Floor 2 Restroom 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 181.2278,
            "x_origin": 179.832,
            "y_origin": 25.908,
            "z_origin": 0.0
        },
        "Floor 2 Restroom 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 254.8516,
            "x_origin": 100.584,
            "y_origin": 7.62,
            "z_origin": 0.0
        },
        "Floor 2 Soil 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 136.7704,
            "x_origin": 27.432,
            "y_origin": 53.34,
            "z_origin": 0.0
        },
        "Floor 2 Soil 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 90.6139,
            "x_origin": 131.064,
            "y_origin": 25.908,
            "z_origin": 0.0
        },
        "Floor 2 Sterilizing": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 385.1091,
            "x_origin": 73.152,
            "y_origin": 47.244,
            "z_origin": 0.0
        },
        "Floor 2 Storage 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 424.7527,
            "x_origin": 52.4256,
            "y_origin": 25.908,
            "z_origin": 0.0
        },
        "Floor 2 Storage 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 181.2278,
            "x_origin": 124.968,
            "y_origin": 25.908,
            "z_origin": 0.0
        },
        "Floor 2 Trauma": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1268.5947,
            "x_origin": 173.736,
            "y_origin": 25.908,
            "z_origin": 0.0
        },
        "Floor 2 Triage": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 247.7724,
            "x_origin": 172.212,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Floor 2 Waiting": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1104.357,
            "x_origin": 0.0,
            "y_origin": 74.676,
            "z_origin": 0.0
        },
        "Floor 3 Clean": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 141.5842,
            "x_origin": 112.776,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 3 Elevator": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 509.7032,
            "x_origin": 118.872,
            "y_origin": 7.62,
            "z_origin": 0.0
        },
        "Floor 3 Exam": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 764.5549,
            "x_origin": 100.584,
            "y_origin": 26.8224,
            "z_origin": 0.0
        },
        "Floor 3 ICU": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 594.6538,
            "x_origin": 52.4256,
            "y_origin": 41.7576,
            "z_origin": 0.0
        },
        "Floor 3 Nurse Station 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 851.7707,
            "x_origin": 52.4256,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 3 Nurse Station 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 679.6043,
            "x_origin": 73.152,
            "y_origin": 90.5256,
            "z_origin": 6.096
        },
        "Floor 3 Nursery": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 280.3368,
            "x_origin": 83.2104,
            "y_origin": 41.7576,
            "z_origin": 0.0
        },
        "Floor 3 Office": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 764.5549,
            "x_origin": 73.152,
            "y_origin": 55.4736,
            "z_origin": 6.096
        },
        "Floor 3 Operating": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 509.7255,
            "x_origin": 69.1896,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 3 Patient 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1415.8423,
            "x_origin": 179.832,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 3 Patient 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1415.8423,
            "x_origin": 179.832,
            "y_origin": 41.7576,
            "z_origin": 0.0
        },
        "Floor 3 Patient 3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1118.5154,
            "x_origin": 52.4256,
            "y_origin": 41.7576,
            "z_origin": 0.0
        },
        "Floor 3 Patient 4": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1118.5154,
            "x_origin": 52.4256,
            "y_origin": 24.384,
            "z_origin": 0.0
        },
        "Floor 3 Patient Corridor 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 946.9124,
            "x_origin": 179.832,
            "y_origin": 24.384,
            "z_origin": 0.0
        },
        "Floor 3 Patient Corridor 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 946.9124,
            "x_origin": 52.4256,
            "y_origin": 34.1376,
            "z_origin": 0.0
        },
        "Floor 3 Procedure": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 203.8813,
            "x_origin": 90.5256,
            "y_origin": 41.7576,
            "z_origin": 0.0
        },
        "Floor 3 Soil": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 283.1685,
            "x_origin": 100.584,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 3 Supply": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1042.06,
            "x_origin": 179.832,
            "y_origin": 26.8224,
            "z_origin": 0.0
        },
        "Floor 3 Triage": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 424.7527,
            "x_origin": 100.584,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 3 Waiting": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 280.3368,
            "x_origin": 92.964,
            "y_origin": 41.7576,
            "z_origin": 0.0
        },
        "Floor 4-6 Clean": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 3,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 141.5842,
            "x_origin": 112.776,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 4-6 Elevator": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 3,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 509.7032,
            "x_origin": 118.872,
            "y_origin": 7.62,
            "z_origin": 0.0
        },
        "Floor 4-6 Nurse Station": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 3,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 851.7707,
            "x_origin": 52.4256,
            "y_origin": 31.6992,
            "z_origin": 0.0
        },
        "Floor 4-6 Office": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 3,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 424.7527,
            "x_origin": 118.872,
            "y_origin": 41.7576,
            "z_origin": 0.0
        },
        "Floor 4-6 Patient 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 3,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1415.8423,
            "x_origin": 179.832,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 4-6 Patient 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 3,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1415.8423,
            "x_origin": 179.832,
            "y_origin": 41.7576,
            "z_origin": 0.0
        },
        "Floor 4-6 Patient 3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 3,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1118.5154,
            "x_origin": 52.4256,
            "y_origin": 41.7576,
            "z_origin": 0.0
        },
        "Floor 4-6 Patient 4": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 3,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1118.5154,
            "x_origin": 52.4256,
            "y_origin": 24.384,
            "z_origin": 0.0
        },
        "Floor 4-6 Patient Corridor 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 3,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 946.9124,
            "x_origin": 179.832,
            "y_origin": 24.384,
            "z_origin": 0.0
        },
        "Floor 4-6 Patient Corridor 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 3,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 946.9124,
            "x_origin": 52.4256,
            "y_origin": 34.1376,
            "z_origin": 0.0
        },
        "Floor 4-6 Soil": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 3,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 283.1685,
            "x_origin": 100.584,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 4-6 Supply": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 3,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1042.06,
            "x_origin": 179.832,
            "y_origin": 26.8224,
            "z_origin": 0.0
        },
        "Floor 7 Clean": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 141.5842,
            "x_origin": 112.776,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 7 Elevator": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 509.7032,
            "x_origin": 118.872,
            "y_origin": 7.62,
            "z_origin": 0.0
        },
        "Floor 7 Nurse Station": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 851.7707,
            "x_origin": 52.4256,
            "y_origin": 31.6992,
            "z_origin": 0.0
        },
        "Floor 7 Office": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 424.7527,
            "x_origin": 118.872,
            "y_origin": 41.7576,
            "z_origin": 0.0
        },
        "Floor 7 Patient 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1415.8423,
            "x_origin": 179.832,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 7 Patient 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1415.8423,
            "x_origin": 179.832,
            "y_origin": 41.7576,
            "z_origin": 0.0
        },
        "Floor 7 Patient 3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1118.5154,
            "x_origin": 52.4256,
            "y_origin": 41.7576,
            "z_origin": 0.0
        },
        "Floor 7 Patient 4": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1118.5154,
            "x_origin": 52.4256,
            "y_origin": 24.384,
            "z_origin": 0.0
        },
        "Floor 7 Patient Corridor 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 946.9124,
            "x_origin": 179.832,
            "y_origin": 24.384,
            "z_origin": 0.0
        },
        "Floor 7 Patient Corridor 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 946.9124,
            "x_origin": 52.4256,
            "y_origin": 34.1376,
            "z_origin": 0.0
        },
        "Floor 7 Soil": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 283.1685,
            "x_origin": 100.584,
            "y_origin": 16.764,
            "z_origin": 0.0
        },
        "Floor 7 Supply": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1042.06,
            "x_origin": 179.832,
            "y_origin": 26.8224,
            "z_origin": 0.0
        },
        "MOB Floor 1 Core": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 3900.6456,
            "x_origin": 33.528,
            "y_origin": 56.388,
            "z_origin": 0.0
        },
        "MOB Floor 1 Perimeter 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 647.7479,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "MOB Floor 1 Perimeter 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 467.228,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "MOB Floor 1 Perimeter 3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 647.7479,
            "x_origin": 38.1,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "MOB Floor 2-4 Core": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 3,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 3497.1306,
            "x_origin": 33.528,
            "y_origin": 56.388,
            "z_origin": 0.0
        },
        "MOB Floor 2-4 Perimeter 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 3,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 615.8914,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "MOB Floor 2-4 Perimeter 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 3,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 467.228,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "MOB Floor 2-4 Perimeter 3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 3,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 615.8914,
            "x_origin": 38.1,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "MOB Floor 2-4 Perimeter 4": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 3,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 467.228,
            "x_origin": 38.1,
            "y_origin": 60.96,
            "z_origin": 0.0
        },
        "MOB Floor 5 Core": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 3497.1306,
            "x_origin": 33.528,
            "y_origin": 56.388,
            "z_origin": 0.0
        },
        "MOB Floor 5 Perimeter 1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 615.8914,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "MOB Floor 5 Perimeter 2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 467.228,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "MOB Floor 5 Perimeter 3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 615.8914,
            "x_origin": 38.1,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "MOB Floor 5 Perimeter 4": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 467.228,
            "x_origin": 38.1,
            "y_origin": 60.96,
            "z_origin": 0.0
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "AnalyticalSolution"
        }
    },
    "ZoneControl:Humidistat": {
        "Floor 2 Lab 1 Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "MaxRelHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "MinRelHumSetSch",
            "zone_name": "Floor 2 Lab 1"
        },
        "Floor 2 Operating Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "MaxRelHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "MinRelHumSetSch",
            "zone_name": "Floor 2 Operating"
        },
        "Floor 2 Triage Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "MaxRelHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "MinRelHumSetSch",
            "zone_name": "Floor 2 Triage"
        },
        "Floor 3 ICU Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "MaxRelHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "MinRelHumSetSch",
            "zone_name": "Floor 3 ICU"
        },
        "Floor 3 Triage Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "MaxRelHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "MinRelHumSetSch",
            "zone_name": "Floor 3 Triage"
        }
    },
    "ZoneControl:Thermostat": {
        "Floor 1 Cafe Thermostat": {
            "control_1_name": "Floor 1 Cafe DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Cafe"
        },
        "Floor 1 Clean Thermostat": {
            "control_1_name": "Floor 1 Clean DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Clean"
        },
        "Floor 1 Conference Thermostat": {
            "control_1_name": "Floor 1 Conference DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Conference"
        },
        "Floor 1 Dining Thermostat": {
            "control_1_name": "Floor 1 Dining DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Dining"
        },
        "Floor 1 Elevator Thermostat": {
            "control_1_name": "Floor 1 Elevator DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Elevator"
        },
        "Floor 1 Exam Thermostat": {
            "control_1_name": "Floor 1 Exam DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Exam"
        },
        "Floor 1 Food Storage Thermostat": {
            "control_1_name": "Floor 1 Food Storage DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Food Storage"
        },
        "Floor 1 Gas Storage Thermostat": {
            "control_1_name": "Floor 1 Gas Storage DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Gas Storage"
        },
        "Floor 1 Imaging Thermostat": {
            "control_1_name": "Floor 1 Imaging DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Imaging"
        },
        "Floor 1 Kitchen Thermostat": {
            "control_1_name": "Floor 1 Kitchen DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Kitchen"
        },
        "Floor 1 Lab 1 Thermostat": {
            "control_1_name": "Floor 1 Lab 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Lab 1"
        },
        "Floor 1 Lab 2 Thermostat": {
            "control_1_name": "Floor 1 Lab 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Lab 2"
        },
        "Floor 1 Laundry Thermostat": {
            "control_1_name": "Floor 1 Laundry DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Laundry"
        },
        "Floor 1 Lobby Thermostat": {
            "control_1_name": "Floor 1 Lobby DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Lobby"
        },
        "Floor 1 Lounge Thermostat": {
            "control_1_name": "Floor 1 Lounge DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Lounge"
        },
        "Floor 1 Mech 1 Thermostat": {
            "control_1_name": "Floor 1 Mech 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Mech 1"
        },
        "Floor 1 Mech 2 Thermostat": {
            "control_1_name": "Floor 1 Mech 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Mech 2"
        },
        "Floor 1 Office 1 Thermostat": {
            "control_1_name": "Floor 1 Office 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Office 1"
        },
        "Floor 1 Office 2 Thermostat": {
            "control_1_name": "Floor 1 Office 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Office 2"
        },
        "Floor 1 Office 3 Perimeter 1 Thermostat": {
            "control_1_name": "Floor 1 Office 3 Perimeter 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Floor 1 Office 3 Perimeter 2 Thermostat": {
            "control_1_name": "Floor 1 Office 3 Perimeter 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Floor 1 Office 3 Perimeter 3 Thermostat": {
            "control_1_name": "Floor 1 Office 3 Perimeter 3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Office 3 Thermostat": {
            "control_1_name": "Floor 1 Office 3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Office 3"
        },
        "Floor 1 Patient Thermostat": {
            "control_1_name": "Floor 1 Patient DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Patient"
        },
        "Floor 1 Pharmacy Thermostat": {
            "control_1_name": "Floor 1 Pharmacy DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Pharmacy"
        },
        "Floor 1 Physical Therapy Thermostat": {
            "control_1_name": "Floor 1 Physical Therapy DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Physical Therapy"
        },
        "Floor 1 Receiving Thermostat": {
            "control_1_name": "Floor 1 Receiving DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Receiving"
        },
        "Floor 1 Reception Thermostat": {
            "control_1_name": "Floor 1 Reception DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Reception"
        },
        "Floor 1 Soil Thermostat": {
            "control_1_name": "Floor 1 Soil DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Soil"
        },
        "Floor 1 Storage Thermostat": {
            "control_1_name": "Floor 1 Storage DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Storage"
        },
        "Floor 1 Waiting Thermostat": {
            "control_1_name": "Floor 1 Waiting DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Waiting"
        },
        "Floor 2 Chapel Thermostat": {
            "control_1_name": "Floor 2 Chapel DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Chapel"
        },
        "Floor 2 Clean 1 Thermostat": {
            "control_1_name": "Floor 2 Clean 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Clean 1"
        },
        "Floor 2 Clean 2 Thermostat": {
            "control_1_name": "Floor 2 Clean 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Clean 2"
        },
        "Floor 2 Corridor Thermostat": {
            "control_1_name": "Floor 2 Corridor DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Corridor"
        },
        "Floor 2 Elevator Thermostat": {
            "control_1_name": "Floor 2 Elevator DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Elevator"
        },
        "Floor 2 Exam 1 Thermostat": {
            "control_1_name": "Floor 2 Exam 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam 1"
        },
        "Floor 2 Exam 2 Thermostat": {
            "control_1_name": "Floor 2 Exam 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam 2"
        },
        "Floor 2 Exam 3 Thermostat": {
            "control_1_name": "Floor 2 Exam 3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam 3"
        },
        "Floor 2 Exam 4 Thermostat": {
            "control_1_name": "Floor 2 Exam 4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam 4"
        },
        "Floor 2 Gift Shop Thermostat": {
            "control_1_name": "Floor 2 Gift Shop DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Gift Shop"
        },
        "Floor 2 Imaging 1 Thermostat": {
            "control_1_name": "Floor 2 Imaging 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Imaging 1"
        },
        "Floor 2 Imaging 2 Thermostat": {
            "control_1_name": "Floor 2 Imaging 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 3 Thermostat": {
            "control_1_name": "Floor 2 Imaging 3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Lab 1 Thermostat": {
            "control_1_name": "Floor 2 Lab 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Lab 1"
        },
        "Floor 2 Lab 2 Thermostat": {
            "control_1_name": "Floor 2 Lab 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Lab 2"
        },
        "Floor 2 Lockers Thermostat": {
            "control_1_name": "Floor 2 Lockers DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Lockers"
        },
        "Floor 2 Lounge 1 Thermostat": {
            "control_1_name": "Floor 2 Lounge 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Lounge 1"
        },
        "Floor 2 Lounge 2 Thermostat": {
            "control_1_name": "Floor 2 Lounge 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Nurse Station 1 Thermostat": {
            "control_1_name": "Floor 2 Nurse Station 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 1"
        },
        "Floor 2 Nurse Station 2 Thermostat": {
            "control_1_name": "Floor 2 Nurse Station 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Office 1 Thermostat": {
            "control_1_name": "Floor 2 Office 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Office 1"
        },
        "Floor 2 Office 2 Thermostat": {
            "control_1_name": "Floor 2 Office 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Office 2"
        },
        "Floor 2 Office 3 Thermostat": {
            "control_1_name": "Floor 2 Office 3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Office 3"
        },
        "Floor 2 Office 4 Thermostat": {
            "control_1_name": "Floor 2 Office 4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Office 4"
        },
        "Floor 2 Operating Thermostat": {
            "control_1_name": "Floor 2 Operating DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Operating"
        },
        "Floor 2 PACU Thermostat": {
            "control_1_name": "Floor 2 PACU DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 PACU"
        },
        "Floor 2 Patient 1 Thermostat": {
            "control_1_name": "Floor 2 Patient 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Patient 1"
        },
        "Floor 2 Patient 2 Thermostat": {
            "control_1_name": "Floor 2 Patient 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Patient 2"
        },
        "Floor 2 Procedure 1 Thermostat": {
            "control_1_name": "Floor 2 Procedure 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Procedure 1"
        },
        "Floor 2 Procedure 2 Thermostat": {
            "control_1_name": "Floor 2 Procedure 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Procedure 2"
        },
        "Floor 2 Reception Thermostat": {
            "control_1_name": "Floor 2 Reception DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Reception"
        },
        "Floor 2 Restroom 1 Thermostat": {
            "control_1_name": "Floor 2 Restroom 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Restroom 1"
        },
        "Floor 2 Restroom 2 Thermostat": {
            "control_1_name": "Floor 2 Restroom 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Restroom 2"
        },
        "Floor 2 Soil 1 Thermostat": {
            "control_1_name": "Floor 2 Soil 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Soil 1"
        },
        "Floor 2 Soil 2 Thermostat": {
            "control_1_name": "Floor 2 Soil 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Soil 2"
        },
        "Floor 2 Sterilizing Thermostat": {
            "control_1_name": "Floor 2 Sterilizing DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Sterilizing"
        },
        "Floor 2 Storage 1 Thermostat": {
            "control_1_name": "Floor 2 Storage 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Storage 1"
        },
        "Floor 2 Storage 2 Thermostat": {
            "control_1_name": "Floor 2 Storage 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Storage 2"
        },
        "Floor 2 Trauma Thermostat": {
            "control_1_name": "Floor 2 Trauma DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Trauma"
        },
        "Floor 2 Triage Thermostat": {
            "control_1_name": "Floor 2 Triage DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Triage"
        },
        "Floor 2 Waiting Thermostat": {
            "control_1_name": "Floor 2 Waiting DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Waiting"
        },
        "Floor 3 Clean Thermostat": {
            "control_1_name": "Floor 3 Clean DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Clean"
        },
        "Floor 3 Elevator Thermostat": {
            "control_1_name": "Floor 3 Elevator DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Elevator"
        },
        "Floor 3 Exam Thermostat": {
            "control_1_name": "Floor 3 Exam DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Exam"
        },
        "Floor 3 ICU Thermostat": {
            "control_1_name": "Floor 3 ICU DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 ICU"
        },
        "Floor 3 Nurse Station 1 Thermostat": {
            "control_1_name": "Floor 3 Nurse Station 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 2 Thermostat": {
            "control_1_name": "Floor 3 Nurse Station 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nursery Thermostat": {
            "control_1_name": "Floor 3 Nursery DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Nursery"
        },
        "Floor 3 Office Thermostat": {
            "control_1_name": "Floor 3 Office DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Office"
        },
        "Floor 3 Operating Thermostat": {
            "control_1_name": "Floor 3 Operating DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Operating"
        },
        "Floor 3 Patient 1 Thermostat": {
            "control_1_name": "Floor 3 Patient 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Patient 1"
        },
        "Floor 3 Patient 2 Thermostat": {
            "control_1_name": "Floor 3 Patient 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Patient 2"
        },
        "Floor 3 Patient 3 Thermostat": {
            "control_1_name": "Floor 3 Patient 3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Patient 3"
        },
        "Floor 3 Patient 4 Thermostat": {
            "control_1_name": "Floor 3 Patient 4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Patient 4"
        },
        "Floor 3 Patient Corridor 1 Thermostat": {
            "control_1_name": "Floor 3 Patient Corridor 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Patient Corridor 1"
        },
        "Floor 3 Patient Corridor 2 Thermostat": {
            "control_1_name": "Floor 3 Patient Corridor 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Patient Corridor 2"
        },
        "Floor 3 Procedure Thermostat": {
            "control_1_name": "Floor 3 Procedure DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Procedure"
        },
        "Floor 3 Soil Thermostat": {
            "control_1_name": "Floor 3 Soil DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Soil"
        },
        "Floor 3 Supply Thermostat": {
            "control_1_name": "Floor 3 Supply DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Supply"
        },
        "Floor 3 Triage Thermostat": {
            "control_1_name": "Floor 3 Triage DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Triage"
        },
        "Floor 3 Waiting Thermostat": {
            "control_1_name": "Floor 3 Waiting DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Waiting"
        },
        "Floor 4-6 Clean Thermostat": {
            "control_1_name": "Floor 4-6 Clean DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 4-6 Clean"
        },
        "Floor 4-6 Elevator Thermostat": {
            "control_1_name": "Floor 4-6 Elevator DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Nurse Station Thermostat": {
            "control_1_name": "Floor 4-6 Nurse Station DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Office Thermostat": {
            "control_1_name": "Floor 4-6 Office DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Patient 1 Thermostat": {
            "control_1_name": "Floor 4-6 Patient 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 2 Thermostat": {
            "control_1_name": "Floor 4-6 Patient 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 3 Thermostat": {
            "control_1_name": "Floor 4-6 Patient 3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 4 Thermostat": {
            "control_1_name": "Floor 4-6 Patient 4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Patient Corridor 1 Thermostat": {
            "control_1_name": "Floor 4-6 Patient Corridor 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 2 Thermostat": {
            "control_1_name": "Floor 4-6 Patient Corridor 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 4-6 Soil Thermostat": {
            "control_1_name": "Floor 4-6 Soil DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 4-6 Soil"
        },
        "Floor 4-6 Supply Thermostat": {
            "control_1_name": "Floor 4-6 Supply DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 4-6 Supply"
        },
        "Floor 7 Clean Thermostat": {
            "control_1_name": "Floor 7 Clean DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 7 Clean"
        },
        "Floor 7 Elevator Thermostat": {
            "control_1_name": "Floor 7 Elevator DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 7 Elevator"
        },
        "Floor 7 Nurse Station Thermostat": {
            "control_1_name": "Floor 7 Nurse Station DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Office Thermostat": {
            "control_1_name": "Floor 7 Office DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 7 Office"
        },
        "Floor 7 Patient 1 Thermostat": {
            "control_1_name": "Floor 7 Patient 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 2 Thermostat": {
            "control_1_name": "Floor 7 Patient 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 3 Thermostat": {
            "control_1_name": "Floor 7 Patient 3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 4 Thermostat": {
            "control_1_name": "Floor 7 Patient 4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 7 Patient 4"
        },
        "Floor 7 Patient Corridor 1 Thermostat": {
            "control_1_name": "Floor 7 Patient Corridor 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 2 Thermostat": {
            "control_1_name": "Floor 7 Patient Corridor 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 7 Patient Corridor 2"
        },
        "Floor 7 Soil Thermostat": {
            "control_1_name": "Floor 7 Soil DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 7 Soil"
        },
        "Floor 7 Supply Thermostat": {
            "control_1_name": "Floor 7 Supply DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 7 Supply"
        },
        "MOB Floor 1 Core Thermostat": {
            "control_1_name": "MOB Floor 1 Core DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "MOB Floor 1 Core"
        },
        "MOB Floor 1 Perimeter 1 Thermostat": {
            "control_1_name": "MOB Floor 1 Perimeter 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 2 Thermostat": {
            "control_1_name": "MOB Floor 1 Perimeter 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 3 Thermostat": {
            "control_1_name": "MOB Floor 1 Perimeter 3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 2-4 Core Thermostat": {
            "control_1_name": "MOB Floor 2-4 Core DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "MOB Floor 2-4 Core"
        },
        "MOB Floor 2-4 Perimeter 1 Thermostat": {
            "control_1_name": "MOB Floor 2-4 Perimeter 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 2 Thermostat": {
            "control_1_name": "MOB Floor 2-4 Perimeter 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 3 Thermostat": {
            "control_1_name": "MOB Floor 2-4 Perimeter 3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 4 Thermostat": {
            "control_1_name": "MOB Floor 2-4 Perimeter 4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 5 Core Thermostat": {
            "control_1_name": "MOB Floor 5 Core DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "MOB Floor 5 Core"
        },
        "MOB Floor 5 Perimeter 1 Thermostat": {
            "control_1_name": "MOB Floor 5 Perimeter 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 2 Thermostat": {
            "control_1_name": "MOB Floor 5 Perimeter 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 3 Thermostat": {
            "control_1_name": "MOB Floor 5 Perimeter 3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 4 Thermostat": {
            "control_1_name": "MOB Floor 5 Perimeter 4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 4"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Floor 1 Cafe VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Cafe VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Cafe VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Clean VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Clean VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Clean VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Conference VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Conference VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Conference VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Dining VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Dining VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Dining VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Elevator VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Elevator VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Elevator VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Exam VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Exam VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Exam VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Food Storage VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Food Storage VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Food Storage VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Gas Storage VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Gas Storage VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Gas Storage VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Imaging VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Imaging VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Imaging VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Kitchen VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Kitchen VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Kitchen VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Lab 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Lab 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Lab 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Lab 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Lab 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Lab 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Laundry VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Laundry VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Laundry VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Lobby VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Lobby VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Lobby VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Lounge VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Lounge VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Lounge VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Mech 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Mech 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Mech 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Mech 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Mech 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Mech 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Office 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Office 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Office 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Office 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Office 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Office 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Office 3 Perimeter 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Office 3 Perimeter 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Office 3 Perimeter 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Office 3 Perimeter 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Office 3 Perimeter 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Office 3 Perimeter 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Office 3 Perimeter 3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Office 3 Perimeter 3 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Office 3 Perimeter 3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Office 3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Office 3 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Office 3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Patient VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Patient VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Patient VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Pharmacy VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Pharmacy VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Pharmacy VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Physical Therapy VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Physical Therapy VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Physical Therapy VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Receiving VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Receiving VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Receiving VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Reception VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Reception VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Reception VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Soil VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Soil VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Soil VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Storage VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Storage VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Storage VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Waiting VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Waiting VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Waiting VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Chapel VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Chapel VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Chapel VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Clean 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Clean 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Clean 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Clean 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Clean 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Clean 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Corridor VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Corridor VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Corridor VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Elevator VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Elevator VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Elevator VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam 3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam 3 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam 3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam 4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam 4 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam 4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Gift Shop VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Gift Shop VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Gift Shop VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Imaging 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Imaging 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Imaging 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Imaging 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Imaging 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Imaging 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Imaging 3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Imaging 3 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Imaging 3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Lab 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Lab 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Lab 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Lab 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Lab 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Lab 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Lockers VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Lockers VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Lockers VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Lounge 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Lounge 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Lounge 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Lounge 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Lounge 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Lounge 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Nurse Station 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Nurse Station 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Nurse Station 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Nurse Station 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Nurse Station 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Nurse Station 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Office 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Office 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Office 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Office 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Office 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Office 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Office 3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Office 3 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Office 3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Office 4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Office 4 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Office 4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Operating VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Operating VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Operating VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 PACU VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 PACU VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 PACU VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Patient 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Patient 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Patient 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Patient 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Patient 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Patient 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Procedure 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Procedure 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Procedure 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Procedure 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Procedure 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Procedure 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Reception VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Reception VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Reception VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Restroom 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Restroom 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Restroom 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Restroom 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Restroom 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Restroom 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Soil 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Soil 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Soil 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Soil 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Soil 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Soil 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Sterilizing VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Sterilizing VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Sterilizing VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Storage 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Storage 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Storage 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Storage 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Storage 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Storage 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Trauma VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Trauma VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Trauma VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Triage VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Triage VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Triage VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Waiting VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Waiting VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Waiting VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Clean VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Clean VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Clean VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Elevator VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Elevator VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Elevator VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Exam VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Exam VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Exam VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 ICU VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 ICU VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 ICU VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Nurse Station 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Nurse Station 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Nurse Station 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Nurse Station 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Nurse Station 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Nurse Station 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Nursery VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Nursery VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Nursery VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Office VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Office VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Office VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Operating VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Operating VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Operating VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Patient 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Patient 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Patient 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Patient 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Patient 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Patient 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Patient 3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Patient 3 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Patient 3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Patient 4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Patient 4 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Patient 4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Patient Corridor 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Patient Corridor 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Patient Corridor 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Patient Corridor 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Patient Corridor 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Patient Corridor 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Procedure VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Procedure VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Procedure VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Soil VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Soil VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Soil VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Supply VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Supply VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Supply VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Triage VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Triage VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Triage VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Waiting VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Waiting VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Waiting VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 4-6 Clean VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 4-6 Clean VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 4-6 Clean VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 4-6 Elevator VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 4-6 Elevator VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 4-6 Elevator VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 4-6 Nurse Station VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 4-6 Nurse Station VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 4-6 Nurse Station VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 4-6 Office VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 4-6 Office VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 4-6 Office VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 4-6 Patient 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 4-6 Patient 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 4-6 Patient 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 4-6 Patient 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 4-6 Patient 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 4-6 Patient 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 4-6 Patient 3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 4-6 Patient 3 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 4-6 Patient 3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 4-6 Patient 4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 4-6 Patient 4 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 4-6 Patient 4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 4-6 Patient Corridor 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 4-6 Patient Corridor 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 4-6 Patient Corridor 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 4-6 Patient Corridor 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 4-6 Patient Corridor 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 4-6 Patient Corridor 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 4-6 Soil VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 4-6 Soil VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 4-6 Soil VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 4-6 Supply VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 4-6 Supply VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 4-6 Supply VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 7 Clean VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 7 Clean VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 7 Clean VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 7 Elevator VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 7 Elevator VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 7 Elevator VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 7 Nurse Station VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 7 Nurse Station VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 7 Nurse Station VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 7 Office VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 7 Office VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 7 Office VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 7 Patient 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 7 Patient 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 7 Patient 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 7 Patient 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 7 Patient 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 7 Patient 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 7 Patient 3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 7 Patient 3 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 7 Patient 3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 7 Patient 4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 7 Patient 4 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 7 Patient 4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 7 Patient Corridor 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 7 Patient Corridor 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 7 Patient Corridor 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 7 Patient Corridor 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 7 Patient Corridor 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 7 Patient Corridor 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 7 Soil VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 7 Soil VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 7 Soil VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 7 Supply VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 7 Supply VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 7 Supply VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "MOB Floor 1 Core VAV Box": {
            "air_distribution_unit_outlet_node_name": "MOB Floor 1 Core VAV Box Outlet Node Name",
            "air_terminal_name": "MOB Floor 1 Core VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "MOB Floor 1 Perimeter 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "MOB Floor 1 Perimeter 1 VAV Box Outlet Node Name",
            "air_terminal_name": "MOB Floor 1 Perimeter 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "MOB Floor 1 Perimeter 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "MOB Floor 1 Perimeter 2 VAV Box Outlet Node Name",
            "air_terminal_name": "MOB Floor 1 Perimeter 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "MOB Floor 1 Perimeter 3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "MOB Floor 1 Perimeter 3 VAV Box Outlet Node Name",
            "air_terminal_name": "MOB Floor 1 Perimeter 3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "MOB Floor 2-4 Core VAV Box": {
            "air_distribution_unit_outlet_node_name": "MOB Floor 2-4 Core VAV Box Outlet Node Name",
            "air_terminal_name": "MOB Floor 2-4 Core VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "MOB Floor 2-4 Perimeter 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "MOB Floor 2-4 Perimeter 1 VAV Box Outlet Node Name",
            "air_terminal_name": "MOB Floor 2-4 Perimeter 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "MOB Floor 2-4 Perimeter 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name",
            "air_terminal_name": "MOB Floor 2-4 Perimeter 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "MOB Floor 2-4 Perimeter 3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name",
            "air_terminal_name": "MOB Floor 2-4 Perimeter 3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "MOB Floor 2-4 Perimeter 4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name",
            "air_terminal_name": "MOB Floor 2-4 Perimeter 4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "MOB Floor 5 Core VAV Box": {
            "air_distribution_unit_outlet_node_name": "MOB Floor 5 Core VAV Box Outlet Node Name",
            "air_terminal_name": "MOB Floor 5 Core VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "MOB Floor 5 Perimeter 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name",
            "air_terminal_name": "MOB Floor 5 Perimeter 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "MOB Floor 5 Perimeter 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name",
            "air_terminal_name": "MOB Floor 5 Perimeter 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "MOB Floor 5 Perimeter 3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name",
            "air_terminal_name": "MOB Floor 5 Perimeter 3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "MOB Floor 5 Perimeter 4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name",
            "air_terminal_name": "MOB Floor 5 Perimeter 4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Cafe Inlet Nodes",
            "zone_air_node_name": "Floor 1 Cafe Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Cafe Equipment",
            "zone_name": "Floor 1 Cafe",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Cafe Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Clean Inlet Nodes",
            "zone_air_node_name": "Floor 1 Clean Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Clean Equipment",
            "zone_name": "Floor 1 Clean",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Clean Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Conference Inlet Nodes",
            "zone_air_node_name": "Floor 1 Conference Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Conference Equipment",
            "zone_name": "Floor 1 Conference",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Conference Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Dining Inlet Nodes",
            "zone_air_node_name": "Floor 1 Dining Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Dining Equipment",
            "zone_name": "Floor 1 Dining",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Dining Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Elevator Inlet Nodes",
            "zone_air_node_name": "Floor 1 Elevator Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Elevator Equipment",
            "zone_name": "Floor 1 Elevator",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Elevator Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Exam Inlet Nodes",
            "zone_air_node_name": "Floor 1 Exam Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Exam Equipment",
            "zone_name": "Floor 1 Exam",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Exam Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Food Storage Inlet Nodes",
            "zone_air_node_name": "Floor 1 Food Storage Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Food Storage Equipment",
            "zone_name": "Floor 1 Food Storage",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Food Storage Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 1 Gas Storage Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Gas Storage Inlet Nodes",
            "zone_air_node_name": "Floor 1 Gas Storage Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Gas Storage Equipment",
            "zone_name": "Floor 1 Gas Storage",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Gas Storage Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Imaging Inlet Nodes",
            "zone_air_node_name": "Floor 1 Imaging Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Imaging Equipment",
            "zone_name": "Floor 1 Imaging",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Imaging Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 1 Kitchen Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Kitchen Inlet Nodes",
            "zone_air_node_name": "Floor 1 Kitchen Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Kitchen Equipment",
            "zone_name": "Floor 1 Kitchen",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Kitchen Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Lab 1 Inlet Nodes",
            "zone_air_node_name": "Floor 1 Lab 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Lab 1 Equipment",
            "zone_name": "Floor 1 Lab 1",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Lab 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 12": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Lab 2 Inlet Nodes",
            "zone_air_node_name": "Floor 1 Lab 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Lab 2 Equipment",
            "zone_name": "Floor 1 Lab 2",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Lab 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 13": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 1 Laundry Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Laundry Inlet Nodes",
            "zone_air_node_name": "Floor 1 Laundry Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Laundry Equipment",
            "zone_name": "Floor 1 Laundry",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Laundry Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 14": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Lobby Inlet Nodes",
            "zone_air_node_name": "Floor 1 Lobby Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Lobby Equipment",
            "zone_name": "Floor 1 Lobby",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Lobby Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 15": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Lounge Inlet Nodes",
            "zone_air_node_name": "Floor 1 Lounge Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Lounge Equipment",
            "zone_name": "Floor 1 Lounge",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Lounge Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 16": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Mech 1 Inlet Nodes",
            "zone_air_node_name": "Floor 1 Mech 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Mech 1 Equipment",
            "zone_name": "Floor 1 Mech 1",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Mech 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 17": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Mech 2 Inlet Nodes",
            "zone_air_node_name": "Floor 1 Mech 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Mech 2 Equipment",
            "zone_name": "Floor 1 Mech 2",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Mech 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 18": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Office 1 Inlet Nodes",
            "zone_air_node_name": "Floor 1 Office 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Office 1 Equipment",
            "zone_name": "Floor 1 Office 1",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Office 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 19": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Office 2 Inlet Nodes",
            "zone_air_node_name": "Floor 1 Office 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Office 2 Equipment",
            "zone_name": "Floor 1 Office 2",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Office 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 20": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Office 3 Inlet Nodes",
            "zone_air_node_name": "Floor 1 Office 3 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Office 3 Equipment",
            "zone_name": "Floor 1 Office 3",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Office 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 21": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Office 3 Perimeter 1 Inlet Nodes",
            "zone_air_node_name": "Floor 1 Office 3 Perimeter 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Office 3 Perimeter 1 Equipment",
            "zone_name": "Floor 1 Office 3 Perimeter 1",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Office 3 Perimeter 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 22": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Office 3 Perimeter 2 Inlet Nodes",
            "zone_air_node_name": "Floor 1 Office 3 Perimeter 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Office 3 Perimeter 2 Equipment",
            "zone_name": "Floor 1 Office 3 Perimeter 2",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Office 3 Perimeter 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 23": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Office 3 Perimeter 3 Inlet Nodes",
            "zone_air_node_name": "Floor 1 Office 3 Perimeter 3 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Office 3 Perimeter 3 Equipment",
            "zone_name": "Floor 1 Office 3 Perimeter 3",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Office 3 Perimeter 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 24": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Patient Inlet Nodes",
            "zone_air_node_name": "Floor 1 Patient Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Patient Equipment",
            "zone_name": "Floor 1 Patient",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Patient Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 25": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Pharmacy Inlet Nodes",
            "zone_air_node_name": "Floor 1 Pharmacy Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Pharmacy Equipment",
            "zone_name": "Floor 1 Pharmacy",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Pharmacy Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 26": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Physical Therapy Inlet Nodes",
            "zone_air_node_name": "Floor 1 Physical Therapy Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Physical Therapy Equipment",
            "zone_name": "Floor 1 Physical Therapy",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Physical Therapy Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 27": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Receiving Inlet Nodes",
            "zone_air_node_name": "Floor 1 Receiving Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Receiving Equipment",
            "zone_name": "Floor 1 Receiving",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Receiving Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 28": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Reception Inlet Nodes",
            "zone_air_node_name": "Floor 1 Reception Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Reception Equipment",
            "zone_name": "Floor 1 Reception",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Reception Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 29": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 1 Soil Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Soil Inlet Nodes",
            "zone_air_node_name": "Floor 1 Soil Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Soil Equipment",
            "zone_name": "Floor 1 Soil",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Soil Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 30": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Storage Inlet Nodes",
            "zone_air_node_name": "Floor 1 Storage Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Storage Equipment",
            "zone_name": "Floor 1 Storage",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Storage Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 31": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Waiting Inlet Nodes",
            "zone_air_node_name": "Floor 1 Waiting Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Waiting Equipment",
            "zone_name": "Floor 1 Waiting",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Waiting Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 32": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Chapel Inlet Nodes",
            "zone_air_node_name": "Floor 2 Chapel Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Chapel Equipment",
            "zone_name": "Floor 2 Chapel",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Chapel Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 33": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Clean 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Clean 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Clean 1 Equipment",
            "zone_name": "Floor 2 Clean 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Clean 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 34": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Clean 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Clean 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Clean 2 Equipment",
            "zone_name": "Floor 2 Clean 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Clean 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 35": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Corridor Inlet Nodes",
            "zone_air_node_name": "Floor 2 Corridor Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Corridor Equipment",
            "zone_name": "Floor 2 Corridor",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Corridor Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 36": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Elevator Inlet Nodes",
            "zone_air_node_name": "Floor 2 Elevator Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Elevator Equipment",
            "zone_name": "Floor 2 Elevator",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Elevator Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 37": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam 1 Equipment",
            "zone_name": "Floor 2 Exam 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 38": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam 2 Equipment",
            "zone_name": "Floor 2 Exam 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 39": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam 3 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam 3 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam 3 Equipment",
            "zone_name": "Floor 2 Exam 3",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 40": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam 4 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam 4 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam 4 Equipment",
            "zone_name": "Floor 2 Exam 4",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam 4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 41": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Gift Shop Inlet Nodes",
            "zone_air_node_name": "Floor 2 Gift Shop Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Gift Shop Equipment",
            "zone_name": "Floor 2 Gift Shop",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Gift Shop Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 42": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Imaging 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Imaging 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Imaging 1 Equipment",
            "zone_name": "Floor 2 Imaging 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Imaging 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 43": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Imaging 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Imaging 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Imaging 2 Equipment",
            "zone_name": "Floor 2 Imaging 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Imaging 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 44": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Imaging 3 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Imaging 3 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Imaging 3 Equipment",
            "zone_name": "Floor 2 Imaging 3",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Imaging 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 45": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Lab 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Lab 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Lab 1 Equipment",
            "zone_name": "Floor 2 Lab 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Lab 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 46": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Lab 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Lab 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Lab 2 Equipment",
            "zone_name": "Floor 2 Lab 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Lab 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 47": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 2 Lockers Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Lockers Inlet Nodes",
            "zone_air_node_name": "Floor 2 Lockers Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Lockers Equipment",
            "zone_name": "Floor 2 Lockers",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Lockers Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 48": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Lounge 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Lounge 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Lounge 1 Equipment",
            "zone_name": "Floor 2 Lounge 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Lounge 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 49": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Lounge 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Lounge 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Lounge 2 Equipment",
            "zone_name": "Floor 2 Lounge 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Lounge 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 50": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Nurse Station 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Nurse Station 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Nurse Station 1 Equipment",
            "zone_name": "Floor 2 Nurse Station 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Nurse Station 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 51": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Nurse Station 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Nurse Station 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Nurse Station 2 Equipment",
            "zone_name": "Floor 2 Nurse Station 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Nurse Station 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 52": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Office 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Office 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Office 1 Equipment",
            "zone_name": "Floor 2 Office 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Office 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 53": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Office 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Office 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Office 2 Equipment",
            "zone_name": "Floor 2 Office 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Office 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 54": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Office 3 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Office 3 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Office 3 Equipment",
            "zone_name": "Floor 2 Office 3",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Office 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 55": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Office 4 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Office 4 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Office 4 Equipment",
            "zone_name": "Floor 2 Office 4",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Office 4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 56": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Operating Inlet Nodes",
            "zone_air_node_name": "Floor 2 Operating Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Operating Equipment",
            "zone_name": "Floor 2 Operating",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Operating Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 57": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 PACU Inlet Nodes",
            "zone_air_node_name": "Floor 2 PACU Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 PACU Equipment",
            "zone_name": "Floor 2 PACU",
            "zone_return_air_node_or_nodelist_name": "Floor 2 PACU Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 58": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Patient 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Patient 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Patient 1 Equipment",
            "zone_name": "Floor 2 Patient 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Patient 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 59": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Patient 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Patient 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Patient 2 Equipment",
            "zone_name": "Floor 2 Patient 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Patient 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 60": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Procedure 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Procedure 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Procedure 1 Equipment",
            "zone_name": "Floor 2 Procedure 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Procedure 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 61": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Procedure 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Procedure 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Procedure 2 Equipment",
            "zone_name": "Floor 2 Procedure 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Procedure 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 62": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Reception Inlet Nodes",
            "zone_air_node_name": "Floor 2 Reception Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Reception Equipment",
            "zone_name": "Floor 2 Reception",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Reception Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 63": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 2 Restroom 1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Restroom 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Restroom 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Restroom 1 Equipment",
            "zone_name": "Floor 2 Restroom 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Restroom 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 64": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 2 Restroom 2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Restroom 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Restroom 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Restroom 2 Equipment",
            "zone_name": "Floor 2 Restroom 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Restroom 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 65": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 2 Soil 1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Soil 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Soil 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Soil 1 Equipment",
            "zone_name": "Floor 2 Soil 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Soil 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 66": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 2 Soil 2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Soil 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Soil 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Soil 2 Equipment",
            "zone_name": "Floor 2 Soil 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Soil 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 67": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 2 Sterilizing Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Sterilizing Inlet Nodes",
            "zone_air_node_name": "Floor 2 Sterilizing Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Sterilizing Equipment",
            "zone_name": "Floor 2 Sterilizing",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Sterilizing Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 68": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Storage 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Storage 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Storage 1 Equipment",
            "zone_name": "Floor 2 Storage 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Storage 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 69": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Storage 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Storage 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Storage 2 Equipment",
            "zone_name": "Floor 2 Storage 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Storage 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 70": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Trauma Inlet Nodes",
            "zone_air_node_name": "Floor 2 Trauma Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Trauma Equipment",
            "zone_name": "Floor 2 Trauma",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Trauma Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 71": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 2 Triage Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Triage Inlet Nodes",
            "zone_air_node_name": "Floor 2 Triage Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Triage Equipment",
            "zone_name": "Floor 2 Triage",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Triage Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 72": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Waiting Inlet Nodes",
            "zone_air_node_name": "Floor 2 Waiting Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Waiting Equipment",
            "zone_name": "Floor 2 Waiting",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Waiting Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 73": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Clean Inlet Nodes",
            "zone_air_node_name": "Floor 3 Clean Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Clean Equipment",
            "zone_name": "Floor 3 Clean",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Clean Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 74": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Elevator Inlet Nodes",
            "zone_air_node_name": "Floor 3 Elevator Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Elevator Equipment",
            "zone_name": "Floor 3 Elevator",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Elevator Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 75": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Exam Inlet Nodes",
            "zone_air_node_name": "Floor 3 Exam Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Exam Equipment",
            "zone_name": "Floor 3 Exam",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Exam Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 76": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 ICU Inlet Nodes",
            "zone_air_node_name": "Floor 3 ICU Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 ICU Equipment",
            "zone_name": "Floor 3 ICU",
            "zone_return_air_node_or_nodelist_name": "Floor 3 ICU Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 77": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Nurse Station 1 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Nurse Station 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Nurse Station 1 Equipment",
            "zone_name": "Floor 3 Nurse Station 1",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Nurse Station 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 78": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Nurse Station 2 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Nurse Station 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Nurse Station 2 Equipment",
            "zone_name": "Floor 3 Nurse Station 2",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Nurse Station 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 79": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Nursery Inlet Nodes",
            "zone_air_node_name": "Floor 3 Nursery Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Nursery Equipment",
            "zone_name": "Floor 3 Nursery",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Nursery Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 80": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Office Inlet Nodes",
            "zone_air_node_name": "Floor 3 Office Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Office Equipment",
            "zone_name": "Floor 3 Office",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Office Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 81": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Operating Inlet Nodes",
            "zone_air_node_name": "Floor 3 Operating Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Operating Equipment",
            "zone_name": "Floor 3 Operating",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Operating Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 82": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Patient 1 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Patient 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Patient 1 Equipment",
            "zone_name": "Floor 3 Patient 1",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Patient 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 83": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Patient 2 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Patient 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Patient 2 Equipment",
            "zone_name": "Floor 3 Patient 2",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Patient 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 84": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Patient 3 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Patient 3 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Patient 3 Equipment",
            "zone_name": "Floor 3 Patient 3",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Patient 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 85": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Patient 4 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Patient 4 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Patient 4 Equipment",
            "zone_name": "Floor 3 Patient 4",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Patient 4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 86": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Patient Corridor 1 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Patient Corridor 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Patient Corridor 1 Equipment",
            "zone_name": "Floor 3 Patient Corridor 1",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Patient Corridor 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 87": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Patient Corridor 2 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Patient Corridor 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Patient Corridor 2 Equipment",
            "zone_name": "Floor 3 Patient Corridor 2",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Patient Corridor 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 88": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Procedure Inlet Nodes",
            "zone_air_node_name": "Floor 3 Procedure Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Procedure Equipment",
            "zone_name": "Floor 3 Procedure",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Procedure Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 89": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Soil Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Soil Inlet Nodes",
            "zone_air_node_name": "Floor 3 Soil Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Soil Equipment",
            "zone_name": "Floor 3 Soil",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Soil Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 90": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Supply Inlet Nodes",
            "zone_air_node_name": "Floor 3 Supply Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Supply Equipment",
            "zone_name": "Floor 3 Supply",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Supply Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 91": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Triage Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Triage Inlet Nodes",
            "zone_air_node_name": "Floor 3 Triage Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Triage Equipment",
            "zone_name": "Floor 3 Triage",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Triage Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 92": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Waiting Inlet Nodes",
            "zone_air_node_name": "Floor 3 Waiting Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Waiting Equipment",
            "zone_name": "Floor 3 Waiting",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Waiting Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 93": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Clean Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Clean Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Clean Equipment",
            "zone_name": "Floor 4-6 Clean",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Clean Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 94": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Elevator Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Elevator Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Elevator Equipment",
            "zone_name": "Floor 4-6 Elevator",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Elevator Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 95": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Nurse Station Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Nurse Station Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Nurse Station Equipment",
            "zone_name": "Floor 4-6 Nurse Station",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Nurse Station Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 96": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Office Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Office Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Office Equipment",
            "zone_name": "Floor 4-6 Office",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Office Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 97": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Patient 1 Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Patient 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Patient 1 Equipment",
            "zone_name": "Floor 4-6 Patient 1",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Patient 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 98": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Patient 2 Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Patient 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Patient 2 Equipment",
            "zone_name": "Floor 4-6 Patient 2",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Patient 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 99": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Patient 3 Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Patient 3 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Patient 3 Equipment",
            "zone_name": "Floor 4-6 Patient 3",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Patient 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 100": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Patient 4 Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Patient 4 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Patient 4 Equipment",
            "zone_name": "Floor 4-6 Patient 4",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Patient 4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 101": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Patient Corridor 1 Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Patient Corridor 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Patient Corridor 1 Equipment",
            "zone_name": "Floor 4-6 Patient Corridor 1",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Patient Corridor 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 102": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Patient Corridor 2 Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Patient Corridor 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Patient Corridor 2 Equipment",
            "zone_name": "Floor 4-6 Patient Corridor 2",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Patient Corridor 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 103": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 4-6 Soil Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Soil Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Soil Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Soil Equipment",
            "zone_name": "Floor 4-6 Soil",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Soil Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 104": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Supply Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Supply Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Supply Equipment",
            "zone_name": "Floor 4-6 Supply",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Supply Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 105": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Clean Inlet Nodes",
            "zone_air_node_name": "Floor 7 Clean Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Clean Equipment",
            "zone_name": "Floor 7 Clean",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Clean Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 106": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Elevator Inlet Nodes",
            "zone_air_node_name": "Floor 7 Elevator Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Elevator Equipment",
            "zone_name": "Floor 7 Elevator",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Elevator Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 107": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Nurse Station Inlet Nodes",
            "zone_air_node_name": "Floor 7 Nurse Station Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Nurse Station Equipment",
            "zone_name": "Floor 7 Nurse Station",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Nurse Station Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 108": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Office Inlet Nodes",
            "zone_air_node_name": "Floor 7 Office Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Office Equipment",
            "zone_name": "Floor 7 Office",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Office Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 109": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Patient 1 Inlet Nodes",
            "zone_air_node_name": "Floor 7 Patient 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Patient 1 Equipment",
            "zone_name": "Floor 7 Patient 1",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Patient 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 110": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Patient 2 Inlet Nodes",
            "zone_air_node_name": "Floor 7 Patient 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Patient 2 Equipment",
            "zone_name": "Floor 7 Patient 2",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Patient 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 111": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Patient 3 Inlet Nodes",
            "zone_air_node_name": "Floor 7 Patient 3 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Patient 3 Equipment",
            "zone_name": "Floor 7 Patient 3",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Patient 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 112": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Patient 4 Inlet Nodes",
            "zone_air_node_name": "Floor 7 Patient 4 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Patient 4 Equipment",
            "zone_name": "Floor 7 Patient 4",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Patient 4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 113": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Patient Corridor 1 Inlet Nodes",
            "zone_air_node_name": "Floor 7 Patient Corridor 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Patient Corridor 1 Equipment",
            "zone_name": "Floor 7 Patient Corridor 1",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Patient Corridor 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 114": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Patient Corridor 2 Inlet Nodes",
            "zone_air_node_name": "Floor 7 Patient Corridor 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Patient Corridor 2 Equipment",
            "zone_name": "Floor 7 Patient Corridor 2",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Patient Corridor 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 115": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 7 Soil Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Soil Inlet Nodes",
            "zone_air_node_name": "Floor 7 Soil Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Soil Equipment",
            "zone_name": "Floor 7 Soil",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Soil Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 116": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Supply Inlet Nodes",
            "zone_air_node_name": "Floor 7 Supply Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Supply Equipment",
            "zone_name": "Floor 7 Supply",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Supply Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 117": {
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 1 Core Inlet Nodes",
            "zone_air_node_name": "MOB Floor 1 Core Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 1 Core Equipment",
            "zone_name": "MOB Floor 1 Core",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 1 Core Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 118": {
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 1 Perimeter 1 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 1 Perimeter 1 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 1 Perimeter 1 Equipment",
            "zone_name": "MOB Floor 1 Perimeter 1",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 1 Perimeter 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 119": {
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 1 Perimeter 2 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 1 Perimeter 2 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 1 Perimeter 2 Equipment",
            "zone_name": "MOB Floor 1 Perimeter 2",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 1 Perimeter 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 120": {
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 1 Perimeter 3 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 1 Perimeter 3 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 1 Perimeter 3 Equipment",
            "zone_name": "MOB Floor 1 Perimeter 3",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 1 Perimeter 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 121": {
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 2-4 Core Inlet Nodes",
            "zone_air_node_name": "MOB Floor 2-4 Core Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 2-4 Core Equipment",
            "zone_name": "MOB Floor 2-4 Core",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 2-4 Core Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 122": {
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 1 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 2-4 Perimeter 1 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 2-4 Perimeter 1 Equipment",
            "zone_name": "MOB Floor 2-4 Perimeter 1",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 123": {
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 2 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 2-4 Perimeter 2 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 2-4 Perimeter 2 Equipment",
            "zone_name": "MOB Floor 2-4 Perimeter 2",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 124": {
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 3 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 2-4 Perimeter 3 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 2-4 Perimeter 3 Equipment",
            "zone_name": "MOB Floor 2-4 Perimeter 3",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 125": {
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 4 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 2-4 Perimeter 4 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 2-4 Perimeter 4 Equipment",
            "zone_name": "MOB Floor 2-4 Perimeter 4",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 126": {
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 5 Core Inlet Nodes",
            "zone_air_node_name": "MOB Floor 5 Core Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 5 Core Equipment",
            "zone_name": "MOB Floor 5 Core",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 5 Core Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 127": {
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 5 Perimeter 1 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 5 Perimeter 1 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 5 Perimeter 1 Equipment",
            "zone_name": "MOB Floor 5 Perimeter 1",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 5 Perimeter 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 128": {
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 5 Perimeter 2 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 5 Perimeter 2 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 5 Perimeter 2 Equipment",
            "zone_name": "MOB Floor 5 Perimeter 2",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 5 Perimeter 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 129": {
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 5 Perimeter 3 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 5 Perimeter 3 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 5 Perimeter 3 Equipment",
            "zone_name": "MOB Floor 5 Perimeter 3",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 5 Perimeter 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 130": {
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 5 Perimeter 4 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 5 Perimeter 4 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 5 Perimeter 4 Equipment",
            "zone_name": "MOB Floor 5 Perimeter 4",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 5 Perimeter 4 Return Air Node Name"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Floor 1 Cafe Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Cafe VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Clean Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Clean VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Conference Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Conference VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Dining Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Dining VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Elevator Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Elevator VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Exam Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Exam VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Food Storage Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Food Storage VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Gas Storage Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Gas Storage VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Gas Storage Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Imaging Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Imaging VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Kitchen Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Kitchen VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Kitchen Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Floor 1 Kitchen Exhaust Fan 2",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 4,
                    "zone_equipment_heating_or_no_load_sequence": 4,
                    "zone_equipment_name": "Floor 1 Kitchen Exhaust Fan 3",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Lab 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Lab 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Lab 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Lab 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Laundry Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Laundry VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Laundry Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Lobby Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Lobby VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Lounge Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Lounge VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Mech 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Mech 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Mech 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Mech 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Office 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Office 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Office 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Office 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Office 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Office 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Office 3 Perimeter 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Office 3 Perimeter 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Office 3 Perimeter 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Office 3 Perimeter 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Office 3 Perimeter 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Office 3 Perimeter 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Patient Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Patient VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Pharmacy Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Pharmacy VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Physical Therapy Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Physical Therapy VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Receiving Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Receiving VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Reception Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Reception VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Soil Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Soil VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Soil Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Storage Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Storage VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Waiting Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Waiting VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Chapel Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Chapel VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Clean 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Clean 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Clean 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Clean 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Corridor Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Corridor VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Elevator Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Elevator VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam 4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam 4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Gift Shop Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Gift Shop VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Imaging 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Imaging 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Imaging 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Imaging 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Imaging 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Imaging 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Lab 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Lab 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Lab 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Lab 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Lockers Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Lockers VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Lockers Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Lounge 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Lounge 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Lounge 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Lounge 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Nurse Station 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Nurse Station 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Nurse Station 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Nurse Station 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Office 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Office 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Office 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Office 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Office 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Office 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Office 4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Office 4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Operating Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Operating VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 PACU Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 PACU VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Patient 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Patient 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Patient 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Patient 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Procedure 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Procedure 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Procedure 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Procedure 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Reception Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Reception VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Restroom 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Restroom 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Restroom 1 Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Restroom 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Restroom 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Restroom 2 Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Soil 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Soil 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Soil 1 Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Soil 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Soil 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Soil 2 Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Sterilizing Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Sterilizing VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Sterilizing Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Storage 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Storage 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Storage 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Storage 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Trauma Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Trauma VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Triage Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Triage VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Triage Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Waiting Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Waiting VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Clean Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Clean VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Elevator Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Elevator VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Exam Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Exam VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 ICU Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 ICU VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Nurse Station 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Nurse Station 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Nurse Station 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Nurse Station 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Nursery Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Nursery VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Office Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Office VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Operating Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Operating VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Patient 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Patient 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Patient 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Patient 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Patient 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Patient 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Patient 4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Patient 4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Patient Corridor 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Patient Corridor 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Patient Corridor 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Patient Corridor 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Procedure Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Procedure VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Soil Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Soil VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Soil Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Supply Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Supply VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Triage Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Triage VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Triage Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Waiting Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Waiting VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Clean Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Clean VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Elevator Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Elevator VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Nurse Station Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Nurse Station VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Office Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Office VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Patient 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Patient 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Patient 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Patient 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Patient 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Patient 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Patient 4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Patient 4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Patient Corridor 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Patient Corridor 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Patient Corridor 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Patient Corridor 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Soil Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Soil VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 4-6 Soil Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Supply Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Supply VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Clean Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Clean VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Elevator Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Elevator VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Nurse Station Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Nurse Station VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Office Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Office VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Patient 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Patient 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Patient 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Patient 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Patient 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Patient 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Patient 4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Patient 4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Patient Corridor 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Patient Corridor 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Patient Corridor 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Patient Corridor 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Soil Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Soil VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 7 Soil Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Supply Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Supply VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 1 Core Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 1 Core VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 1 Perimeter 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 1 Perimeter 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 1 Perimeter 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 1 Perimeter 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 1 Perimeter 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 1 Perimeter 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 2-4 Core Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 2-4 Core VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 2-4 Perimeter 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 2-4 Perimeter 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 2-4 Perimeter 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 2-4 Perimeter 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 2-4 Perimeter 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 2-4 Perimeter 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 2-4 Perimeter 4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 2-4 Perimeter 4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 5 Core Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 5 Core VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 5 Perimeter 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 5 Perimeter 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 5 Perimeter 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 5 Perimeter 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 5 Perimeter 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 5 Perimeter 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 5 Perimeter 4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 5 Perimeter 4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Floor 1 Conference_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Conference"
        },
        "Floor 1 Dining_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Dining"
        },
        "Floor 1 Elevator_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Elevator"
        },
        "Floor 1 Exam_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Exam"
        },
        "Floor 1 Gas Storage_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Gas Storage"
        },
        "Floor 1 Lab 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Lab 2"
        },
        "Floor 1 Laundry_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Laundry"
        },
        "Floor 1 Lobby_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Lobby"
        },
        "Floor 1 Mech 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Mech 1"
        },
        "Floor 1 Mech 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Mech 2"
        },
        "Floor 1 Office 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 1"
        },
        "Floor 1 Office 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 2"
        },
        "Floor 1 Office 3 Perimeter 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Floor 1 Office 3 Perimeter 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Floor 1 Office 3 Perimeter 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Office 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 3"
        },
        "Floor 1 Patient_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Patient"
        },
        "Floor 1 Receiving_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Receiving"
        },
        "Floor 1 Reception_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Reception"
        },
        "Floor 2 Chapel_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Chapel"
        },
        "Floor 2 Corridor_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Corridor"
        },
        "Floor 2 Elevator_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Elevator"
        },
        "Floor 2 Exam 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 1"
        },
        "Floor 2 Gift Shop_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Gift Shop"
        },
        "Floor 2 Imaging 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Lounge 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Nurse Station 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Office 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Office 2"
        },
        "Floor 2 Office 4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Office 4"
        },
        "Floor 2 Operating_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Operating"
        },
        "Floor 2 PACU_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 PACU"
        },
        "Floor 2 Patient 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Patient 1"
        },
        "Floor 2 Reception_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Reception"
        },
        "Floor 2 Restroom 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Restroom 1"
        },
        "Floor 2 Restroom 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Restroom 2"
        },
        "Floor 2 Triage_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Triage"
        },
        "Floor 2 Waiting_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Waiting"
        },
        "Floor 3 Elevator_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Elevator"
        },
        "Floor 3 ICU_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 ICU"
        },
        "Floor 3 Nurse Station 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nursery_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Nursery"
        },
        "Floor 3 Office_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Office"
        },
        "Floor 3 Operating_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Operating"
        },
        "Floor 3 Patient 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient 1"
        },
        "Floor 3 Patient 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient 2"
        },
        "Floor 3 Patient 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient 3"
        },
        "Floor 3 Patient 4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient 4"
        },
        "Floor 3 Patient Corridor 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient Corridor 1"
        },
        "Floor 3 Patient Corridor 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient Corridor 2"
        },
        "Floor 3 Procedure_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Procedure"
        },
        "Floor 3 Supply_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Supply"
        },
        "Floor 3 Triage_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Triage"
        },
        "Floor 3 Waiting_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Waiting"
        },
        "Floor 4-6 Elevator_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Nurse Station_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Office_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Patient 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Patient Corridor 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 4-6 Supply_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Supply"
        },
        "Floor 7 Elevator_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Elevator"
        },
        "Floor 7 Nurse Station_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Office_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Office"
        },
        "Floor 7 Patient 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient 4"
        },
        "Floor 7 Patient Corridor 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient Corridor 2"
        },
        "Floor 7 Supply_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Supply"
        },
        "MOB Floor 1 Perimeter 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 5 Perimeter 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Perimeter 4"
        }
    }
}