{
    "AirLoopHVAC": {
        "Typical Residential System": {
            "availability_manager_list_name": "Reheat System 1 Avail List",
            "branch_list_name": "Air Loop Branches",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet",
            "design_supply_air_flow_rate": 0.7551,
            "supply_side_inlet_node_name": "Air Loop Inlet Node",
            "supply_side_outlet_node_names": "Air Loop Outlet Node"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "TermReheatReturnPath": {
            "components": [
                {
                    "component_name": "Zone Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "TermReheatSupplyPath": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "TwoSpeed Heat Pump 1": {
            "air_inlet_node_name": "AIR LOOP INLET NODE",
            "air_outlet_node_name": "Air Loop Outlet Node",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "availability_schedule_name": "HVACAvailSched",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "LIVING ZONE",
            "cooling_coil_name": "ACDXCoil 1",
            "cooling_coil_object_type": "Coil:Cooling:DX:MultiSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "design_specification_multispeed_object_name": "Unitary System Performance Multispeed 1",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "Heat Pump DX Heating Coil 1",
            "heating_coil_object_type": "Coil:Heating:DX:MultiSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 4.44444444444444,
            "maximum_supply_air_temperature": 45.0,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": 0,
            "supplemental_heating_coil_name": "Supp Heating Coil 1",
            "supplemental_heating_coil_object_type": "Coil:Heating:Electric:Multistage",
            "supply_air_fan_operating_mode_schedule_name": "Always Off Discrete",
            "supply_fan_name": "Supply Fan 1",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Zone Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Zone Outlet Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Zone Supply Air Splitter": {
            "inlet_node_name": "Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Zone Inlet Node ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "ZoneDirectAir": {
            "air_inlet_node_name": "Zone Inlet Node ATInlet",
            "air_outlet_node_name": "Zone Inlet Node",
            "availability_schedule_name": "HVACAvailSched",
            "maximum_air_flow_rate": 0.7551
        }
    },
    "AvailabilityManager:Scheduled": {
        "Reheat System 1 Avail": {
            "schedule_name": "HVACAvailSched"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Reheat System 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Reheat System 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node",
                    "component_name": "TwoSpeed Heat Pump 1",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Air Loop Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Single family House": {
            "loads_convergence_tolerance_value": 0.001,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.006,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Attic:GarageFloor": {
            "construction_name": "CEILING:Garage",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Garage:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "ATTIC ZONE"
        },
        "Attic:LivingFloor": {
            "construction_name": "reverseCEILING:LIVING",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Living:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "ATTIC ZONE"
        },
        "Attic:NorthGable": {
            "construction_name": "GABLE",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "EastGable": {
            "construction_name": "GABLE",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 5.389,
                    "vertex_z_coordinate": 4.6838
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "EastRoof": {
            "construction_name": "ROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.9,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "Garage:Ceiling": {
            "construction_name": "CEILING:Garage",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic:GarageFloor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "GARAGE ZONE"
        },
        "Garage:EastWall": {
            "construction_name": "EXTWALL:GARAGE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "GARAGE ZONE"
        },
        "Garage:Floor": {
            "construction_name": "FLOOR:GARAGE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Garage:Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GARAGE ZONE"
        },
        "Garage:FrontDoor": {
            "construction_name": "Garage:SteelDoor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "GARAGE ZONE"
        },
        "Garage:Interior": {
            "construction_name": "INTERIORWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Living:Interior",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "GARAGE ZONE"
        },
        "Garage:WestWall": {
            "construction_name": "EXTWALL:GARAGE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "GARAGE ZONE"
        },
        "Living:Ceiling": {
            "construction_name": "CEILING:LIVING",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic:LivingFloor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "LIVING ZONE"
        },
        "Living:East": {
            "construction_name": "EXTWALL:LIVING",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "LIVING ZONE"
        },
        "Living:Floor": {
            "construction_name": "FLOOR:LIVING",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Living:Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "LIVING ZONE"
        },
        "Living:Interior": {
            "construction_name": "INTERIORWall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Garage:Interior",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "LIVING ZONE"
        },
        "Living:North": {
            "construction_name": "EXTWALL:LIVING",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "LIVING ZONE"
        },
        "Living:South": {
            "construction_name": "EXTWALL:LIVING",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4383
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "LIVING ZONE"
        },
        "Living:West": {
            "construction_name": "EXTWALL:LIVING",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "LIVING ZONE"
        },
        "NorthRoof1": {
            "construction_name": "ROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 5.389,
                    "vertex_z_coordinate": 4.6838
                },
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.389,
                    "vertex_z_coordinate": 4.6838
                }
            ],
            "view_factor_to_ground": 0.9,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "NorthRoof2": {
            "construction_name": "ROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 10.332,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                }
            ],
            "view_factor_to_ground": 0.9,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "NorthRoof3": {
            "construction_name": "ROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 5.389,
                    "vertex_z_coordinate": 4.6838
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 5.389,
                    "vertex_z_coordinate": 4.6838
                }
            ],
            "view_factor_to_ground": 0.9,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "NorthRoof4": {
            "construction_name": "ROOF",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                }
            ],
            "view_factor_to_ground": 0.9,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "SouthRoof": {
            "construction_name": "ROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.389,
                    "vertex_z_coordinate": 4.6838
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 17.242,
                    "vertex_y_coordinate": 5.389,
                    "vertex_z_coordinate": 4.6838
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "WestGable": {
            "construction_name": "GABLE",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.389,
                    "vertex_z_coordinate": 4.6838
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4384
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        },
        "WestRoof": {
            "construction_name": "ROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 10.323,
                    "vertex_y_coordinate": 10.778,
                    "vertex_z_coordinate": 2.4384
                },
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 7.3172,
                    "vertex_z_coordinate": 3.8804
                },
                {
                    "vertex_x_coordinate": 13.782,
                    "vertex_y_coordinate": 16.876,
                    "vertex_z_coordinate": 3.8804
                }
            ],
            "view_factor_to_ground": 0.9,
            "wind_exposure": "WindExposed",
            "zone_name": "ATTIC ZONE"
        }
    },
    "Coil:Cooling:DX:MultiSpeed": {
        "ACDXCoil 1": {
            "2017_speed_1_rated_evaporator_fan_power_per_volume_flow_rate": 573.3,
            "2017_speed_2_rated_evaporator_fan_power_per_volume_flow_rate": 673.3,
            "2023_speed_1_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "2023_speed_2_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Cooling Coil Air Inlet Node",
            "air_outlet_node_name": "Heating Coil Air Inlet Node",
            "apply_latent_degradation_to_speeds_greater_than_1": "No",
            "apply_part_load_fraction_to_speeds_greater_than_1": "No",
            "availability_schedule_name": "HVACAvailSched",
            "condenser_air_inlet_node_name": "Outdoor Condenser Air Node",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 200.0,
            "fuel_type": "Electricity",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0,
            "number_of_speeds": 2,
            "speed_1_energy_input_ratio_function_of_flow_fraction_curve_name": "HPACCOOLEIRFF Speed 1",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT Speed 1",
            "speed_1_evaporative_condenser_air_flow_rate": 0.1,
            "speed_1_evaporative_condenser_effectiveness": 0.9,
            "speed_1_gross_rated_cooling_cop": 4.32,
            "speed_1_gross_rated_sensible_heat_ratio": 0.81,
            "speed_1_gross_rated_total_cooling_capacity": 10266,
            "speed_1_latent_capacity_time_constant": 45.0,
            "speed_1_maximum_cycling_rate": 3.0,
            "speed_1_nominal_time_for_condensate_removal_to_begin": 1000.0,
            "speed_1_part_load_fraction_correlation_curve_name": "HPACCOOLPLFFPLR Speed 1",
            "speed_1_rated_air_flow_rate": 0.6135,
            "speed_1_rated_evaporative_condenser_pump_power_consumption": 60,
            "speed_1_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_1_ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 1.5,
            "speed_1_total_cooling_capacity_function_of_flow_fraction_curve_name": "HPACCoolCapFF Speed 1",
            "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT Speed 1",
            "speed_1_waste_heat_function_of_temperature_curve_name": "HAPCCoolWHFT Speed 2",
            "speed_2_energy_input_ratio_function_of_flow_fraction_curve_name": "HPACCOOLEIRFF Speed 2",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT Speed 2",
            "speed_2_evaporative_condenser_air_flow_rate": 0.1,
            "speed_2_evaporative_condenser_effectiveness": 0.9,
            "speed_2_gross_rated_cooling_cop": 3.98,
            "speed_2_gross_rated_sensible_heat_ratio": 0.758,
            "speed_2_gross_rated_total_cooling_capacity": 13826,
            "speed_2_latent_capacity_time_constant": 45.0,
            "speed_2_maximum_cycling_rate": 3.0,
            "speed_2_nominal_time_for_condensate_removal_to_begin": 1000.0,
            "speed_2_part_load_fraction_correlation_curve_name": "HPACCOOLPLFFPLR Speed 1",
            "speed_2_rated_air_flow_rate": 0.7551,
            "speed_2_rated_evaporative_condenser_pump_power_consumption": 60,
            "speed_2_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_2_ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 1.5,
            "speed_2_total_cooling_capacity_function_of_flow_fraction_curve_name": "HPACCoolCapFF Speed 2",
            "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT Speed 2",
            "speed_2_waste_heat_function_of_temperature_curve_name": "HAPCCoolWHFT Speed 2"
        }
    },
    "Coil:Heating:DX:MultiSpeed": {
        "Heat Pump DX Heating Coil 1": {
            "2017_speed_1_rated_supply_air_fan_power_per_volume_flow_rate": 573.3,
            "2017_speed_2_rated_supply_air_fan_power_per_volume_flow_rate": 673.3,
            "2023_speed_1_rated_supply_air_fan_power_per_volume_flow_rate": 934.4,
            "2023_speed_2_rated_supply_air_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Heating Coil Air Inlet Node",
            "air_outlet_node_name": "SuppHeating Coil Air Inlet Node",
            "apply_part_load_fraction_to_speeds_greater_than_1": "No",
            "availability_schedule_name": "HVACAvailSched",
            "crankcase_heater_capacity": 200.0,
            "defrost_control": "Timed",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "HPACDefrostCAPFT",
            "defrost_strategy": "ReverseCycle",
            "defrost_time_period_fraction": 0.058333,
            "fuel_type": "Electricity",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 7.22,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -20,
            "number_of_speeds": 2,
            "outdoor_dry_bulb_temperature_to_turn_on_compressor": -8.8,
            "region_number_for_calculating_hspf": 4,
            "resistive_defrost_heater_capacity": 2000.0,
            "speed_1_energy_input_ratio_function_of_flow_fraction_curve_name": "HPACHeatEIRFF Speed 1",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT Speed 1",
            "speed_1_gross_rated_heating_capacity": "Autosize",
            "speed_1_gross_rated_heating_cop": 4.235,
            "speed_1_heating_capacity_function_of_flow_fraction_curve_name": "HPACHeatCapFF Speed 1",
            "speed_1_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT Speed 1",
            "speed_1_part_load_fraction_correlation_curve_name": "HPACHeatPLFFPLR Speed 1",
            "speed_1_rated_air_flow_rate": 0.6135,
            "speed_1_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_1_waste_heat_function_of_temperature_curve_name": "HAPCHeatWHFT Speed 1",
            "speed_2_energy_input_ratio_function_of_flow_fraction_curve_name": "HPACHeatEIRFF Speed 2",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT Speed 2",
            "speed_2_gross_rated_heating_capacity": "Autosize",
            "speed_2_gross_rated_heating_cop": 3.9,
            "speed_2_heating_capacity_function_of_flow_fraction_curve_name": "HPACHeatCapFF Speed 2",
            "speed_2_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT Speed 2",
            "speed_2_part_load_fraction_correlation_curve_name": "HPACHeatPLFFPLR Speed 2",
            "speed_2_rated_air_flow_rate": 0.7551,
            "speed_2_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_2_waste_heat_function_of_temperature_curve_name": "HAPCHeatWHFT Speed 2"
        }
    },
    "Coil:Heating:Electric:MultiStage": {
        "Supp Heating Coil 1": {
            "air_inlet_node_name": "SuppHeating Coil Air Inlet Node",
            "air_outlet_node_name": "Air Loop Outlet Node",
            "availability_schedule_name": "HVACAvailSched",
            "number_of_stages": 3,
            "stage_1_efficiency": 1,
            "stage_1_nominal_capacity": "Autosize",
            "stage_2_efficiency": 1,
            "stage_2_nominal_capacity": "Autosize",
            "stage_3_efficiency": 1,
            "stage_3_nominal_capacity": "Autosize"
        }
    },
    "Construction": {
        "CEILING:Garage": {
            "outside_layer": "GP01"
        },
        "CEILING:LIVING": {
            "layer_2": "GP01",
            "outside_layer": "IN05"
        },
        "Dbl Clr 3mm/6mm Air": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "EXTWALL:GARAGE": {
            "layer_2": "CB11",
            "outside_layer": "A1 - 1 IN STUCCO"
        },
        "EXTWALL:LIVING": {
            "layer_2": "CB11",
            "layer_3": "GP01",
            "outside_layer": "A1 - 1 IN STUCCO"
        },
        "FLOOR:GARAGE": {
            "outside_layer": "CC03"
        },
        "FLOOR:LIVING": {
            "layer_2": "CP02",
            "outside_layer": "CC03"
        },
        "GABLE": {
            "outside_layer": "PW03"
        },
        "Garage:SteelDoor": {
            "outside_layer": "HF-A3"
        },
        "INTERIORWall": {
            "layer_2": "IN02",
            "layer_3": "GP01",
            "outside_layer": "GP01"
        },
        "ROOF": {
            "layer_2": "PW03",
            "outside_layer": "AR02"
        },
        "reverseCEILING:LIVING": {
            "layer_2": "IN05",
            "outside_layer": "GP01"
        }
    },
    "Curve:Biquadratic": {
        "HAPCCoolWHFT Speed 1": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0
        },
        "HAPCCoolWHFT Speed 2": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0
        },
        "HAPCHeatWHFT Speed 1": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0
        },
        "HAPCHeatWHFT Speed 2": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0
        },
        "HPACCOOLEIRFT Speed 1": {
            "coefficient1_constant": -1.85015202,
            "coefficient2_x": 0.26207528,
            "coefficient3_x_2": -0.006630245,
            "coefficient4_y": 0.010577602,
            "coefficient5_y_2": 0.000699189,
            "coefficient6_x_y": -0.001378514,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.22222,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 13.88889,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACCOOLEIRFT Speed 2": {
            "coefficient1_constant": -0.597878914,
            "coefficient2_x": 0.134906533,
            "coefficient3_x_2": -0.003784822,
            "coefficient4_y": 0.006480135,
            "coefficient5_y_2": 0.000407907,
            "coefficient6_x_y": -0.000446723,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.22222,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 13.88889,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACCoolCapFT Speed 1": {
            "coefficient1_constant": 2.015235142,
            "coefficient2_x": -0.120393178,
            "coefficient3_x_2": 0.004278319,
            "coefficient4_y": -0.000285454,
            "coefficient5_y_2": -4.85775e-05,
            "coefficient6_x_y": -0.000345086,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.22222,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 13.88889,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACCoolCapFT Speed 2": {
            "coefficient1_constant": 1.742267734,
            "coefficient2_x": -0.089105103,
            "coefficient3_x_2": 0.003498847,
            "coefficient4_y": -0.001004811,
            "coefficient5_y_2": -2.20198e-05,
            "coefficient6_x_y": -0.000416472,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.22222,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 13.88889,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACDefrostCAPFT": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPACHeatCapFT Speed 1": {
            "coefficient1_constant": 0.760523473,
            "coefficient2_x": 0.007531702,
            "coefficient3_x_2": -0.000288398,
            "coefficient4_y": 0.021653033,
            "coefficient5_y_2": 3.29133e-05,
            "coefficient6_x_y": 0.00014862,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 19.44444,
            "minimum_value_of_x": 18.33333,
            "minimum_value_of_y": -13.88889,
            "output_unit_type": "Dimensionless"
        },
        "HPACHeatCapFT Speed 2": {
            "coefficient1_constant": 0.640986059,
            "coefficient2_x": 0.012586769,
            "coefficient3_x_2": -0.000268027,
            "coefficient4_y": 0.011921466,
            "coefficient5_y_2": -0.000184927,
            "coefficient6_x_y": 0.000421853,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 19.44444,
            "minimum_value_of_x": 18.33333,
            "minimum_value_of_y": -13.88889,
            "output_unit_type": "Dimensionless"
        },
        "HPACHeatEIRFT Speed 1": {
            "coefficient1_constant": 0.750128109,
            "coefficient2_x": 0.002298944,
            "coefficient3_x_2": 0.000953927,
            "coefficient4_y": -0.008327043,
            "coefficient5_y_2": 0.001016058,
            "coefficient6_x_y": -0.001433855,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 19.44444,
            "minimum_value_of_x": 18.33333,
            "minimum_value_of_y": -13.88889,
            "output_unit_type": "Dimensionless"
        },
        "HPACHeatEIRFT Speed 2": {
            "coefficient1_constant": 0.776836281,
            "coefficient2_x": 0.006598798,
            "coefficient3_x_2": 0.000480351,
            "coefficient4_y": -0.001781924,
            "coefficient5_y_2": 0.000796743,
            "coefficient6_x_y": -0.000985089,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 19.44444,
            "minimum_value_of_x": 18.33333,
            "minimum_value_of_y": -13.88889,
            "output_unit_type": "Dimensionless"
        },
        "WindACCoolCapFT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "WindACEIRFT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Cubic": {
        "HPACHeatCapFFF": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACHeatCapFT": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACHeatEIRFT": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "HPACCOOLEIRFF Speed 1": {
            "coefficient1_constant": 1.548642617,
            "coefficient2_x": -1.148144073,
            "coefficient3_x_2": 0.599501456,
            "maximum_value_of_x": 1.1,
            "minimum_value_of_x": 0.7
        },
        "HPACCOOLEIRFF Speed 2": {
            "coefficient1_constant": 1.349343195,
            "coefficient2_x": -0.80009922,
            "coefficient3_x_2": 0.450756026,
            "maximum_value_of_x": 1.1,
            "minimum_value_of_x": 0.7
        },
        "HPACCOOLPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACCOOLPLFFPLR Speed 1": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACCoolCapFF Speed 1": {
            "coefficient1_constant": 0.654699018,
            "coefficient2_x": 0.592983769,
            "coefficient3_x_2": -0.247682787,
            "maximum_value_of_x": 1.1,
            "minimum_value_of_x": 0.7
        },
        "HPACCoolCapFF Speed 2": {
            "coefficient1_constant": 0.657554567,
            "coefficient2_x": 0.600127146,
            "coefficient3_x_2": -0.257681712,
            "maximum_value_of_x": 1.1,
            "minimum_value_of_x": 0.7
        },
        "HPACHeatCapFF Speed 1": {
            "coefficient1_constant": 0.752130847,
            "coefficient2_x": 0.437552514,
            "coefficient3_x_2": -0.189683361,
            "maximum_value_of_x": 1.1,
            "minimum_value_of_x": 0.7
        },
        "HPACHeatCapFF Speed 2": {
            "coefficient1_constant": 0.479477415,
            "coefficient2_x": 1.274883083,
            "coefficient3_x_2": -0.754360498,
            "maximum_value_of_x": 1.1,
            "minimum_value_of_x": 0.7
        },
        "HPACHeatEIRFF Speed 1": {
            "coefficient1_constant": 1.853909301,
            "coefficient2_x": -1.411203778,
            "coefficient3_x_2": 0.557294478,
            "maximum_value_of_x": 1.1,
            "minimum_value_of_x": 0.7
        },
        "HPACHeatEIRFF Speed 2": {
            "coefficient1_constant": 2.028609363,
            "coefficient2_x": -2.16676198,
            "coefficient3_x_2": 1.138152616,
            "maximum_value_of_x": 1.1,
            "minimum_value_of_x": 0.7
        },
        "HPACHeatEIRFFF": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHeatPLFFPLR Speed 1": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHeatPLFFPLR Speed 2": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "WindACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "WindACEIRFFF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "WindACPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "ElectricEquipment": {
        "LIVING ZONE ElecEq": {
            "design_level": 500,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "INTERMITTENT",
            "zone_or_zonelist_or_space_or_spacelist_name": "LIVING ZONE"
        }
    },
    "Fan:OnOff": {
        "Supply Fan 1": {
            "air_inlet_node_name": "Air Loop Inlet Node",
            "air_outlet_node_name": "Cooling Coil Air Inlet Node",
            "availability_schedule_name": "HVACAvailSched",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 0.7551,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 400.0
        }
    },
    "FenestrationSurface:Detailed": {
        "EastWindow": {
            "building_surface_name": "Living:East",
            "construction_name": "Dbl Clr 3mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.242,
            "vertex_1_y_coordinate": 2,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 17.242,
            "vertex_2_y_coordinate": 2,
            "vertex_2_z_coordinate": 0.6096,
            "vertex_3_x_coordinate": 17.242,
            "vertex_3_y_coordinate": 6.572,
            "vertex_3_z_coordinate": 0.6096,
            "vertex_4_x_coordinate": 17.242,
            "vertex_4_y_coordinate": 6.572,
            "vertex_4_z_coordinate": 2.1336,
            "view_factor_to_ground": 0.5
        },
        "NorthWindow": {
            "building_surface_name": "Living:North",
            "construction_name": "Dbl Clr 3mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.572,
            "vertex_1_y_coordinate": 10.778,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 6.572,
            "vertex_2_y_coordinate": 10.778,
            "vertex_2_z_coordinate": 0.6096,
            "vertex_3_x_coordinate": 2,
            "vertex_3_y_coordinate": 10.778,
            "vertex_3_z_coordinate": 0.6096,
            "vertex_4_x_coordinate": 2,
            "vertex_4_y_coordinate": 10.778,
            "vertex_4_z_coordinate": 2.1336,
            "view_factor_to_ground": 0.5
        },
        "SouthWindow": {
            "building_surface_name": "Living:South",
            "construction_name": "Dbl Clr 3mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 2,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.6096,
            "vertex_3_x_coordinate": 6.572,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.6096,
            "vertex_4_x_coordinate": 6.572,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1336,
            "view_factor_to_ground": 0.5
        },
        "WestWindow": {
            "building_surface_name": "Living:West",
            "construction_name": "Dbl Clr 3mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.572,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.572,
            "vertex_2_z_coordinate": 0.6096,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 2,
            "vertex_3_z_coordinate": 0.6096,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 2,
            "vertex_4_z_coordinate": 2.1336,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "LIVING ZONE Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1000,
            "return_air_fraction": 0,
            "schedule_name": "HOUSE LIGHTING",
            "zone_or_zonelist_or_space_or_spacelist_name": "LIVING ZONE"
        }
    },
    "Material": {
        "A1 - 1 IN STUCCO": {
            "conductivity": 0.6918309,
            "density": 1858.142,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.025389841,
            "visible_absorptance": 0.92
        },
        "CB11": {
            "conductivity": 1.048,
            "density": 1105.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.2,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.2
        },
        "CC03": {
            "conductivity": 1.31,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.65
        },
        "GP01": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.75
        },
        "HF-A3": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.2,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.2
        },
        "IN02": {
            "conductivity": 0.043000001,
            "density": 10.0,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.090099998,
            "visible_absorptance": 0.75
        },
        "IN05": {
            "conductivity": 0.043000001,
            "density": 10.0,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.2458,
            "visible_absorptance": 0.75
        },
        "PW03": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.78
        }
    },
    "Material:NoMass": {
        "AR02": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.078000002,
            "visible_absorptance": 0.7
        },
        "CP02": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.217,
            "visible_absorptance": 0.75
        }
    },
    "NodeList": {
        "Supply Air Temp Nodes": {
            "nodes": [
                {
                    "node_name": "Heating Coil Air Inlet Node"
                },
                {
                    "node_name": "Air Loop Outlet Node"
                }
            ]
        },
        "ZoneInlets": {
            "nodes": [
                {
                    "node_name": "Zone Inlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Node": {
        "Outdoor Condenser Air Node": {
            "height_above_ground": 1.0
        }
    },
    "Output:DebuggingData": {
        "Output:DebuggingData 1": {
            "report_debugging_data": "No",
            "report_during_warmup": "No"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 11": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 12": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Total Cooling Energy"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air System Sensible Heating Energy"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air System Sensible Cooling Energy"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Unitary System DX Coil Cycling Ratio"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Unitary System DX Coil Speed Ratio"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Unitary System DX Coil Speed Level"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Thermostat Cooling Setpoint Temperature"
        },
        "Output:Variable 12": {
            "key_value": "SuppHeating Coil Air Inlet Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 13": {
            "key_value": "Air Loop Outlet Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "LIVING ZONE People": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 3.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "HOUSE OCCUPANCY",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "LIVING ZONE"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 14,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 14,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "Run Period 2": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 7,
            "begin_month": 7,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 7,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "No"
        }
    },
    "Schedule:Compact": {
        "Activity Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 131.8
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Air Velo Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.137
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Clothing Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CyclingFanSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Dual Cooling Setpoints": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Dual Heating Setpoints": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "HOUSE LIGHTING": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HOUSE OCCUPANCY": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HVACAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "INF-SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "INTERMITTENT": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Work Eff Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        }
    },
    "Schedule:Constant": {
        "Always Off Discrete": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Typical Residential System",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "LIVING ZONE"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Setpoints": {
            "cooling_setpoint_temperature_schedule_name": "Dual Cooling Setpoints",
            "heating_setpoint_temperature_schedule_name": "Dual Heating Setpoints"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "UnitarySystemPerformance:Multispeed": {
        "Unitary System Performance Multispeed 1": {
            "flow_ratios": [
                {
                    "cooling_speed_supply_air_flow_ratio": 0.86,
                    "heating_speed_supply_air_flow_ratio": 0.8
                },
                {
                    "cooling_speed_supply_air_flow_ratio": 1,
                    "heating_speed_supply_air_flow_ratio": 1
                }
            ],
            "number_of_speeds_for_cooling": 2,
            "number_of_speeds_for_heating": 2,
            "single_mode_operation": "No"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.1"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.006
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        }
    },
    "Zone": {
        "ATTIC ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "GARAGE ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "LIVING ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "Zone Thermostat": {
            "control_1_name": "Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "temperature_difference_between_cutout_and_setpoint": 2.0,
            "zone_or_zonelist_name": "LIVING ZONE"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "ZoneDirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "Zone Inlet Node",
            "air_terminal_name": "ZoneDirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "ZoneInlets",
            "zone_air_node_name": "Zone Node",
            "zone_conditioning_equipment_list_name": "ZoneEquipment",
            "zone_name": "LIVING ZONE",
            "zone_return_air_node_or_nodelist_name": "Zone Outlet Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "ZoneEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZoneDirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "ATTIC ZONE Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.05,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ATTIC ZONE"
        },
        "GARAGE ZONE Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.05,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GARAGE ZONE"
        },
        "LIVING ZONE Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.01,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "LIVING ZONE"
        }
    },
    "ZoneVentilation:DesignFlowRate": {
        "LIVING ZONE Ventl 1": {
            "constant_term_coefficient": 0.606,
            "delta_temperature": 1.0,
            "design_flow_rate": 0.131944,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "fan_pressure_rise": 400.0,
            "fan_total_efficiency": 0.9,
            "minimum_indoor_temperature": 18.0,
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0.03636,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Balanced",
            "zone_or_zonelist_or_space_or_spacelist_name": "LIVING ZONE"
        }
    }
}