{
    "AirLoopHVAC": {
        "Heat Pump Sys 1": {
            "availability_manager_list_name": "Heat Pump 1 Avail List",
            "branch_list_name": "Air Loop Branches",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet",
            "design_supply_air_flow_rate": 1.7,
            "supply_side_inlet_node_name": "Outdoor Air Mixer Inlet Node",
            "supply_side_outlet_node_names": "Air Loop Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "OA Sys 1 Controllers": {
            "controller_1_name": "OA Controller 1",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "OA Sys 1": {
            "controller_list_name": "OA Sys 1 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 1 Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "OA Sys 1 Equipment": {
            "component_1_name": "OA Mixing Box 1",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "HeatPumpReturnPath": {
            "components": [
                {
                    "component_name": "Zone Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "HeatPumpSupplyPath": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "DXAC Heat Pump 1": {
            "air_inlet_node_name": "Mixed Air Node",
            "air_outlet_node_name": "Air Loop Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "East Zone",
            "cooling_coil_name": "Heat Pump ACDXCoil 2",
            "cooling_coil_object_type": "Coil:Cooling:DX",
            "cooling_supply_air_flow_rate": 1.7,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "design_specification_multispeed_object_name": "MyMultiSpeed",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "Heat Pump DX Heating Coil 2",
            "heating_coil_object_type": "Coil:Heating:DX:MultiSpeed",
            "heating_supply_air_flow_rate": 1.7,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 50,
            "no_load_supply_air_flow_rate": 0,
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supplemental_heating_coil_name": "Heat Pump DX Supp Heating Coil 1",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSchedule",
            "supply_fan_name": "Supply Fan 1",
            "supply_fan_object_type": "Fan:SystemModel"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Zone Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Zone 1 Outlet Node"
                },
                {
                    "inlet_node_name": "Zone 2 Outlet Node"
                },
                {
                    "inlet_node_name": "Zone 3 Outlet Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Zone Supply Air Splitter": {
            "inlet_node_name": "Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Zone 1 Inlet Node ATInlet"
                },
                {
                    "outlet_node_name": "Zone 2 Inlet Node ATInlet"
                },
                {
                    "outlet_node_name": "Zone 3 Inlet Node ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Zone1DirectAir": {
            "air_inlet_node_name": "Zone 1 Inlet Node ATInlet",
            "air_outlet_node_name": "Zone 1 Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_air_flow_rate": 0.612
        },
        "Zone2DirectAir": {
            "air_inlet_node_name": "Zone 2 Inlet Node ATInlet",
            "air_outlet_node_name": "Zone 2 Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_air_flow_rate": 0.476
        },
        "Zone3DirectAir": {
            "air_inlet_node_name": "Zone 3 Inlet Node ATInlet",
            "air_outlet_node_name": "Zone 3 Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_air_flow_rate": 0.612
        }
    },
    "AvailabilityManager:Scheduled": {
        "Heat Pump 1 Avail": {
            "schedule_name": "FanAndCoilAvailSched"
        },
        "Outdoor Air 1 Avail": {
            "schedule_name": "OutdoorAirAvailSched"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Heat Pump 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Heat Pump 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Outdoor Air 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Outdoor Air 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Outdoor Air Mixer Inlet Node",
                    "component_name": "OA Sys 1",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node",
                    "component_name": "DXAC Heat Pump 1",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Air Loop Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "NONE": {
            "loads_convergence_tolerance_value": 0.039999999,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Zn001:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "West Zone"
        },
        "Zn001:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall003": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "West Zone"
        },
        "Zn001:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "West Zone"
        },
        "Zn002:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall003": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall005": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Wall005",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn003:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall003": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Wall003",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall005": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Wall005",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        }
    },
    "Coil:Cooling:DX": {
        "Heat Pump ACDXCoil 2": {
            "availability_schedule_name": "FanAndCoilAvailSched",
            "condenser_inlet_node_name": "Outdoor Condenser Air Node",
            "condenser_outlet_node_name": "Heat Pump ACDXCoil 2 Condenser Outlet Node",
            "evaporator_inlet_node_name": "DX Cooling Coil Air Inlet Node",
            "evaporator_outlet_node_name": "Heating Coil Air Inlet Node",
            "performance_object_name": "Heat Pump ACDXCoil 2 Performance"
        }
    },
    "Coil:Cooling:DX:CurveFit:OperatingMode": {
        "Heat Pump ACDXCoil 2 Operating Mode": {
            "apply_latent_degradation_to_speeds_greater_than_1": "No",
            "condenser_type": "AirCooled",
            "latent_capacity_time_constant": 45.0,
            "maximum_cycling_rate": 3.0,
            "nominal_evaporative_condenser_pump_power": 100,
            "nominal_speed_number": 4,
            "nominal_time_for_condensate_removal_to_begin": 1000.0,
            "rated_condenser_air_flow_rate": 0.3,
            "rated_evaporator_air_flow_rate": 1.75,
            "rated_gross_total_cooling_capacity": 35500,
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 1.5,
            "speed_1_name": "Heat Pump ACDXCoil 2 Speed 1 Performance",
            "speed_2_name": "Heat Pump ACDXCoil 2 Speed 2 Performance",
            "speed_3_name": "Heat Pump ACDXCoil 2 Speed 3 Performance",
            "speed_4_name": "Heat Pump ACDXCoil 2 Speed 4 Performance"
        }
    },
    "Coil:Cooling:DX:CurveFit:Performance": {
        "Heat Pump ACDXCoil 2 Performance": {
            "base_operating_mode": "Heat Pump ACDXCoil 2 Operating Mode",
            "capacity_control_method": "Discrete",
            "compressor_fuel_type": "Electricity",
            "crankcase_heater_capacity": 200.0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0
        }
    },
    "Coil:Cooling:DX:CurveFit:Speed": {
        "Heat Pump ACDXCoil 2 Speed 1 Performance": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 453.3,
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "condenser_air_flow_rate_fraction": 0.1667,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFF Speed 1",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "HPACCOOLEIRFT Speed 1",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_power_fraction": 0.5,
            "evaporator_air_flow_rate_fraction": 0.2286,
            "gross_cooling_cop": 3.0,
            "gross_sensible_heat_ratio": 0.75,
            "gross_total_cooling_capacity_fraction": 0.2113,
            "part_load_fraction_correlation_curve_name": "HPACCOOLPLFFPLR Speed 1",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "HPACCoolCapFF Speed 1",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "HPACCoolCapFT Speed 1",
            "waste_heat_modifier_function_of_temperature_curve_name": "HAPCCoolWHFT Speed 1"
        },
        "Heat Pump ACDXCoil 2 Speed 2 Performance": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 523.3,
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "condenser_air_flow_rate_fraction": 0.3333,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFF Speed 2",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "HPACCOOLEIRFT Speed 2",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_power_fraction": 0.6,
            "evaporator_air_flow_rate_fraction": 0.4857,
            "gross_cooling_cop": 3.0,
            "gross_sensible_heat_ratio": 0.75,
            "gross_total_cooling_capacity_fraction": 0.493,
            "part_load_fraction_correlation_curve_name": "HPACCOOLPLFFPLR Speed 1",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "HPACCoolCapFF Speed 2",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "HPACCoolCapFT Speed 2",
            "waste_heat_modifier_function_of_temperature_curve_name": "HAPCCoolWHFT Speed 2"
        },
        "Heat Pump ACDXCoil 2 Speed 3 Performance": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 573.3,
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "condenser_air_flow_rate_fraction": 0.6667,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFF Speed 3",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "HPACCOOLEIRFT Speed 3",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_power_fraction": 0.8,
            "evaporator_air_flow_rate_fraction": 0.7143,
            "gross_cooling_cop": 3.0,
            "gross_sensible_heat_ratio": 0.75,
            "gross_total_cooling_capacity_fraction": 0.7183,
            "part_load_fraction_correlation_curve_name": "HPACCOOLPLFFPLR Speed 1",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "HPACCoolCapFF Speed 3",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "HPACCoolCapFT Speed 3",
            "waste_heat_modifier_function_of_temperature_curve_name": "HAPCCoolWHFT Speed 3"
        },
        "Heat Pump ACDXCoil 2 Speed 4 Performance": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 673.3,
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "active_fraction_of_coil_face_area": 1.0,
            "condenser_air_flow_rate_fraction": 1.0,
            "energy_input_ratio_modifier_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFF Speed 4",
            "energy_input_ratio_modifier_function_of_temperature_curve_name": "HPACCOOLEIRFT Speed 4",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_power_fraction": 1.0,
            "evaporator_air_flow_rate_fraction": 1.0,
            "gross_cooling_cop": 3.0,
            "gross_sensible_heat_ratio": 0.75,
            "gross_total_cooling_capacity_fraction": 1.0,
            "part_load_fraction_correlation_curve_name": "HPACCOOLPLFFPLR Speed 1",
            "rated_waste_heat_fraction_of_power_input": 0.2,
            "total_cooling_capacity_modifier_function_of_air_flow_fraction_curve_name": "HPACCoolCapFF Speed 4",
            "total_cooling_capacity_modifier_function_of_temperature_curve_name": "HPACCoolCapFT Speed 4",
            "waste_heat_modifier_function_of_temperature_curve_name": "HAPCCoolWHFT Speed 4"
        }
    },
    "Coil:Heating:DX:MultiSpeed": {
        "Heat Pump DX Heating Coil 2": {
            "2017_speed_1_rated_supply_air_fan_power_per_volume_flow_rate": 345.0,
            "2017_speed_2_rated_supply_air_fan_power_per_volume_flow_rate": 425.0,
            "2017_speed_3_rated_supply_air_fan_power_per_volume_flow_rate": 525.0,
            "2017_speed_4_rated_supply_air_fan_power_per_volume_flow_rate": 673.0,
            "2023_speed_1_rated_supply_air_fan_power_per_volume_flow_rate": 934.4,
            "2023_speed_2_rated_supply_air_fan_power_per_volume_flow_rate": 934.4,
            "2023_speed_3_rated_supply_air_fan_power_per_volume_flow_rate": 934.4,
            "2023_speed_4_rated_supply_air_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Heating Coil Air Inlet Node",
            "air_outlet_node_name": "SuppHeating Coil Air Inlet Node",
            "apply_part_load_fraction_to_speeds_greater_than_1": "No",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "crankcase_heater_capacity": 200.0,
            "defrost_control": "Timed",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "HPACDefrostCAPFT",
            "defrost_strategy": "ReverseCycle",
            "defrost_time_period_fraction": 0.058333,
            "fuel_type": "Electricity",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 7.22,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -8.0,
            "number_of_speeds": 4,
            "outdoor_dry_bulb_temperature_to_turn_on_compressor": -5.0,
            "region_number_for_calculating_hspf": 4,
            "resistive_defrost_heater_capacity": 2000.0,
            "speed_1_energy_input_ratio_function_of_flow_fraction_curve_name": "HPACHeatEIRFF Speed 1",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT Speed 1",
            "speed_1_gross_rated_heating_capacity": 7500,
            "speed_1_gross_rated_heating_cop": 2.75,
            "speed_1_heating_capacity_function_of_flow_fraction_curve_name": "HPACHeatCapFF Speed 1",
            "speed_1_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT Speed 1",
            "speed_1_part_load_fraction_correlation_curve_name": "HPACHeatPLFFPLR Speed 1",
            "speed_1_rated_air_flow_rate": 0.45,
            "speed_1_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_1_waste_heat_function_of_temperature_curve_name": "HAPCHeatWHFT Speed 1",
            "speed_2_energy_input_ratio_function_of_flow_fraction_curve_name": "HPACHeatEIRFF Speed 2",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT Speed 2",
            "speed_2_gross_rated_heating_capacity": 17500,
            "speed_2_gross_rated_heating_cop": 2.75,
            "speed_2_heating_capacity_function_of_flow_fraction_curve_name": "HPACHeatCapFF Speed 2",
            "speed_2_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT Speed 2",
            "speed_2_part_load_fraction_correlation_curve_name": "HPACHeatPLFFPLR Speed 2",
            "speed_2_rated_air_flow_rate": 0.85,
            "speed_2_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_2_waste_heat_function_of_temperature_curve_name": "HAPCHeatWHFT Speed 2",
            "speed_3_energy_input_ratio_function_of_flow_fraction_curve_name": "HPACHeatEIRFF Speed 3",
            "speed_3_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT Speed 3",
            "speed_3_gross_rated_heating_capacity": 25500,
            "speed_3_gross_rated_heating_cop": 2.75,
            "speed_3_heating_capacity_function_of_flow_fraction_curve_name": "HPACHeatCapFF Speed 3",
            "speed_3_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT Speed 3",
            "speed_3_part_load_fraction_correlation_curve_name": "HPACHeatPLFFPLR Speed 3",
            "speed_3_rated_air_flow_rate": 1.25,
            "speed_3_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_3_waste_heat_function_of_temperature_curve_name": "HAPCHeatWHFT Speed 3",
            "speed_4_energy_input_ratio_function_of_flow_fraction_curve_name": "HPACHeatEIRFF Speed 4",
            "speed_4_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT Speed 4",
            "speed_4_gross_rated_heating_capacity": 35500,
            "speed_4_gross_rated_heating_cop": 2.75,
            "speed_4_heating_capacity_function_of_flow_fraction_curve_name": "HPACHeatCapFF Speed 4",
            "speed_4_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT Speed 4",
            "speed_4_part_load_fraction_correlation_curve_name": "HPACHeatPLFFPLR Speed 4",
            "speed_4_rated_air_flow_rate": 1.75,
            "speed_4_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_4_waste_heat_function_of_temperature_curve_name": "HAPCHeatWHFT Speed 4"
        }
    },
    "Coil:Heating:Fuel": {
        "Heat Pump DX Supp Heating Coil 1": {
            "air_inlet_node_name": "SuppHeating Coil Air Inlet Node",
            "air_outlet_node_name": "Air Loop Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 45000
        }
    },
    "Construction": {
        "EXTWALL80": {
            "layer_2": "C4 - 4 IN COMMON BRICK",
            "layer_3": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
            "outside_layer": "A1 - 1 IN STUCCO"
        },
        "FLOOR SLAB 8 IN": {
            "outside_layer": "C10 - 8 IN HW CONCRETE"
        },
        "PARTITION06": {
            "layer_2": "C6 - 8 IN CLAY TILE",
            "layer_3": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
            "outside_layer": "E1 - 3 / 4 IN PLASTER OR GYP BOARD"
        },
        "ROOF34": {
            "layer_2": "E3 - 3 / 8 IN FELT AND MEMBRANE",
            "layer_3": "B5 - 1 IN DENSE INSULATION",
            "layer_4": "C12 - 2 IN HW CONCRETE",
            "outside_layer": "E2 - 1 / 2 IN SLAG OR STONE"
        },
        "WIN-CON-LIGHT": {
            "outside_layer": "WIN-LAY-GLASS-LIGHT"
        }
    },
    "Controller:OutdoorAir": {
        "OA Controller 1": {
            "actuator_node_name": "Outside Air Inlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1.7,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0.51,
            "minimum_outdoor_air_schedule_name": "OAFractionSched",
            "mixed_air_node_name": "Mixed Air Node",
            "relief_air_outlet_node_name": "Relief Air Outlet Node",
            "return_air_node_name": "Outdoor Air Mixer Inlet Node"
        }
    },
    "Curve:Biquadratic": {
        "HAPCCoolWHFT Speed 1": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HAPCCoolWHFT Speed 2": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HAPCCoolWHFT Speed 3": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HAPCCoolWHFT Speed 4": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HAPCHeatWHFT Speed 1": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HAPCHeatWHFT Speed 2": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HAPCHeatWHFT Speed 3": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HAPCHeatWHFT Speed 4": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPACCOOLEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACCOOLEIRFT Speed 1": {
            "coefficient1_constant": 0.632475,
            "coefficient2_x": -0.0121321,
            "coefficient3_x_2": 0.000507773,
            "coefficient4_y": 0.0155377,
            "coefficient5_y_2": 0.00027284,
            "coefficient6_x_y": -0.000679201,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889,
            "output_unit_type": "Dimensionless"
        },
        "HPACCOOLEIRFT Speed 2": {
            "coefficient1_constant": 0.632475,
            "coefficient2_x": -0.0121321,
            "coefficient3_x_2": 0.000507773,
            "coefficient4_y": 0.0155377,
            "coefficient5_y_2": 0.00027284,
            "coefficient6_x_y": -0.000679201,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889,
            "output_unit_type": "Dimensionless"
        },
        "HPACCOOLEIRFT Speed 3": {
            "coefficient1_constant": 0.632475,
            "coefficient2_x": -0.0121321,
            "coefficient3_x_2": 0.000507773,
            "coefficient4_y": 0.0155377,
            "coefficient5_y_2": 0.00027284,
            "coefficient6_x_y": -0.000679201,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889,
            "output_unit_type": "Dimensionless"
        },
        "HPACCOOLEIRFT Speed 4": {
            "coefficient1_constant": 0.632475,
            "coefficient2_x": -0.0121321,
            "coefficient3_x_2": 0.000507773,
            "coefficient4_y": 0.0155377,
            "coefficient5_y_2": 0.00027284,
            "coefficient6_x_y": -0.000679201,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889,
            "output_unit_type": "Dimensionless"
        },
        "HPACCoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACCoolCapFT Speed 1": {
            "coefficient1_constant": 0.476428,
            "coefficient2_x": 0.0401147,
            "coefficient3_x_2": 0.000226411,
            "coefficient4_y": -0.000827136,
            "coefficient5_y_2": -7.3224e-06,
            "coefficient6_x_y": -0.000446278,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889,
            "output_unit_type": "Dimensionless"
        },
        "HPACCoolCapFT Speed 2": {
            "coefficient1_constant": 0.476428,
            "coefficient2_x": 0.0401147,
            "coefficient3_x_2": 0.000226411,
            "coefficient4_y": -0.000827136,
            "coefficient5_y_2": -7.3224e-06,
            "coefficient6_x_y": -0.000446278,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889,
            "output_unit_type": "Dimensionless"
        },
        "HPACCoolCapFT Speed 3": {
            "coefficient1_constant": 0.476428,
            "coefficient2_x": 0.0401147,
            "coefficient3_x_2": 0.000226411,
            "coefficient4_y": -0.000827136,
            "coefficient5_y_2": -7.3224e-06,
            "coefficient6_x_y": -0.000446278,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889,
            "output_unit_type": "Dimensionless"
        },
        "HPACCoolCapFT Speed 4": {
            "coefficient1_constant": 0.476428,
            "coefficient2_x": 0.0401147,
            "coefficient3_x_2": 0.000226411,
            "coefficient4_y": -0.000827136,
            "coefficient5_y_2": -7.3224e-06,
            "coefficient6_x_y": -0.000446278,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889,
            "output_unit_type": "Dimensionless"
        },
        "HPACDefrostCAPFT": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Cubic": {
        "HPACCOOLEIRFF Speed 1": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACCOOLEIRFF Speed 2": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACCOOLEIRFF Speed 3": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACCOOLEIRFF Speed 4": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACCoolCapFF Speed 1": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACCoolCapFF Speed 2": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACCoolCapFF Speed 3": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACCoolCapFF Speed 4": {
            "coefficient1_constant": 0.47278589,
            "coefficient2_x": 1.2433415,
            "coefficient3_x_2": -1.0387055,
            "coefficient4_x_3": 0.32257813,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACHeatCapFF Speed 1": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACHeatCapFF Speed 2": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACHeatCapFF Speed 3": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACHeatCapFF Speed 4": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACHeatCapFFF": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACHeatCapFT": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACHeatCapFT Speed 1": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACHeatCapFT Speed 2": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACHeatCapFT Speed 3": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACHeatCapFT Speed 4": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACHeatEIRFT": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACHeatEIRFT Speed 1": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACHeatEIRFT Speed 2": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACHeatEIRFT Speed 3": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACHeatEIRFT Speed 4": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Exponent": {
        "PowerRatioCurve": {
            "coefficient1_constant": 0.0,
            "coefficient2_constant": 1.0,
            "coefficient3_constant": 2.2,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "Curve:Quadratic": {
        "HPACCOOLEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACCOOLPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACCOOLPLFFPLR Speed 1": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACCOOLPLFFPLR Speed 2": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACCOOLPLFFPLR Speed 3": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACCOOLPLFFPLR Speed 4": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACHeatEIRFF Speed 1": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHeatEIRFF Speed 2": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHeatEIRFF Speed 3": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHeatEIRFF Speed 4": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHeatEIRFFF": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHeatPLFFPLR Speed 1": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHeatPLFFPLR Speed 2": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHeatPLFFPLR Speed 3": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHeatPLFFPLR Speed 4": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA EAST ZONE": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA NORTH ZONE": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA West Zone": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "ElectricEquipment": {
        "EAST ZONE ElecEq 1": {
            "design_level": 1464.375,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "Intermittent",
            "zone_or_zonelist_or_space_or_spacelist_name": "EAST ZONE"
        },
        "NORTH ZONE ElecEq 1": {
            "design_level": 2928.751,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "Intermittent",
            "zone_or_zonelist_or_space_or_spacelist_name": "NORTH ZONE"
        },
        "West Zone ElecEq 1": {
            "design_level": 2928.751,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "Intermittent",
            "zone_or_zonelist_or_space_or_spacelist_name": "West Zone"
        }
    },
    "Fan:SystemModel": {
        "Supply Fan 1": {
            "air_inlet_node_name": "Mixed Air Node",
            "air_outlet_node_name": "DX Cooling Coil Air Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": 1.7,
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 300.0,
            "electric_power_function_of_flow_fraction_curve_name": "PowerRatioCurve",
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Continuous"
        }
    },
    "FenestrationSurface:Detailed": {
        "Zn001:Wall001:Win001": {
            "building_surface_name": "Zn001:Wall001",
            "construction_name": "WIN-CON-LIGHT",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.548,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.548,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.5,
            "vertex_3_x_coordinate": 5.548,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.5,
            "vertex_4_x_coordinate": 5.548,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "EAST ZONE Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1464.375,
            "return_air_fraction": 0,
            "schedule_name": "Office Lighting",
            "zone_or_zonelist_or_space_or_spacelist_name": "EAST ZONE"
        },
        "NORTH ZONE Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 878.6252,
            "return_air_fraction": 0,
            "schedule_name": "Office Lighting",
            "zone_or_zonelist_or_space_or_spacelist_name": "NORTH ZONE"
        }
    },
    "Material": {
        "A1 - 1 IN STUCCO": {
            "conductivity": 0.6918309,
            "density": 1858.142,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.025389841,
            "visible_absorptance": 0.92
        },
        "B5 - 1 IN DENSE INSULATION": {
            "conductivity": 0.04323943,
            "density": 91.30524,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.025389841,
            "visible_absorptance": 0.5
        },
        "C4 - 4 IN COMMON BRICK": {
            "conductivity": 0.7264224,
            "density": 1922.216,
            "roughness": "Rough",
            "solar_absorptance": 0.76,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1014984,
            "visible_absorptance": 0.76
        },
        "C6 - 8 IN CLAY TILE": {
            "conductivity": 0.5707605,
            "density": 1121.292,
            "roughness": "Smooth",
            "solar_absorptance": 0.82,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033016,
            "visible_absorptance": 0.82
        },
        "C10 - 8 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033016,
            "visible_absorptance": 0.65
        },
        "C12 - 2 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.050901599,
            "visible_absorptance": 0.65
        },
        "E1 - 3 / 4 IN PLASTER OR GYP BOARD": {
            "conductivity": 0.7264224,
            "density": 1601.846,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.01905,
            "visible_absorptance": 0.92
        },
        "E2 - 1 / 2 IN SLAG OR STONE": {
            "conductivity": 1.435549,
            "density": 881.0155,
            "roughness": "Rough",
            "solar_absorptance": 0.55,
            "specific_heat": 1673.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.012710161,
            "visible_absorptance": 0.55
        },
        "E3 - 3 / 8 IN FELT AND MEMBRANE": {
            "conductivity": 0.1902535,
            "density": 1121.292,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 1673.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095402403,
            "visible_absorptance": 0.75
        }
    },
    "NodeList": {
        "East Zone List": {
            "nodes": [
                {
                    "node_name": "Zone 2 Node"
                }
            ]
        },
        "North Zone List": {
            "nodes": [
                {
                    "node_name": "Zone 3 Node"
                }
            ]
        },
        "OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node"
                }
            ]
        },
        "West Zone List": {
            "nodes": [
                {
                    "node_name": "Zone 1 Node"
                }
            ]
        },
        "Zone1Inlets": {
            "nodes": [
                {
                    "node_name": "Zone 1 Inlet Node"
                }
            ]
        },
        "Zone2Inlets": {
            "nodes": [
                {
                    "node_name": "Zone 2 Inlet Node"
                }
            ]
        },
        "Zone3Inlets": {
            "nodes": [
                {
                    "node_name": "Zone 3 Inlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "OA Mixing Box 1": {
            "mixed_air_node_name": "Mixed Air Node",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node",
            "relief_air_stream_node_name": "Relief Air Outlet Node",
            "return_air_stream_node_name": "Outdoor Air Mixer Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "Outdoor Condenser Air Node": {
            "height_above_ground": 1.0
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 11": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 12": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Unitary System Fan Part Load Ratio"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Unitary System Compressor Part Load Ratio"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air System Sensible Heating Energy"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air System Sensible Cooling Energy"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Fan Electricity Rate"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Unitary System DX Coil Cycling Ratio"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Unitary System DX Coil Speed Ratio"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Unitary System DX Coil Speed Level"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Total Cooling Energy"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Sensible Cooling Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Sensible Cooling Energy"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Electricity Rate"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Heating Rate"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Electricity Rate"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil NaturalGas Rate"
        },
        "Output:Variable 20": {
            "key_value": "Mixed Air Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Mass Flow Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "EastPeople": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 3.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Office Occupancy",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "EAST ZONE"
        },
        "NorthPeople": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 4.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Office Occupancy",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "NORTH ZONE"
        },
        "WestPeople": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 3.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Office Occupancy",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "West Zone"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 14,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 14,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "Run Period 2": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 7,
            "begin_month": 7,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 7,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "Activity Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 131.8
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Air Velo Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.137
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "COOLING SETPOINTS": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "Clothing Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CyclingFanSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "FANANDCOILAVAILSCHED": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "HEATING SETPOINTS": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 15.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "Intermittent": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "OAFRACTIONSCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "OUTDOORAIRAVAILSCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "Office Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "Office Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "Work Eff Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ZONE CONTROL TYPE SCHED": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "CONTROL TYPE"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Heat Pump Sys 1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 13.0,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50.0,
            "central_heating_maximum_system_air_flow_ratio": 0.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA West Zone",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.009,
            "zone_heating_design_supply_air_temperature": 48.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "West Zone"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA EAST ZONE",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.009,
            "zone_heating_design_supply_air_temperature": 48.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "EAST ZONE"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA NORTH ZONE",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.009,
            "zone_heating_design_supply_air_temperature": 48.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "NORTH ZONE"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:SingleCooling": {
        "Cooling Setpoint with SB": {
            "setpoint_temperature_schedule_name": "Cooling Setpoints"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "Heating Setpoint with SB": {
            "setpoint_temperature_schedule_name": "Heating Setpoints"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "UnitarySystemPerformance:Multispeed": {
        "MyMultiSpeed": {
            "flow_ratios": [
                {
                    "cooling_speed_supply_air_flow_ratio": 0.24,
                    "heating_speed_supply_air_flow_ratio": 0.24
                },
                {
                    "cooling_speed_supply_air_flow_ratio": 0.47,
                    "heating_speed_supply_air_flow_ratio": 0.47
                },
                {
                    "cooling_speed_supply_air_flow_ratio": 0.75,
                    "heating_speed_supply_air_flow_ratio": 0.75
                },
                {
                    "cooling_speed_supply_air_flow_ratio": 1.0,
                    "heating_speed_supply_air_flow_ratio": 1.0
                }
            ],
            "number_of_speeds_for_cooling": 4,
            "number_of_speeds_for_heating": 4,
            "single_mode_operation": "Yes"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.1"
        }
    },
    "WindowMaterial:Glazing": {
        "WIN-LAY-GLASS-LIGHT": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.031,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.031,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.9
        }
    },
    "Zone": {
        "EAST ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "NORTH ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "West Zone": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "Zone 1 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint with SB",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "West Zone"
        },
        "Zone 2 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint with SB",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "EAST ZONE"
        },
        "Zone 3 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint with SB",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "NORTH ZONE"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Zone1DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "Zone 1 Inlet Node",
            "air_terminal_name": "Zone1DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone2DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "Zone 2 Inlet Node",
            "air_terminal_name": "Zone2DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone3DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "Zone 3 Inlet Node",
            "air_terminal_name": "Zone3DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Zone1Inlets",
            "zone_air_node_name": "Zone 1 Node",
            "zone_conditioning_equipment_list_name": "Zone1Equipment",
            "zone_name": "West Zone",
            "zone_return_air_node_or_nodelist_name": "Zone 1 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Zone2Inlets",
            "zone_air_node_name": "Zone 2 Node",
            "zone_conditioning_equipment_list_name": "Zone2Equipment",
            "zone_name": "EAST ZONE",
            "zone_return_air_node_or_nodelist_name": "Zone 2 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Zone3Inlets",
            "zone_air_node_name": "Zone 3 Node",
            "zone_conditioning_equipment_list_name": "Zone3Equipment",
            "zone_name": "NORTH ZONE",
            "zone_return_air_node_or_nodelist_name": "Zone 3 Outlet Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Zone1Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone1DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone2Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone2DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone3Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone3DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    }
}