{
    "Building": {
        "Building 71T Rm 102": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExteriorWithReflections",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Room102 Ceiling": {
            "construction_name": "Room Ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room102 Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Room 102"
        },
        "Room102 East Wall": {
            "construction_name": "Room Wall - East West",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room102 East Wall",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Room 102"
        },
        "Room102 Floor": {
            "construction_name": "Room Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 1,
            "wind_exposure": "NoWind",
            "zone_name": "Room 102"
        },
        "Room102 North Wall": {
            "construction_name": "Room Wall - North",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room102 North Wall",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Room 102"
        },
        "Room102 South Wall": {
            "construction_name": "Room Wall - South",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Room 102"
        },
        "Room102 West Wall": {
            "construction_name": "Room Wall - East West",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room102 West Wall",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.3528
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.048,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.3528
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Room 102"
        }
    },
    "Construction": {
        "GlzSys_1": {
            "outside_layer": "Glass_102_LayerAvg"
        },
        "GlzSys_1_withShade": {
            "layer_2": "VenBlind_ShdDvc_25",
            "outside_layer": "Glass_102_LayerAvg"
        },
        "Room Ceiling": {
            "layer_2": "2x6 Wood Stud R19",
            "layer_3": "Gypsum board - 5/8 in",
            "outside_layer": "Plywood - 3/8 in"
        },
        "Room Floor": {
            "layer_2": "T&G - 3/4 in",
            "layer_3": "Plywood - 3/4 in",
            "layer_4": "Carpet w/rubber pad",
            "outside_layer": "R-30 Fiberglass Insulation"
        },
        "Room Wall - East West": {
            "layer_2": "Gypsum board - 5/8 in",
            "outside_layer": "2x6 Wood Stud R19"
        },
        "Room Wall - North": {
            "layer_2": "Plywood - 3/8 in",
            "layer_3": "2x6 Wood Stud R19",
            "layer_4": "Gypsum board - 5/8 in",
            "outside_layer": "Gypsum board - 5/8 in"
        },
        "Room Wall - South": {
            "layer_2": "Plywood - 1/2 in",
            "layer_3": "2x6 Wood Stud R19",
            "outside_layer": "Metal Siding"
        }
    },
    "FenestrationSurface:Detailed": {
        "Room 102 Window": {
            "building_surface_name": "Room102 South Wall",
            "construction_name": "GlzSys_1",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.88051875,
            "vertex_1_y_coordinate": 4.572,
            "vertex_1_z_coordinate": 3.260725,
            "vertex_2_x_coordinate": 2.88051875,
            "vertex_2_y_coordinate": 4.572,
            "vertex_2_z_coordinate": 0.231775,
            "vertex_3_x_coordinate": 0.16748125,
            "vertex_3_y_coordinate": 4.572,
            "vertex_3_z_coordinate": 0.231775,
            "vertex_4_x_coordinate": 0.16748125,
            "vertex_4_y_coordinate": 4.572,
            "vertex_4_z_coordinate": 3.260725,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Material": {
        "2x6 Wood Stud R19": {
            "conductivity": 0.047,
            "density": 93.84,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1006,
            "thermal_absorptance": 0.9,
            "thickness": 0.133,
            "visible_absorptance": 0.7
        },
        "Gypsum board - 5/8 in": {
            "conductivity": 0.17,
            "density": 800,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.015875,
            "visible_absorptance": 0.3
        },
        "MediumFurniture": {
            "conductivity": 0.115,
            "density": 513,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1381,
            "thermal_absorptance": 0.9,
            "thickness": 0.57,
            "visible_absorptance": 0.75
        },
        "Metal Siding": {
            "conductivity": 45.345,
            "density": 7833.028,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 502.416,
            "thickness": 0.000701
        },
        "Plywood - 1/2 in": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thickness": 0.0127
        },
        "Plywood - 3/4 in": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thickness": 0.01905
        },
        "Plywood - 3/8 in": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thickness": 0.009525
        },
        "T&G - 3/4 in": {
            "conductivity": 0.15,
            "density": 608,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1630,
            "thickness": 0.01905
        }
    },
    "Material:NoMass": {
        "Carpet w/rubber pad": {
            "roughness": "Rough",
            "solar_absorptance": 0.85,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.22,
            "visible_absorptance": 0.85
        },
        "R-30 Fiberglass Insulation": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 5.28,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "Room 102 INLETS": {
            "nodes": [
                {
                    "node_name": "Room 102 INLET"
                }
            ]
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayAdvancedReportVariables"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 2": {
            "key_value": "Room 102 Window",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Inside Face Temperature"
        },
        "Output:Variable 3": {
            "key_value": "Room 102 Window",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Outside Face Temperature"
        },
        "Output:Variable 4": {
            "key_value": "Room 102 Window",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Window Gap Convective Heat Transfer Rate"
        },
        "Output:Variable 5": {
            "key_value": "Room 102 Window",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Window Net Heat Transfer Rate"
        },
        "Output:Variable 6": {
            "key_value": "Room 102 Window",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate"
        },
        "Output:Variable 7": {
            "key_value": "Room 102 Window",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Inside Face Convection Heat Gain Rate"
        },
        "Output:Variable 8": {
            "key_value": "Room 102 Window",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Window Inside Face Shade Zone Convection Heat Gain Rate"
        },
        "Output:Variable 9": {
            "key_value": "Room 102 Window",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Inside Face Convection Heat Transfer Coefficient"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Enclosure Windows Total Transmitted Solar Radiation Rate"
        },
        "Output:Variable 11": {
            "key_value": "Room 102 Window",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Window Heat Gain Rate"
        },
        "Output:Variable 12": {
            "key_value": "Room 102 Window",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Window Heat Loss Rate"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Ideal Loads Zone Total Cooling Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Ideal Loads Zone Total Heating Rate"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Window Inside Face Gap between Shade and Glazing Zone Convection Heat Gain Rate"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Window Inside Face Shade Zone Convection Heat Gain Rate"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Window Inside Face Shade Net Infrared Heat Transfer Rate"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Window Inside Face Glazing Zone Convection Heat Gain Rate"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Window Inside Face Glazing Net Infrared Heat Transfer Rate"
        },
        "Output:Variable 21": {
            "key_value": "Room 102 Window",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area"
        },
        "Output:Variable 22": {
            "key_value": "Room 102 Window",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area"
        },
        "Output:Variable 23": {
            "key_value": "Room 102 Window",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Outside Face Incident Beam Solar Radiation Rate per Area"
        },
        "Output:Variable 24": {
            "key_value": "Room 102 Window",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Outside Face Beam Solar Incident Angle Cosine Value"
        },
        "Output:Variable 25": {
            "key_value": "Room 102 Window",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Window BSDF Beam Direction Number"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "Yes",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "25 December"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4 July"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "Martin Luther King Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Year's Eve": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "31 December"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1 January"
        },
        "Thanksgiving Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veteran's Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "11 November"
        },
        "Washington's Birthday": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        }
    },
    "Schedule:Compact": {
        "Setpoint cooling": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 27
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 26
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 27
                }
            ],
            "schedule_type_limits_name": "Number"
        },
        "Setpoint heating": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 19
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until 24:00"
                },
                {
                    "field": 19
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 19
                }
            ],
            "schedule_type_limits_name": "Number"
        },
        "Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Number"
        }
    },
    "ScheduleTypeLimits": {
        "Number": {}
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "maximum_figures_in_shadow_overlap_calculations": 50000,
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 20,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "SizingPeriod:DesignDay": {
        "Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.455,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.05,
            "barometric_pressure": 98934.0,
            "daily_dry_bulb_temperature_range": 10.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.3,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.7,
            "wind_direction": 230,
            "wind_speed": 5.2
        },
        "Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 98934.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -20,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "SimpleCombined"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "DualThermostat": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint cooling",
            "heating_setpoint_temperature_schedule_name": "Setpoint heating"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.1"
        }
    },
    "WindowMaterial:Blind": {
        "VenBlind_ShdDvc_25": {
            "back_side_slat_beam_solar_reflectance": 0.7,
            "back_side_slat_beam_visible_reflectance": 0.7,
            "back_side_slat_diffuse_solar_reflectance": 0.7,
            "back_side_slat_diffuse_visible_reflectance": 0.7,
            "back_side_slat_infrared_hemispherical_emissivity": 0.9,
            "blind_bottom_opening_multiplier": 0.0,
            "blind_left_side_opening_multiplier": 0.0,
            "blind_right_side_opening_multiplier": 0.0,
            "blind_to_glass_distance": 0.0127,
            "blind_top_opening_multiplier": 0.0,
            "front_side_slat_beam_solar_reflectance": 0.7,
            "front_side_slat_beam_visible_reflectance": 0.7,
            "front_side_slat_diffuse_solar_reflectance": 0.7,
            "front_side_slat_diffuse_visible_reflectance": 0.7,
            "front_side_slat_infrared_hemispherical_emissivity": 0.9,
            "maximum_slat_angle": 0,
            "minimum_slat_angle": 0,
            "slat_angle": 135,
            "slat_beam_solar_transmittance": 0,
            "slat_beam_visible_transmittance": 0,
            "slat_conductivity": 160,
            "slat_diffuse_solar_transmittance": 0,
            "slat_diffuse_visible_transmittance": 0,
            "slat_infrared_hemispherical_transmittance": 0,
            "slat_orientation": "Horizontal",
            "slat_separation": 0.012,
            "slat_thickness": 0.0006,
            "slat_width": 0.016
        }
    },
    "WindowMaterial:Glazing": {
        "Glass_102_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.07485449,
            "back_side_visible_reflectance_at_normal_incidence": 0.082564,
            "conductivity": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.07476376,
            "front_side_visible_reflectance_at_normal_incidence": 0.082563,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.833848,
            "thickness": 0.003048,
            "visible_transmittance_at_normal_incidence": 0.89926
        }
    },
    "WindowShadingControl": {
        "ShdSys_Control-Room 102": {
            "construction_with_shading_name": "GlzSys_1_withShade",
            "fenestration_surfaces": [
                {
                    "fenestration_surface_name": "Room 102 Window"
                }
            ],
            "glare_control_is_active": "No",
            "multiple_surface_control_type": "Sequential",
            "setpoint": 0,
            "setpoint_2": 0,
            "shading_control_is_scheduled": "No",
            "shading_control_sequence_number": 1,
            "shading_control_type": "AlwaysOn",
            "shading_type": "InteriorBlind",
            "type_of_slat_angle_control_for_blinds": "FixedSlatAngle",
            "zone_name": "Room 102"
        }
    },
    "WindowsCalculationEngine": {
        "WindowsCalculationEngine 1": {
            "windows_engine": "ExternalWindowsModel"
        }
    },
    "Zone": {
        "Room 102": {
            "ceiling_height": 3.352799892,
            "direction_of_relative_north": 180,
            "multiplier": 1,
            "type": 1,
            "volume": 46.739768982,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneCapacitanceMultiplier:ResearchSpecial": {
        "Multiplier": {
            "carbon_dioxide_capacity_multiplier": 1,
            "humidity_capacity_multiplier": 1,
            "temperature_capacity_multiplier": 1
        }
    },
    "ZoneControl:Thermostat": {
        "Main Termostat": {
            "control_1_name": "DualThermostat",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "Room 102"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Room 102 INLETS",
            "zone_air_node_name": "Room 102 NODE",
            "zone_conditioning_equipment_list_name": "Room 102 EQUIPMENT",
            "zone_name": "Room 102",
            "zone_return_air_node_or_nodelist_name": "Room 102 OUTLET"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Room 102 EQUIPMENT": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Room 102 Ideal Loads",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:IdealLoadsAirSystem": {
        "Room 102 Ideal Loads": {
            "cooling_limit": "NoLimit",
            "heating_limit": "NoLimit",
            "maximum_heating_air_flow_rate": "Autosize",
            "maximum_heating_supply_air_humidity_ratio": 0.01,
            "maximum_heating_supply_air_temperature": 26,
            "minimum_cooling_supply_air_humidity_ratio": 0.0156,
            "minimum_cooling_supply_air_temperature": 15,
            "zone_supply_air_node_name": "Room 102 INLETS"
        }
    }
}