{
    "AirLoopHVAC": {
        "AirLoop_NorthZone_1stFloor": {
            "availability_manager_list_name": "Air Loop Avail List",
            "branch_list_name": "Branches_AirLoop_NorthZone_1stFloor",
            "demand_side_inlet_node_names": "Inlets_NorthZone_1stFloor ATInlet",
            "demand_side_outlet_node_name": "OutletNode_NorthZone_1stFloor",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "InletNode_AirLoop_NorthZone_1stFloor",
            "supply_side_outlet_node_names": "OutletNode_AirLoop_NorthZone_1stFloor"
        },
        "AirLoop_NorthZone_2ndFloor": {
            "availability_manager_list_name": "Air Loop Avail List",
            "branch_list_name": "Branches_AirLoop_NorthZone_2ndFloor",
            "demand_side_inlet_node_names": "Inlets_NorthZone_2ndFloor ATInlet",
            "demand_side_outlet_node_name": "OutletNode_NorthZone_2ndFloor",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "InletNode_AirLoop_NorthZone_2ndFloor",
            "supply_side_outlet_node_names": "OutletNode_AirLoop_NorthZone_2ndFloor"
        },
        "AirLoop_SouthZone_1stFloor": {
            "availability_manager_list_name": "Air Loop Avail List",
            "branch_list_name": "Branches_AirLoop_SouthZone_1stFloor",
            "demand_side_inlet_node_names": "Inlets_SouthZone_1stFloor ATInlet",
            "demand_side_outlet_node_name": "OutletNode_SouthZone_1stFloor",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "InletNode_AirLoop_SouthZone_1stFloor",
            "supply_side_outlet_node_names": "OutletNode_AirLoop_SouthZone_1stFloor"
        },
        "AirLoop_SouthZone_2ndFloor": {
            "availability_manager_list_name": "Air Loop Avail List",
            "branch_list_name": "Branches_AirLoop_SouthZone_2ndFloor",
            "demand_side_inlet_node_names": "Inlets_SouthZone_2ndFloor ATInlet",
            "demand_side_outlet_node_name": "OutletNode_SouthZone_2ndFloor",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "InletNode_AirLoop_SouthZone_2ndFloor",
            "supply_side_outlet_node_names": "OutletNode_AirLoop_SouthZone_2ndFloor"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "OASystemControllers_NorthZone_1stFloor": {
            "controller_1_name": "OAController_NorthZone_1stFloor",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OASystemControllers_NorthZone_2ndFloor": {
            "controller_1_name": "OAController_NorthZone_2ndFloor",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OASystemControllers_SouthZone_1stFloor": {
            "controller_1_name": "OAController_SouthZone_1stFloor",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OASystemControllers_SouthZone_2ndFloor": {
            "controller_1_name": "OAController_SouthZone_2ndFloor",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "OASystem_NorthZone_1stFloor": {
            "controller_list_name": "OASystemControllers_NorthZone_1stFloor",
            "outdoor_air_equipment_list_name": "OASystemEquipment_NorthZone_1stFloor"
        },
        "OASystem_NorthZone_2ndFloor": {
            "controller_list_name": "OASystemControllers_NorthZone_2ndFloor",
            "outdoor_air_equipment_list_name": "OASystemEquipment_NorthZone_2ndFloor"
        },
        "OASystem_SouthZone_1stFloor": {
            "controller_list_name": "OASystemControllers_SouthZone_1stFloor",
            "outdoor_air_equipment_list_name": "OASystemEquipment_SouthZone_1stFloor"
        },
        "OASystem_SouthZone_2ndFloor": {
            "controller_list_name": "OASystemControllers_SouthZone_2ndFloor",
            "outdoor_air_equipment_list_name": "OASystemEquipment_SouthZone_2ndFloor"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "OASystemEquipment_NorthZone_1stFloor": {
            "component_1_name": "OAMixingBox_NorthZone_1stFloor",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OASystemEquipment_NorthZone_2ndFloor": {
            "component_1_name": "OAMixingBox_NorthZone_2ndFloor",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OASystemEquipment_SouthZone_1stFloor": {
            "component_1_name": "OAMixingBox_SouthZone_1stFloor",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OASystemEquipment_SouthZone_2ndFloor": {
            "component_1_name": "OAMixingBox_SouthZone_2ndFloor",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:UnitaryHeatCool": {
        "UnitarySystem_NorthZone_1stFloor": {
            "availability_schedule_name": "Office HVAC",
            "controlling_zone_or_thermostat_location": "NorthZone_1stFloor",
            "cooling_coil_name": "DXCoolingCoil_NorthZone_1stFloor",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "CoolReheat",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "HeatingCoil_NorthZone_1stFloor",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "reheat_coil_name": "ReheatCoil_NorthZone_1stFloor",
            "reheat_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_operating_mode_schedule_name": "ContinuousFanSchedule",
            "supply_fan_name": "SupplyFan_NorthZone_1stFloor",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "unitary_system_air_inlet_node_name": "OutsideAirNode_NorthZone_1stFloor",
            "unitary_system_air_outlet_node_name": "OutletNode_AirLoop_NorthZone_1stFloor"
        },
        "UnitarySystem_NorthZone_2ndFloor": {
            "availability_schedule_name": "Office HVAC",
            "controlling_zone_or_thermostat_location": "NorthZone_2ndFloor",
            "cooling_coil_name": "DXCoolingCoil_NorthZone_2ndFloor",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "CoolReheat",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "HeatingCoil_NorthZone_2ndFloor",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "reheat_coil_name": "ReheatCoil_NorthZone_2ndFloor",
            "reheat_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_operating_mode_schedule_name": "ContinuousFanSchedule",
            "supply_fan_name": "SupplyFan_NorthZone_2ndFloor",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "unitary_system_air_inlet_node_name": "OutsideAirNode_NorthZone_2ndFloor",
            "unitary_system_air_outlet_node_name": "OutletNode_AirLoop_NorthZone_2ndFloor"
        },
        "UnitarySystem_SouthZone_1stFloor": {
            "availability_schedule_name": "Office HVAC",
            "controlling_zone_or_thermostat_location": "SouthZone_1stFloor",
            "cooling_coil_name": "DXCoolingCoil_SouthZone_1stFloor",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "CoolReheat",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "HeatingCoil_SouthZone_1stFloor",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "reheat_coil_name": "ReheatCoil_SouthZone_1stFloor",
            "reheat_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_operating_mode_schedule_name": "ContinuousFanSchedule",
            "supply_fan_name": "SupplyFan_SouthZone_1stFloor",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "unitary_system_air_inlet_node_name": "OutsideAirNode_SouthZone_1stFloor",
            "unitary_system_air_outlet_node_name": "OutletNode_AirLoop_SouthZone_1stFloor"
        },
        "UnitarySystem_SouthZone_2ndFloor": {
            "availability_schedule_name": "Office HVAC",
            "controlling_zone_or_thermostat_location": "SouthZone_2ndFloor",
            "cooling_coil_name": "DXCoolingCoil_SouthZone_2ndFloor",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "CoolReheat",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "HeatingCoil_SouthZone_2ndFloor",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "reheat_coil_name": "ReheatCoil_SouthZone_2ndFloor",
            "reheat_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_operating_mode_schedule_name": "ContinuousFanSchedule",
            "supply_fan_name": "SupplyFan_SouthZone_2ndFloor",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "unitary_system_air_inlet_node_name": "OutsideAirNode_SouthZone_2ndFloor",
            "unitary_system_air_outlet_node_name": "OutletNode_AirLoop_SouthZone_2ndFloor"
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "DirectAir_NorthZone_1stFloor": {
            "air_inlet_node_name": "InletNode_NorthZone_1stFloor ATInlet",
            "air_outlet_node_name": "InletNode_NorthZone_1stFloor",
            "availability_schedule_name": "Office HVAC",
            "maximum_air_flow_rate": "Autosize"
        },
        "DirectAir_NorthZone_2ndFloor": {
            "air_inlet_node_name": "InletNode_NorthZone_2ndFloor ATInlet",
            "air_outlet_node_name": "InletNode_NorthZone_2ndFloor",
            "availability_schedule_name": "Office HVAC",
            "maximum_air_flow_rate": "Autosize"
        },
        "DirectAir_SouthZone_1stFloor": {
            "air_inlet_node_name": "InletNode_SouthZone_1stFloor ATInlet",
            "air_outlet_node_name": "InletNode_SouthZone_1stFloor",
            "availability_schedule_name": "Office HVAC",
            "maximum_air_flow_rate": "Autosize"
        },
        "DirectAir_SouthZone_2ndFloor": {
            "air_inlet_node_name": "InletNode_SouthZone_2ndFloor ATInlet",
            "air_outlet_node_name": "InletNode_SouthZone_2ndFloor",
            "availability_schedule_name": "Office HVAC",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:Scheduled": {
        "Air Loop Avail": {
            "schedule_name": "Office HVAC"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Air Loop Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Air Loop Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "MainBranch_AirLoop_NorthZone_1stFloor": {
            "components": [
                {
                    "component_inlet_node_name": "InletNode_AirLoop_NorthZone_1stFloor",
                    "component_name": "OASystem_NorthZone_1stFloor",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "OutsideAirNode_NorthZone_1stFloor"
                },
                {
                    "component_inlet_node_name": "OutsideAirNode_NorthZone_1stFloor",
                    "component_name": "UnitarySystem_NorthZone_1stFloor",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "OutletNode_AirLoop_NorthZone_1stFloor"
                }
            ]
        },
        "MainBranch_AirLoop_NorthZone_2ndFloor": {
            "components": [
                {
                    "component_inlet_node_name": "InletNode_AirLoop_NorthZone_2ndFloor",
                    "component_name": "OASystem_NorthZone_2ndFloor",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "OutsideAirNode_NorthZone_2ndFloor"
                },
                {
                    "component_inlet_node_name": "OutsideAirNode_NorthZone_2ndFloor",
                    "component_name": "UnitarySystem_NorthZone_2ndFloor",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "OutletNode_AirLoop_NorthZone_2ndFloor"
                }
            ]
        },
        "MainBranch_AirLoop_SouthZone_1stFloor": {
            "components": [
                {
                    "component_inlet_node_name": "InletNode_AirLoop_SouthZone_1stFloor",
                    "component_name": "OASystem_SouthZone_1stFloor",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "OutsideAirNode_SouthZone_1stFloor"
                },
                {
                    "component_inlet_node_name": "OutsideAirNode_SouthZone_1stFloor",
                    "component_name": "UnitarySystem_SouthZone_1stFloor",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "OutletNode_AirLoop_SouthZone_1stFloor"
                }
            ]
        },
        "MainBranch_AirLoop_SouthZone_2ndFloor": {
            "components": [
                {
                    "component_inlet_node_name": "InletNode_AirLoop_SouthZone_2ndFloor",
                    "component_name": "OASystem_SouthZone_2ndFloor",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "OutsideAirNode_SouthZone_2ndFloor"
                },
                {
                    "component_inlet_node_name": "OutsideAirNode_SouthZone_2ndFloor",
                    "component_name": "UnitarySystem_SouthZone_2ndFloor",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "OutletNode_AirLoop_SouthZone_2ndFloor"
                }
            ]
        }
    },
    "BranchList": {
        "Branches_AirLoop_NorthZone_1stFloor": {
            "branches": [
                {
                    "branch_name": "MainBranch_AirLoop_NorthZone_1stFloor"
                }
            ]
        },
        "Branches_AirLoop_NorthZone_2ndFloor": {
            "branches": [
                {
                    "branch_name": "MainBranch_AirLoop_NorthZone_2ndFloor"
                }
            ]
        },
        "Branches_AirLoop_SouthZone_1stFloor": {
            "branches": [
                {
                    "branch_name": "MainBranch_AirLoop_SouthZone_1stFloor"
                }
            ]
        },
        "Branches_AirLoop_SouthZone_2ndFloor": {
            "branches": [
                {
                    "branch_name": "MainBranch_AirLoop_SouthZone_2ndFloor"
                }
            ]
        }
    },
    "Building": {
        "Small Office 2 Story 4 zone 550 m2": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Urban"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "DXCoolingCoil_NorthZone_1stFloor": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "InletNode_DXCoolingCoil_NorthZone_1stFloor",
            "air_outlet_node_name": "InletNode_HeatingCoil_NorthZone_1stFloor",
            "availability_schedule_name": "Office HVAC",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "DX-EIR-FF-Curve-Default",
            "energy_input_ratio_function_of_temperature_curve_name": "DX-EIR-FT-Curve-Default",
            "gross_rated_cooling_cop": 3.0,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "DX-PLF-Curve-Default",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "DX-Cap-FF-Curve-Default",
            "total_cooling_capacity_function_of_temperature_curve_name": "DX-Cap-FT-Curve-Default"
        },
        "DXCoolingCoil_NorthZone_2ndFloor": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "InletNode_DXCoolingCoil_NorthZone_2ndFloor",
            "air_outlet_node_name": "InletNode_HeatingCoil_NorthZone_2ndFloor",
            "availability_schedule_name": "Office HVAC",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "DX-EIR-FF-Curve-Default",
            "energy_input_ratio_function_of_temperature_curve_name": "DX-EIR-FT-Curve-Default",
            "gross_rated_cooling_cop": 3.0,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "DX-PLF-Curve-Default",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "DX-Cap-FF-Curve-Default",
            "total_cooling_capacity_function_of_temperature_curve_name": "DX-Cap-FT-Curve-Default"
        },
        "DXCoolingCoil_SouthZone_1stFloor": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "InletNode_DXCoolingCoil_SouthZone_1stFloor",
            "air_outlet_node_name": "InletNode_HeatingCoil_SouthZone_1stFloor",
            "availability_schedule_name": "Office HVAC",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "DX-EIR-FF-Curve-Default",
            "energy_input_ratio_function_of_temperature_curve_name": "DX-EIR-FT-Curve-Default",
            "gross_rated_cooling_cop": 3.0,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "DX-PLF-Curve-Default",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "DX-Cap-FF-Curve-Default",
            "total_cooling_capacity_function_of_temperature_curve_name": "DX-Cap-FT-Curve-Default"
        },
        "DXCoolingCoil_SouthZone_2ndFloor": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "InletNode_DXCoolingCoil_SouthZone_2ndFloor",
            "air_outlet_node_name": "InletNode_HeatingCoil_SouthZone_2ndFloor",
            "availability_schedule_name": "Office HVAC",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "DX-EIR-FF-Curve-Default",
            "energy_input_ratio_function_of_temperature_curve_name": "DX-EIR-FT-Curve-Default",
            "gross_rated_cooling_cop": 3.0,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "DX-PLF-Curve-Default",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "DX-Cap-FF-Curve-Default",
            "total_cooling_capacity_function_of_temperature_curve_name": "DX-Cap-FT-Curve-Default"
        }
    },
    "Coil:Heating:Fuel": {
        "HeatingCoil_NorthZone_1stFloor": {
            "air_inlet_node_name": "InletNode_HeatingCoil_NorthZone_1stFloor",
            "air_outlet_node_name": "InletNode_ReheatCoil_NorthZone_1stFloor",
            "availability_schedule_name": "Office HVAC",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "HeatingCoil_NorthZone_2ndFloor": {
            "air_inlet_node_name": "InletNode_HeatingCoil_NorthZone_2ndFloor",
            "air_outlet_node_name": "InletNode_ReheatCoil_NorthZone_2ndFloor",
            "availability_schedule_name": "Office HVAC",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "HeatingCoil_SouthZone_1stFloor": {
            "air_inlet_node_name": "InletNode_HeatingCoil_SouthZone_1stFloor",
            "air_outlet_node_name": "InletNode_ReheatCoil_SouthZone_1stFloor",
            "availability_schedule_name": "Office HVAC",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "HeatingCoil_SouthZone_2ndFloor": {
            "air_inlet_node_name": "InletNode_HeatingCoil_SouthZone_2ndFloor",
            "air_outlet_node_name": "InletNode_ReheatCoil_SouthZone_2ndFloor",
            "availability_schedule_name": "Office HVAC",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "ReheatCoil_NorthZone_1stFloor": {
            "air_inlet_node_name": "InletNode_ReheatCoil_NorthZone_1stFloor",
            "air_outlet_node_name": "OutletNode_AirLoop_NorthZone_1stFloor",
            "availability_schedule_name": "Office HVAC",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 100000
        },
        "ReheatCoil_NorthZone_2ndFloor": {
            "air_inlet_node_name": "InletNode_ReheatCoil_NorthZone_2ndFloor",
            "air_outlet_node_name": "OutletNode_AirLoop_NorthZone_2ndFloor",
            "availability_schedule_name": "Office HVAC",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 100000
        },
        "ReheatCoil_SouthZone_1stFloor": {
            "air_inlet_node_name": "InletNode_ReheatCoil_SouthZone_1stFloor",
            "air_outlet_node_name": "OutletNode_AirLoop_SouthZone_1stFloor",
            "availability_schedule_name": "Office HVAC",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 100000
        },
        "ReheatCoil_SouthZone_2ndFloor": {
            "air_inlet_node_name": "InletNode_ReheatCoil_SouthZone_2ndFloor",
            "air_outlet_node_name": "OutletNode_AirLoop_SouthZone_2ndFloor",
            "availability_schedule_name": "Office HVAC",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 100000
        }
    },
    "Construction": {
        "CEILING-FLOOR-ASSEMBLY": {
            "layer_2": "CP01",
            "outside_layer": "CC24"
        },
        "FLOOR-CEILING-ASSEMBLY": {
            "layer_2": "CC24",
            "outside_layer": "CP01"
        },
        "FLOOR-SLAB-ASSEMBLY": {
            "outside_layer": "CC15"
        },
        "FURNITURE": {
            "outside_layer": "WD10"
        },
        "INTERIOR-WALL-ASSEMBLY": {
            "layer_2": "AL21",
            "layer_3": "GP02",
            "outside_layer": "GP02"
        },
        "ROOF-ASSEMBLY": {
            "layer_2": "CC24",
            "layer_3": "INSULATION-ROOF",
            "layer_4": "AL33",
            "layer_5": "AC02",
            "outside_layer": "BR01"
        },
        "WALL-ASSEMBLY": {
            "layer_2": "INSULATION-WALL",
            "layer_3": "AL21",
            "layer_4": "GP02",
            "outside_layer": "ST01"
        },
        "WINDOW-ASSEMBLY": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D TINT 6MM"
        }
    },
    "Controller:OutdoorAir": {
        "OAController_NorthZone_1stFloor": {
            "actuator_node_name": "OAInletNode_NorthZone_1stFloor",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 20.0,
            "economizer_minimum_limit_dry_bulb_temperature": -15.0,
            "lockout_type": "LockoutWithCompressor",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.057,
            "minimum_outdoor_air_schedule_name": "Minimum Outside Air Schedule",
            "mixed_air_node_name": "OutsideAirNode_NorthZone_1stFloor",
            "relief_air_outlet_node_name": "OutletNode_ReliefAir_NorthZone_1stFloor",
            "return_air_node_name": "InletNode_AirLoop_NorthZone_1stFloor"
        },
        "OAController_NorthZone_2ndFloor": {
            "actuator_node_name": "OAInletNode_NorthZone_2ndFloor",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 20.0,
            "economizer_minimum_limit_dry_bulb_temperature": -15.0,
            "lockout_type": "LockoutWithCompressor",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.057,
            "minimum_outdoor_air_schedule_name": "Minimum Outside Air Schedule",
            "mixed_air_node_name": "OutsideAirNode_NorthZone_2ndFloor",
            "relief_air_outlet_node_name": "OutletNode_ReliefAir_NorthZone_2ndFloor",
            "return_air_node_name": "InletNode_AirLoop_NorthZone_2ndFloor"
        },
        "OAController_SouthZone_1stFloor": {
            "actuator_node_name": "OAInletNode_SouthZone_1stFloor",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 20.0,
            "economizer_minimum_limit_dry_bulb_temperature": -15.0,
            "lockout_type": "LockoutWithCompressor",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.057,
            "minimum_outdoor_air_schedule_name": "Minimum Outside Air Schedule",
            "mixed_air_node_name": "OutsideAirNode_SouthZone_1stFloor",
            "relief_air_outlet_node_name": "OutletNode_ReliefAir_SouthZone_1stFloor",
            "return_air_node_name": "InletNode_AirLoop_SouthZone_1stFloor"
        },
        "OAController_SouthZone_2ndFloor": {
            "actuator_node_name": "OAInletNode_SouthZone_2ndFloor",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 20.0,
            "economizer_minimum_limit_dry_bulb_temperature": -15.0,
            "lockout_type": "LockoutWithCompressor",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.057,
            "minimum_outdoor_air_schedule_name": "Minimum Outside Air Schedule",
            "mixed_air_node_name": "OutsideAirNode_SouthZone_2ndFloor",
            "relief_air_outlet_node_name": "OutletNode_ReliefAir_SouthZone_2ndFloor",
            "return_air_node_name": "InletNode_AirLoop_SouthZone_2ndFloor"
        }
    },
    "Curve:Biquadratic": {
        "DX-Cap-FT-Curve-Default": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "DX-EIR-FT-Curve-Default": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "DX-Cap-FF-Curve-Default": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "DX-EIR-FF-Curve-Default": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "DX-PLF-Curve-Default": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA NorthZone_1stFloor": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA NorthZone_2ndFloor": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SouthZone_1stFloor": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SouthZone_2ndFloor": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "ElectricEquipment": {
        "NorthZone_1stFloor ElecEq": {
            "design_level": 687.5,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.7,
            "schedule_name": "Office Lighting and Receptacles",
            "zone_or_zonelist_or_space_or_spacelist_name": "NorthZone_1stFloor"
        },
        "NorthZone_2ndFloor ElecEq": {
            "design_level": 687.5,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.7,
            "schedule_name": "Office Lighting and Receptacles",
            "zone_or_zonelist_or_space_or_spacelist_name": "NorthZone_2ndFloor"
        },
        "SouthZone_1stFloor ElecEq": {
            "design_level": 687.5,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.7,
            "schedule_name": "Office Lighting and Receptacles",
            "zone_or_zonelist_or_space_or_spacelist_name": "SouthZone_1stFloor"
        },
        "SouthZone_2ndFloor ElecEq": {
            "design_level": 687.5,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.7,
            "schedule_name": "Office Lighting and Receptacles",
            "zone_or_zonelist_or_space_or_spacelist_name": "SouthZone_2ndFloor"
        }
    },
    "EnvironmentalImpactFactors": {
        "EnvironmentalImpactFactors 1": {
            "district_cooling_cop": 3.0,
            "district_heating_steam_conversion_efficiency": 0.25,
            "district_heating_water_efficiency": 0.3,
            "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
            "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
            "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
        }
    },
    "Fan:ConstantVolume": {
        "SupplyFan_NorthZone_1stFloor": {
            "air_inlet_node_name": "OutsideAirNode_NorthZone_1stFloor",
            "air_outlet_node_name": "InletNode_DXCoolingCoil_NorthZone_1stFloor",
            "availability_schedule_name": "Office HVAC",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600.0
        },
        "SupplyFan_NorthZone_2ndFloor": {
            "air_inlet_node_name": "OutsideAirNode_NorthZone_2ndFloor",
            "air_outlet_node_name": "InletNode_DXCoolingCoil_NorthZone_2ndFloor",
            "availability_schedule_name": "Office HVAC",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600.0
        },
        "SupplyFan_SouthZone_1stFloor": {
            "air_inlet_node_name": "OutsideAirNode_SouthZone_1stFloor",
            "air_outlet_node_name": "InletNode_DXCoolingCoil_SouthZone_1stFloor",
            "availability_schedule_name": "Office HVAC",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600.0
        },
        "SupplyFan_SouthZone_2ndFloor": {
            "air_inlet_node_name": "OutsideAirNode_SouthZone_2ndFloor",
            "air_outlet_node_name": "InletNode_DXCoolingCoil_SouthZone_2ndFloor",
            "availability_schedule_name": "Office HVAC",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600.0
        }
    },
    "FenestrationSurface:Detailed": {
        "Window_EastWall_NorthZone_1stFloor": {
            "building_surface_name": "EastWall_NorthZone_1stFloor",
            "construction_name": "WINDOW-ASSEMBLY",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25,
            "vertex_1_y_coordinate": 5.6,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 25,
            "vertex_2_y_coordinate": 5.6,
            "vertex_2_z_coordinate": 0.77,
            "vertex_3_x_coordinate": 25,
            "vertex_3_y_coordinate": 10.9,
            "vertex_3_z_coordinate": 0.77,
            "vertex_4_x_coordinate": 25,
            "vertex_4_y_coordinate": 10.9,
            "vertex_4_z_coordinate": 2.25,
            "view_factor_to_ground": 0.5
        },
        "Window_EastWall_NorthZone_2ndFloor": {
            "building_surface_name": "EastWall_NorthZone_2ndFloor",
            "construction_name": "WINDOW-ASSEMBLY",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25,
            "vertex_1_y_coordinate": 5.6,
            "vertex_1_z_coordinate": 5.95,
            "vertex_2_x_coordinate": 25,
            "vertex_2_y_coordinate": 5.6,
            "vertex_2_z_coordinate": 4.47,
            "vertex_3_x_coordinate": 25,
            "vertex_3_y_coordinate": 10.9,
            "vertex_3_z_coordinate": 4.47,
            "vertex_4_x_coordinate": 25,
            "vertex_4_y_coordinate": 10.9,
            "vertex_4_z_coordinate": 5.95,
            "view_factor_to_ground": 0.5
        },
        "Window_EastWall_SouthZone_1stFloor": {
            "building_surface_name": "EastWall_SouthZone_1stFloor",
            "construction_name": "WINDOW-ASSEMBLY",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25,
            "vertex_1_y_coordinate": 0.1,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 25,
            "vertex_2_y_coordinate": 0.1,
            "vertex_2_z_coordinate": 0.77,
            "vertex_3_x_coordinate": 25,
            "vertex_3_y_coordinate": 5.4,
            "vertex_3_z_coordinate": 0.77,
            "vertex_4_x_coordinate": 25,
            "vertex_4_y_coordinate": 5.4,
            "vertex_4_z_coordinate": 2.25,
            "view_factor_to_ground": 0.5
        },
        "Window_EastWall_SouthZone_2ndFloor": {
            "building_surface_name": "EastWall_SouthZone_2ndFloor",
            "construction_name": "WINDOW-ASSEMBLY",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25,
            "vertex_1_y_coordinate": 0.1,
            "vertex_1_z_coordinate": 5.95,
            "vertex_2_x_coordinate": 25,
            "vertex_2_y_coordinate": 0.1,
            "vertex_2_z_coordinate": 4.47,
            "vertex_3_x_coordinate": 25,
            "vertex_3_y_coordinate": 5.5,
            "vertex_3_z_coordinate": 4.47,
            "vertex_4_x_coordinate": 25,
            "vertex_4_y_coordinate": 5.5,
            "vertex_4_z_coordinate": 5.95,
            "view_factor_to_ground": 0.5
        },
        "Window_NorthWall_NorthZone_1stFloor": {
            "building_surface_name": "NorthWall_NorthZone_1stFloor",
            "construction_name": "WINDOW-ASSEMBLY",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 24.9,
            "vertex_1_y_coordinate": 11,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 24.9,
            "vertex_2_y_coordinate": 11,
            "vertex_2_z_coordinate": 0.77,
            "vertex_3_x_coordinate": 0.1,
            "vertex_3_y_coordinate": 11,
            "vertex_3_z_coordinate": 0.77,
            "vertex_4_x_coordinate": 0.1,
            "vertex_4_y_coordinate": 11,
            "vertex_4_z_coordinate": 2.25,
            "view_factor_to_ground": 0.5
        },
        "Window_NorthWall_NorthZone_2ndFloor": {
            "building_surface_name": "NorthWall_NorthZone_2ndFloor",
            "construction_name": "WINDOW-ASSEMBLY",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 24.9,
            "vertex_1_y_coordinate": 11,
            "vertex_1_z_coordinate": 5.95,
            "vertex_2_x_coordinate": 24.9,
            "vertex_2_y_coordinate": 11,
            "vertex_2_z_coordinate": 4.47,
            "vertex_3_x_coordinate": 0.1,
            "vertex_3_y_coordinate": 11,
            "vertex_3_z_coordinate": 4.47,
            "vertex_4_x_coordinate": 0.1,
            "vertex_4_y_coordinate": 11,
            "vertex_4_z_coordinate": 5.95,
            "view_factor_to_ground": 0.5
        },
        "Window_SouthWall_SouthZone_1stFloor": {
            "building_surface_name": "SouthWall_SouthZone_1stFloor",
            "construction_name": "WINDOW-ASSEMBLY",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.1,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 0.1,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.77,
            "vertex_3_x_coordinate": 24.9,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.77,
            "vertex_4_x_coordinate": 24.9,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.25,
            "view_factor_to_ground": 0.5
        },
        "Window_SouthWall_SouthZone_2ndFloor": {
            "building_surface_name": "SouthWall_SouthZone_2ndFloor",
            "construction_name": "WINDOW-ASSEMBLY",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.1,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 5.95,
            "vertex_2_x_coordinate": 0.1,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 4.47,
            "vertex_3_x_coordinate": 24.9,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 4.47,
            "vertex_4_x_coordinate": 24.9,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 5.95,
            "view_factor_to_ground": 0.5
        },
        "Window_WestWall_NorthZone_1stFloor": {
            "building_surface_name": "WestWall_NorthZone_1stFloor",
            "construction_name": "WINDOW-ASSEMBLY",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 10.9,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 10.9,
            "vertex_2_z_coordinate": 0.75,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 5.6,
            "vertex_3_z_coordinate": 0.75,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 5.6,
            "vertex_4_z_coordinate": 2.25,
            "view_factor_to_ground": 0.5
        },
        "Window_WestWall_NorthZone_2ndFloor": {
            "building_surface_name": "WestWall_NorthZone_2ndFloor",
            "construction_name": "WINDOW-ASSEMBLY",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 10.9,
            "vertex_1_z_coordinate": 5.95,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 10.9,
            "vertex_2_z_coordinate": 4.47,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 5.6,
            "vertex_3_z_coordinate": 4.47,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 5.6,
            "vertex_4_z_coordinate": 5.95,
            "view_factor_to_ground": 0.5
        },
        "Window_WestWall_SouthZone_1stFloor": {
            "building_surface_name": "WestWall_SouthZone_1stFloor",
            "construction_name": "WINDOW-ASSEMBLY",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 5.4,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 5.4,
            "vertex_2_z_coordinate": 0.77,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.1,
            "vertex_3_z_coordinate": 0.77,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.1,
            "vertex_4_z_coordinate": 2.25,
            "view_factor_to_ground": 0.5
        },
        "Window_WestWall_SouthZone_2ndFloor": {
            "building_surface_name": "WestWall_SouthZone_2ndFloor",
            "construction_name": "WINDOW-ASSEMBLY",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 5.4,
            "vertex_1_z_coordinate": 5.95,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 5.4,
            "vertex_2_z_coordinate": 4.47,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.1,
            "vertex_3_z_coordinate": 4.47,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.1,
            "vertex_4_z_coordinate": 5.95,
            "view_factor_to_ground": 0.5
        }
    },
    "Floor:Detailed": {
        "Floor_NorthZone_1stFloor": {
            "construction_name": "FLOOR-SLAB-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "NorthZone_1stFloor"
        },
        "Floor_NorthZone_2ndFloor": {
            "construction_name": "FLOOR-CEILING-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Ceiling_NorthZone_1stFloor",
            "sun_exposure": "NoSun",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "NorthZone_2ndFloor"
        },
        "Floor_SouthZone_1stFloor": {
            "construction_name": "FLOOR-SLAB-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SouthZone_1stFloor"
        },
        "Floor_SouthZone_2ndFloor": {
            "construction_name": "FLOOR-CEILING-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Ceiling_SouthZone_1stFloor",
            "sun_exposure": "NoSun",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.7
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SouthZone_2ndFloor"
        }
    },
    "FuelFactors": {
        "FuelFactors 1": {
            "ch4_emission_factor": 0.000962826,
            "co2_emission_factor": 50.23439,
            "co_emission_factor": 0.0351641,
            "existing_fuel_resource_name": "NaturalGas",
            "hg_emission_factor": 1.08841e-07,
            "n2o_emission_factor": 0.000920964,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00230241,
            "nox_emission_factor": 0.041862,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.0931e-07,
            "pm2_5_emission_factor": 0.000795378,
            "pm10_emission_factor": 0.00238613,
            "pm_emission_factor": 0.00318151,
            "so2_emission_factor": 0.000251172,
            "source_energy_factor": 1.0,
            "water_emission_factor": 0
        },
        "FuelFactors 2": {
            "ch4_emission_factor": 0.001398576,
            "co2_emission_factor": 168.333168,
            "co_emission_factor": 0.04206157,
            "existing_fuel_resource_name": "Electricity",
            "hg_emission_factor": 3.364143e-06,
            "n2o_emission_factor": 0.002419159,
            "nh3_emission_factor": 0.001108368,
            "nmvoc_emission_factor": 0.003723319,
            "nox_emission_factor": 0.4107531,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 0,
            "pm2_5_emission_factor": 0.0115377,
            "pm10_emission_factor": 0.01804495,
            "pm_emission_factor": 0.02958265,
            "so2_emission_factor": 0.8657314,
            "source_energy_factor": 2.253,
            "water_emission_factor": 2.10074
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "rectangular_surface_coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "InternalMass": {
        "InternalMass_NorthZone_1stFloor": {
            "construction_name": "FURNITURE",
            "surface_area": 77,
            "zone_or_zonelist_name": "NorthZone_1stFloor"
        },
        "InternalMass_NorthZone_2ndFloor": {
            "construction_name": "FURNITURE",
            "surface_area": 77,
            "zone_or_zonelist_name": "NorthZone_2ndFloor"
        },
        "InternalMass_SouthZone_1stFloor": {
            "construction_name": "FURNITURE",
            "surface_area": 77,
            "zone_or_zonelist_name": "SouthZone_1stFloor"
        },
        "InternalMass_SouthZone_2ndFloor": {
            "construction_name": "FURNITURE",
            "surface_area": 77,
            "zone_or_zonelist_name": "SouthZone_2ndFloor"
        }
    },
    "Lights": {
        "NorthZone_1stFloor Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.35,
            "fraction_replaceable": 0,
            "fraction_visible": 0.35,
            "lighting_level": 3025,
            "return_air_fraction": 0,
            "schedule_name": "Office Lighting and Receptacles",
            "zone_or_zonelist_or_space_or_spacelist_name": "NorthZone_1stFloor"
        },
        "NorthZone_2ndFloor Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.35,
            "fraction_replaceable": 0,
            "fraction_visible": 0.35,
            "lighting_level": 3025,
            "return_air_fraction": 0,
            "schedule_name": "Office Lighting and Receptacles",
            "zone_or_zonelist_or_space_or_spacelist_name": "NorthZone_2ndFloor"
        },
        "SouthZone_1stFloor Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.35,
            "fraction_replaceable": 0,
            "fraction_visible": 0.35,
            "lighting_level": 3025,
            "return_air_fraction": 0,
            "schedule_name": "Office Lighting and Receptacles",
            "zone_or_zonelist_or_space_or_spacelist_name": "SouthZone_1stFloor"
        },
        "SouthZone_2ndFloor Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.35,
            "fraction_replaceable": 0,
            "fraction_visible": 0.35,
            "lighting_level": 3025,
            "return_air_fraction": 0,
            "schedule_name": "Office Lighting and Receptacles",
            "zone_or_zonelist_or_space_or_spacelist_name": "SouthZone_2ndFloor"
        }
    },
    "Material": {
        "AC02": {
            "conductivity": 0.057,
            "density": 288,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.7
        },
        "BR01": {
            "conductivity": 0.162,
            "density": 1121,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1464,
            "thermal_absorptance": 0.9,
            "thickness": 0.0094999997,
            "visible_absorptance": 0.7
        },
        "CC15": {
            "conductivity": 1.802,
            "density": 2243,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.1524,
            "visible_absorptance": 0.65
        },
        "CC24": {
            "conductivity": 0.36,
            "density": 1282,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.65
        },
        "GP02": {
            "conductivity": 0.16,
            "density": 801,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.015900001,
            "visible_absorptance": 0.75
        },
        "SOIL": {
            "conductivity": 1.730800033,
            "density": 1842.069946289,
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "specific_heat": 1088.568091,
            "thermal_absorptance": 0.65,
            "thickness": 0.609600067,
            "visible_absorptance": 0.65
        },
        "ST01": {
            "conductivity": 1.802,
            "density": 2243,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.65
        },
        "WD10": {
            "conductivity": 0.115,
            "density": 513,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381,
            "thermal_absorptance": 0.9,
            "thickness": 0.667,
            "visible_absorptance": 0.78
        }
    },
    "Material:AirGap": {
        "AL21": {
            "thermal_resistance": 0.157
        },
        "AL33": {
            "thermal_resistance": 0.162
        }
    },
    "Material:NoMass": {
        "CP01": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.367,
            "visible_absorptance": 0.75
        },
        "INSULATION-ROOF": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 2.64,
            "visible_absorptance": 0.65
        },
        "INSULATION-WALL": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 2.288,
            "visible_absorptance": 0.65
        }
    },
    "NodeList": {
        "Inlets_NorthZone_1stFloor": {
            "nodes": [
                {
                    "node_name": "InletNode_NorthZone_1stFloor"
                }
            ]
        },
        "Inlets_NorthZone_1stFloor ATInlet": {
            "nodes": [
                {
                    "node_name": "InletNode_NorthZone_1stFloor ATInlet"
                }
            ]
        },
        "Inlets_NorthZone_2ndFloor": {
            "nodes": [
                {
                    "node_name": "InletNode_NorthZone_2ndFloor"
                }
            ]
        },
        "Inlets_NorthZone_2ndFloor ATInlet": {
            "nodes": [
                {
                    "node_name": "InletNode_NorthZone_2ndFloor ATInlet"
                }
            ]
        },
        "Inlets_SouthZone_1stFloor": {
            "nodes": [
                {
                    "node_name": "InletNode_SouthZone_1stFloor"
                }
            ]
        },
        "Inlets_SouthZone_1stFloor ATInlet": {
            "nodes": [
                {
                    "node_name": "InletNode_SouthZone_1stFloor ATInlet"
                }
            ]
        },
        "Inlets_SouthZone_2ndFloor": {
            "nodes": [
                {
                    "node_name": "InletNode_SouthZone_2ndFloor"
                }
            ]
        },
        "Inlets_SouthZone_2ndFloor ATInlet": {
            "nodes": [
                {
                    "node_name": "InletNode_SouthZone_2ndFloor ATInlet"
                }
            ]
        },
        "OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "OAInletNode_SouthZone_1stFloor"
                },
                {
                    "node_name": "OAInletNode_NorthZone_1stFloor"
                },
                {
                    "node_name": "OAInletNode_SouthZone_2ndFloor"
                },
                {
                    "node_name": "OAInletNode_NorthZone_2ndFloor"
                }
            ]
        },
        "OutsideAir_NorthZone_1stFloor": {
            "nodes": [
                {
                    "node_name": "OutsideAirNode_NorthZone_1stFloor"
                }
            ]
        },
        "OutsideAir_NorthZone_2ndFloor": {
            "nodes": [
                {
                    "node_name": "OutsideAirNode_NorthZone_2ndFloor"
                }
            ]
        },
        "OutsideAir_SouthZone_1stFloor": {
            "nodes": [
                {
                    "node_name": "OutsideAirNode_SouthZone_1stFloor"
                }
            ]
        },
        "OutsideAir_SouthZone_2ndFloor": {
            "nodes": [
                {
                    "node_name": "OutsideAirNode_SouthZone_2ndFloor"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "OAMixingBox_NorthZone_1stFloor": {
            "mixed_air_node_name": "OutsideAirNode_NorthZone_1stFloor",
            "outdoor_air_stream_node_name": "OAInletNode_NorthZone_1stFloor",
            "relief_air_stream_node_name": "OutletNode_ReliefAir_NorthZone_1stFloor",
            "return_air_stream_node_name": "InletNode_AirLoop_NorthZone_1stFloor"
        },
        "OAMixingBox_NorthZone_2ndFloor": {
            "mixed_air_node_name": "OutsideAirNode_NorthZone_2ndFloor",
            "outdoor_air_stream_node_name": "OAInletNode_NorthZone_2ndFloor",
            "relief_air_stream_node_name": "OutletNode_ReliefAir_NorthZone_2ndFloor",
            "return_air_stream_node_name": "InletNode_AirLoop_NorthZone_2ndFloor"
        },
        "OAMixingBox_SouthZone_1stFloor": {
            "mixed_air_node_name": "OutsideAirNode_SouthZone_1stFloor",
            "outdoor_air_stream_node_name": "OAInletNode_SouthZone_1stFloor",
            "relief_air_stream_node_name": "OutletNode_ReliefAir_SouthZone_1stFloor",
            "return_air_stream_node_name": "InletNode_AirLoop_SouthZone_1stFloor"
        },
        "OAMixingBox_SouthZone_2ndFloor": {
            "mixed_air_node_name": "OutsideAirNode_SouthZone_2ndFloor",
            "outdoor_air_stream_node_name": "OAInletNode_SouthZone_2ndFloor",
            "relief_air_stream_node_name": "OutletNode_ReliefAir_SouthZone_2ndFloor",
            "return_air_stream_node_name": "InletNode_AirLoop_SouthZone_2ndFloor"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayAdvancedReportVariables"
                }
            ]
        }
    },
    "Output:EnvironmentalImpactFactors": {
        "Output:EnvironmentalImpactFactors 1": {
            "reporting_frequency": "Monthly"
        },
        "Output:EnvironmentalImpactFactors 2": {
            "reporting_frequency": "Annual"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Cooling:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Cooling:Electricity",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "WaterSystems:NaturalGas",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "WaterSystems:NaturalGas",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "Fans:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "Fans:Electricity",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 11": {
            "key_name": "NaturalGas:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 12": {
            "key_name": "NaturalGas:Plant",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 13": {
            "key_name": "Water:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 14": {
            "key_name": "Water:Plant",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 15": {
            "key_name": "WaterSystems:Water",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 16": {
            "key_name": "WaterSystems:Water",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 17": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 18": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 19": {
            "key_name": "InteriorLights:Electricity:Zone:NORTHZONE_1STFLOOR",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 20": {
            "key_name": "InteriorLights:Electricity:Zone:NORTHZONE_1STFLOOR",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 21": {
            "key_name": "InteriorLights:Electricity:Zone:NORTHZONE_2NDFLOOR",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 22": {
            "key_name": "InteriorLights:Electricity:Zone:NORTHZONE_2NDFLOOR",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 23": {
            "key_name": "InteriorLights:Electricity:Zone:SOUTHZONE_1STFLOOR",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 24": {
            "key_name": "InteriorLights:Electricity:Zone:SOUTHZONE_1STFLOOR",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 25": {
            "key_name": "InteriorLights:Electricity:Zone:SOUTHZONE_2NDFLOOR",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 26": {
            "key_name": "InteriorLights:Electricity:Zone:SOUTHZONE_2NDFLOOR",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 27": {
            "key_name": "Heating:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 28": {
            "key_name": "Heating:Electricity",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 29": {
            "key_name": "Heating:NaturalGas",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 30": {
            "key_name": "Heating:NaturalGas",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 31": {
            "key_name": "InteriorEquipment:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 32": {
            "key_name": "InteriorEquipment:Electricity",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 33": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 34": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 35": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 36": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 37": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 38": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 39": {
            "key_name": "Electricity:Zone:NORTHZONE_1STFLOOR",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 40": {
            "key_name": "Electricity:Zone:NORTHZONE_1STFLOOR",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 41": {
            "key_name": "Electricity:Zone:NORTHZONE_2NDFLOOR",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 42": {
            "key_name": "Electricity:Zone:NORTHZONE_2NDFLOOR",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 43": {
            "key_name": "Electricity:Zone:SOUTHZONE_1STFLOOR",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 44": {
            "key_name": "Electricity:Zone:SOUTHZONE_1STFLOOR",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 45": {
            "key_name": "Electricity:Zone:SOUTHZONE_2NDFLOOR",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 46": {
            "key_name": "Electricity:Zone:SOUTHZONE_2NDFLOOR",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 47": {
            "key_name": "Cooling:EnergyTransfer",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 48": {
            "key_name": "Cooling:EnergyTransfer",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 49": {
            "key_name": "CoolingCoils:EnergyTransfer",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 50": {
            "key_name": "CoolingCoils:EnergyTransfer",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 51": {
            "key_name": "Heating:EnergyTransfer",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 52": {
            "key_name": "Heating:EnergyTransfer",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 53": {
            "key_name": "HeatingCoils:EnergyTransfer",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 54": {
            "key_name": "HeatingCoils:EnergyTransfer",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 55": {
            "key_name": "EnergyTransfer:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 56": {
            "key_name": "EnergyTransfer:Building",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 57": {
            "key_name": "EnergyTransfer:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 58": {
            "key_name": "EnergyTransfer:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 59": {
            "key_name": "EnergyTransfer:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 60": {
            "key_name": "EnergyTransfer:HVAC",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 61": {
            "key_name": "EnergyTransfer:Zone:NORTHZONE_1STFLOOR",
            "reporting_frequency": "Daily"
        },
        "Output:Meter:MeterFileOnly 62": {
            "key_name": "EnergyTransfer:Zone:NORTHZONE_1STFLOOR",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 63": {
            "key_name": "EnergyTransfer:Zone:NORTHZONE_1STFLOOR",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 64": {
            "key_name": "EnergyTransfer:Zone:NORTHZONE_2NDFLOOR",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 65": {
            "key_name": "EnergyTransfer:Zone:NORTHZONE_2NDFLOOR",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 66": {
            "key_name": "EnergyTransfer:Zone:SOUTHZONE_1STFLOOR",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 67": {
            "key_name": "EnergyTransfer:Zone:SOUTHZONE_1STFLOOR",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 68": {
            "key_name": "EnergyTransfer:Zone:SOUTHZONE_2NDFLOOR",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 69": {
            "key_name": "EnergyTransfer:Zone:SOUTHZONE_2NDFLOOR",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 70": {
            "key_name": "CarbonEquivalentEmissions:Carbon Equivalent",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 71": {
            "key_name": "CarbonEquivalentEmissions:Carbon Equivalent",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 72": {
            "key_name": "CO2:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 73": {
            "key_name": "CO2:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 74": {
            "key_name": "CO:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 75": {
            "key_name": "CO:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 76": {
            "key_name": "CH4:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 77": {
            "key_name": "CH4:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 78": {
            "key_name": "NOx:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 79": {
            "key_name": "NOx:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 80": {
            "key_name": "N2O:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 81": {
            "key_name": "N2O:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 82": {
            "key_name": "SO2:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 83": {
            "key_name": "SO2:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 84": {
            "key_name": "PM:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 85": {
            "key_name": "PM:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 86": {
            "key_name": "PM10:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 87": {
            "key_name": "PM10:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 88": {
            "key_name": "PM2.5:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 89": {
            "key_name": "PM2.5:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 90": {
            "key_name": "NH3:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 91": {
            "key_name": "NH3:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 92": {
            "key_name": "NMVOC:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 93": {
            "key_name": "NMVOC:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 94": {
            "key_name": "Hg:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 95": {
            "key_name": "Hg:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 96": {
            "key_name": "Pb:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 97": {
            "key_name": "Pb:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 98": {
            "key_name": "WaterEnvironmentalFactors:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 99": {
            "key_name": "WaterEnvironmentalFactors:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 100": {
            "key_name": "Nuclear High:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 101": {
            "key_name": "Nuclear High:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 102": {
            "key_name": "Nuclear Low:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 103": {
            "key_name": "Nuclear Low:Facility",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 104": {
            "key_name": "ElectricityEmissions:CO2",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 105": {
            "key_name": "ElectricityEmissions:CO2",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 106": {
            "key_name": "ElectricityEmissions:CO",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 107": {
            "key_name": "ElectricityEmissions:CO",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 108": {
            "key_name": "ElectricityEmissions:CH4",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 109": {
            "key_name": "ElectricityEmissions:CH4",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 110": {
            "key_name": "ElectricityEmissions:NOx",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 111": {
            "key_name": "ElectricityEmissions:NOx",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 112": {
            "key_name": "ElectricityEmissions:N2O",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 113": {
            "key_name": "ElectricityEmissions:N2O",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 114": {
            "key_name": "ElectricityEmissions:SO2",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 115": {
            "key_name": "ElectricityEmissions:SO2",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 116": {
            "key_name": "ElectricityEmissions:PM",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 117": {
            "key_name": "ElectricityEmissions:PM",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 118": {
            "key_name": "ElectricityEmissions:PM10",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 119": {
            "key_name": "ElectricityEmissions:PM10",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 120": {
            "key_name": "ElectricityEmissions:PM2.5",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 121": {
            "key_name": "ElectricityEmissions:PM2.5",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 122": {
            "key_name": "ElectricityEmissions:NH3",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 123": {
            "key_name": "ElectricityEmissions:NH3",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 124": {
            "key_name": "ElectricityEmissions:NMVOC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 125": {
            "key_name": "ElectricityEmissions:NMVOC",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 126": {
            "key_name": "ElectricityEmissions:Hg",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 127": {
            "key_name": "ElectricityEmissions:Hg",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 128": {
            "key_name": "ElectricityEmissions:Pb",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 129": {
            "key_name": "ElectricityEmissions:Pb",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 130": {
            "key_name": "ElectricityEmissions:WaterEnvironmentalFactors",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 131": {
            "key_name": "ElectricityEmissions:WaterEnvironmentalFactors",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 132": {
            "key_name": "ElectricityEmissions:Nuclear High",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 133": {
            "key_name": "ElectricityEmissions:Nuclear High",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 134": {
            "key_name": "ElectricityEmissions:Nuclear Low",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 135": {
            "key_name": "ElectricityEmissions:Nuclear Low",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 136": {
            "key_name": "NaturalGasEmissions:CO2",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 137": {
            "key_name": "NaturalGasEmissions:CO2",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 138": {
            "key_name": "NaturalGasEmissions:CO",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 139": {
            "key_name": "NaturalGasEmissions:CO",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 140": {
            "key_name": "NaturalGasEmissions:CH4",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 141": {
            "key_name": "NaturalGasEmissions:CH4",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 142": {
            "key_name": "NaturalGasEmissions:NOx",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 143": {
            "key_name": "NaturalGasEmissions:NOx",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 144": {
            "key_name": "NaturalGasEmissions:N2O",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 145": {
            "key_name": "NaturalGasEmissions:N2O",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 146": {
            "key_name": "NaturalGasEmissions:SO2",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 147": {
            "key_name": "NaturalGasEmissions:SO2",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 148": {
            "key_name": "NaturalGasEmissions:PM",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 149": {
            "key_name": "NaturalGasEmissions:PM",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 150": {
            "key_name": "NaturalGasEmissions:PM10",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 151": {
            "key_name": "NaturalGasEmissions:PM10",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 152": {
            "key_name": "NaturalGasEmissions:PM2.5",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 153": {
            "key_name": "NaturalGasEmissions:PM2.5",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 154": {
            "key_name": "NaturalGasEmissions:NH3",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 155": {
            "key_name": "NaturalGasEmissions:NH3",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 156": {
            "key_name": "NaturalGasEmissions:NMVOC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 157": {
            "key_name": "NaturalGasEmissions:NMVOC",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 158": {
            "key_name": "NaturalGasEmissions:Hg",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 159": {
            "key_name": "NaturalGasEmissions:Hg",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 160": {
            "key_name": "NaturalGasEmissions:Pb",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 161": {
            "key_name": "NaturalGasEmissions:Pb",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 162": {
            "key_name": "NaturalGasEmissions:WaterEnvironmentalFactors",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 163": {
            "key_name": "NaturalGasEmissions:WaterEnvironmentalFactors",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 164": {
            "key_name": "NaturalGasEmissions:Nuclear High",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 165": {
            "key_name": "NaturalGasEmissions:Nuclear High",
            "reporting_frequency": "Annual"
        },
        "Output:Meter:MeterFileOnly 166": {
            "key_name": "NaturalGasEmissions:Nuclear Low",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 167": {
            "key_name": "NaturalGasEmissions:Nuclear Low",
            "reporting_frequency": "Annual"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        },
        "Output:Surfaces:Drawing 2": {
            "report_type": "VRML"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "DetailsWithVertices"
        }
    },
    "Output:Table:Monthly": {
        "Average Outdoor Conditions": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Dewpoint Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Wind Speed"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Sky Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Diffuse Solar Radiation Rate per Area"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Direct Solar Radiation Rate per Area"
                }
            ]
        },
        "Comfort Report - Simple 55": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                }
            ]
        },
        "DX Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Coil Total Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Coil Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Cooling Coil Total Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Coil Sensible Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Coil Latent Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Coil Crankcase Heater Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Coil Runtime Fraction"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Minimum",
                    "variable_or_meter_name": "Cooling Coil Runtime Fraction"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Coil Total Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Coil Sensible Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Coil Latent Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Coil Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Coil Crankcase Heater Electricity Rate"
                }
            ]
        },
        "Electric Components of Peak Demand": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                }
            ]
        },
        "End-Use Energy Consumption - Electricity": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                }
            ]
        },
        "End-Use Energy Consumption - Natural Gas": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                }
            ]
        },
        "Energy Consumption - Electricity": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                }
            ]
        },
        "Fan Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fan Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fan Rise in Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Fan Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fan Rise in Air Temperature"
                }
            ]
        },
        "Occupant Comfort Data Summary": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Air Relative Humidity"
                }
            ]
        },
        "Outdoor Conditions Maximum Dew Point": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Site Outdoor Air Dewpoint Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Wind Speed"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Sky Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Diffuse Solar Radiation Rate per Area"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Direct Solar Radiation Rate per Area"
                }
            ]
        },
        "Outdoor Conditions Maximum Drybulb": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Dewpoint Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Wind Speed"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Sky Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Diffuse Solar Radiation Rate per Area"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Direct Solar Radiation Rate per Area"
                }
            ]
        },
        "Outdoor Conditions Maximum Wetbulb": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Dewpoint Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Wind Speed"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Sky Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Diffuse Solar Radiation Rate per Area"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Direct Solar Radiation Rate per Area"
                }
            ]
        },
        "Outdoor Conditions Minimum Drybulb": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Minimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Dewpoint Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Wind Speed"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Sky Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Diffuse Solar Radiation Rate per Area"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Direct Solar Radiation Rate per Area"
                }
            ]
        },
        "Outdoor Ground Conditions": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Ground Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Surface Ground Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Deep Ground Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Mains Water Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Ground Reflected Solar Radiation Rate per Area"
                }
            ]
        },
        "Peak Energy End-Use - Electricity": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                }
            ]
        },
        "Peak Energy End-Use - Natural Gas": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                }
            ]
        },
        "Peak Space Gains": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone People Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Lights Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Electric Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Loss Energy"
                }
            ]
        },
        "Setpoints Not Met With Temperatures": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Heating Setpoint Not Met Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Heating Setpoint Not Met While Occupied Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Cooling Setpoint Not Met Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Cooling Setpoint Not Met While Occupied Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                }
            ]
        },
        "Space Gain Components at Cooling Peak": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Air System Sensible Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Zone People Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Zone Lights Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Zone Electric Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Loss Energy"
                }
            ]
        },
        "Space Gains": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone People Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Lights Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Electric Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Loss Energy"
                }
            ]
        },
        "Water Heater Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Total Demand Heat Transfer Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Use Side Heat Transfer Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater NaturalGas Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Water Heater Total Demand Heat Transfer Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Heat Loss Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Tank Temperature"
                }
            ]
        },
        "Window Energy Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Transmitted Solar Radiation Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Transmitted Beam Solar Radiation Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Transmitted Diffuse Solar Radiation Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Heat Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Heat Loss Energy"
                }
            ]
        },
        "Window Energy Zone Summary": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Windows Total Heat Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Windows Total Heat Loss Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Enclosure Windows Total Transmitted Solar Radiation Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Enclosure Exterior Windows Total Transmitted Beam Solar Radiation Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Enclosure Exterior Windows Total Transmitted Diffuse Solar Radiation Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Enclosure Interior Windows Total Transmitted Diffuse Solar Radiation Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Enclosure Interior Windows Total Transmitted Beam Solar Radiation Energy"
                }
            ]
        },
        "Window Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Transmitted Solar Radiation Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Transmitted Beam Solar Radiation Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Transmitted Diffuse Solar Radiation Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Heat Gain Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Surface Window Heat Loss Rate"
                }
            ]
        },
        "Window Zone Summary": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Windows Total Heat Gain Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Windows Total Heat Loss Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Enclosure Windows Total Transmitted Solar Radiation Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Enclosure Exterior Windows Total Transmitted Beam Solar Radiation Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Enclosure Exterior Windows Total Transmitted Diffuse Solar Radiation Rate"
                }
            ]
        },
        "Zone Cooling Summary": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Air System Sensible Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Air System Sensible Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Total Internal Latent Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Total Internal Latent Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                }
            ]
        },
        "Zone Electric Summary": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Lights Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Lights Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Electric Equipment Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Electric Equipment Electricity Energy"
                }
            ]
        },
        "Zone Heating Summary": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Air System Sensible Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Air System Sensible Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "Zone Temperature Oscillation Report": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Oscillating Temperatures Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone People Occupant Count"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Table:TimeBins": {
        "Output:Table:TimeBins 1": {
            "interval_count": 15,
            "interval_size": 5,
            "interval_start": -30,
            "key_value": "*",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Table:TimeBins 2": {
            "interval_count": 15,
            "interval_size": 5,
            "interval_start": -30,
            "key_value": "*",
            "variable_name": "Site Outdoor Air Dewpoint Temperature"
        },
        "Output:Table:TimeBins 3": {
            "interval_count": 20,
            "interval_size": 5,
            "interval_start": 0,
            "key_value": "*",
            "variable_name": "Site Outdoor Air Relative Humidity"
        },
        "Output:Table:TimeBins 4": {
            "interval_count": 20,
            "interval_size": 0.001,
            "interval_start": 0,
            "key_value": "*",
            "variable_name": "Site Outdoor Air Humidity Ratio"
        },
        "Output:Table:TimeBins 5": {
            "interval_count": 15,
            "interval_size": 5000,
            "interval_start": 0,
            "key_value": "*",
            "variable_name": "Site Outdoor Air Enthalpy"
        },
        "Output:Table:TimeBins 6": {
            "interval_count": 20,
            "interval_size": 1,
            "interval_start": 0,
            "key_value": "*",
            "variable_name": "Site Wind Speed"
        },
        "Output:Table:TimeBins 7": {
            "interval_count": 18,
            "interval_size": 20,
            "interval_start": 0,
            "key_value": "*",
            "variable_name": "Site Wind Direction"
        },
        "Output:Table:TimeBins 8": {
            "interval_count": 10,
            "interval_size": 100,
            "interval_start": 0,
            "key_value": "*",
            "variable_name": "Site Direct Solar Radiation Rate per Area"
        },
        "Output:Table:TimeBins 9": {
            "interval_count": 10,
            "interval_size": 100,
            "interval_start": 0,
            "key_value": "*",
            "variable_name": "Site Diffuse Solar Radiation Rate per Area"
        },
        "Output:Table:TimeBins 10": {
            "interval_count": 20,
            "interval_size": 750,
            "interval_start": 0,
            "key_value": "*",
            "variable_name": "Electricity:Facility"
        },
        "Output:Table:TimeBins 11": {
            "interval_count": 20,
            "interval_size": 750,
            "interval_start": 0,
            "key_value": "*",
            "variable_name": "NaturalGas:Facility"
        },
        "Output:Table:TimeBins 12": {
            "interval_count": 20,
            "interval_size": 5,
            "interval_start": -25,
            "key_value": "*",
            "variable_name": "Surface Outside Face Temperature"
        },
        "Output:Table:TimeBins 13": {
            "interval_count": 20,
            "interval_size": 5,
            "interval_start": -25,
            "key_value": "*",
            "variable_name": "Surface Inside Face Temperature"
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Outdoor Air Dewpoint Temperature"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Outdoor Air Dewpoint Temperature"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Outdoor Air Dewpoint Temperature"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Outdoor Air Dewpoint Temperature"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Outdoor Air Wetbulb Temperature"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Outdoor Air Wetbulb Temperature"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Outdoor Air Wetbulb Temperature"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Outdoor Air Wetbulb Temperature"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Outdoor Air Relative Humidity"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Outdoor Air Relative Humidity"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Outdoor Air Relative Humidity"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Outdoor Air Relative Humidity"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Outdoor Air Enthalpy"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Outdoor Air Enthalpy"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Outdoor Air Enthalpy"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Outdoor Air Enthalpy"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Outdoor Air Humidity Ratio"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Outdoor Air Humidity Ratio"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Outdoor Air Humidity Ratio"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Outdoor Air Humidity Ratio"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Outdoor Air Density"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Outdoor Air Density"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Outdoor Air Density"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Outdoor Air Density"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Outdoor Air Barometric Pressure"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Outdoor Air Barometric Pressure"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Outdoor Air Barometric Pressure"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Outdoor Air Barometric Pressure"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Wind Direction"
        },
        "Output:Variable 34": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Wind Direction"
        },
        "Output:Variable 35": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Wind Direction"
        },
        "Output:Variable 36": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Wind Direction"
        },
        "Output:Variable 37": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Wind Speed"
        },
        "Output:Variable 38": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Wind Speed"
        },
        "Output:Variable 39": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Wind Speed"
        },
        "Output:Variable 40": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Wind Speed"
        },
        "Output:Variable 41": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Direct Solar Radiation Rate per Area"
        },
        "Output:Variable 42": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Direct Solar Radiation Rate per Area"
        },
        "Output:Variable 43": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Direct Solar Radiation Rate per Area"
        },
        "Output:Variable 44": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Direct Solar Radiation Rate per Area"
        },
        "Output:Variable 45": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Diffuse Solar Radiation Rate per Area"
        },
        "Output:Variable 46": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Diffuse Solar Radiation Rate per Area"
        },
        "Output:Variable 47": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Diffuse Solar Radiation Rate per Area"
        },
        "Output:Variable 48": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Diffuse Solar Radiation Rate per Area"
        },
        "Output:Variable 49": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Ground Reflected Solar Radiation Rate per Area"
        },
        "Output:Variable 50": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Ground Reflected Solar Radiation Rate per Area"
        },
        "Output:Variable 51": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Ground Reflected Solar Radiation Rate per Area"
        },
        "Output:Variable 52": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "schedule_name": "Office Occupancy",
            "variable_name": "Site Ground Reflected Solar Radiation Rate per Area"
        },
        "Output:Variable 53": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Solar Altitude Angle"
        },
        "Output:Variable 54": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Solar Altitude Angle"
        },
        "Output:Variable 55": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Solar Azimuth Angle"
        },
        "Output:Variable 56": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Solar Azimuth Angle"
        },
        "Output:Variable 57": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Solar Hour Angle"
        },
        "Output:Variable 58": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Solar Hour Angle"
        },
        "Output:Variable 59": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Window Solar Horizontal Profile Angle"
        },
        "Output:Variable 60": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Window Solar Horizontal Profile Angle"
        },
        "Output:Variable 61": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Window Solar Vertical Profile Angle"
        },
        "Output:Variable 62": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Window Solar Vertical Profile Angle"
        },
        "Output:Variable 63": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Exterior Horizontal Sky Illuminance"
        },
        "Output:Variable 64": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Exterior Horizontal Sky Illuminance"
        },
        "Output:Variable 65": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Exterior Horizontal Beam Illuminance"
        },
        "Output:Variable 66": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Exterior Horizontal Beam Illuminance"
        },
        "Output:Variable 67": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Exterior Beam Normal Illuminance"
        },
        "Output:Variable 68": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Exterior Beam Normal Illuminance"
        },
        "Output:Variable 69": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Sky Diffuse Solar Radiation Luminous Efficacy"
        },
        "Output:Variable 70": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Sky Diffuse Solar Radiation Luminous Efficacy"
        },
        "Output:Variable 71": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Beam Solar Radiation Luminous Efficacy"
        },
        "Output:Variable 72": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Beam Solar Radiation Luminous Efficacy"
        },
        "Output:Variable 73": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Daylighting Model Sky Clearness"
        },
        "Output:Variable 74": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Daylighting Model Sky Clearness"
        },
        "Output:Variable 75": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Daylighting Model Sky Brightness"
        },
        "Output:Variable 76": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Daylighting Model Sky Brightness"
        },
        "Output:Variable 77": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Sky Temperature"
        },
        "Output:Variable 78": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Sky Temperature"
        },
        "Output:Variable 79": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Rain Status"
        },
        "Output:Variable 80": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Rain Status"
        },
        "Output:Variable 81": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Snow on Ground Status"
        },
        "Output:Variable 82": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Snow on Ground Status"
        },
        "Output:Variable 83": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Ground Temperature"
        },
        "Output:Variable 84": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Ground Temperature"
        },
        "Output:Variable 85": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Deep Ground Temperature"
        },
        "Output:Variable 86": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Deep Ground Temperature"
        },
        "Output:Variable 87": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Window Heat Gain Rate"
        },
        "Output:Variable 88": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Window Heat Gain Rate"
        },
        "Output:Variable 89": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Window Heat Loss Rate"
        },
        "Output:Variable 90": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Window Heat Loss Rate"
        },
        "Output:Variable 91": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Window Total Glazing Layers Absorbed Solar Radiation Rate"
        },
        "Output:Variable 92": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Window Total Glazing Layers Absorbed Solar Radiation Rate"
        },
        "Output:Variable 93": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Window System Solar Absorptance"
        },
        "Output:Variable 94": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Window System Solar Absorptance"
        },
        "Output:Variable 95": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Window System Solar Reflectance"
        },
        "Output:Variable 96": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Window System Solar Reflectance"
        },
        "Output:Variable 97": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Window System Solar Transmittance"
        },
        "Output:Variable 98": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Window System Solar Transmittance"
        },
        "Output:Variable 99": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Window Transmitted Solar Radiation Rate"
        },
        "Output:Variable 100": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Window Transmitted Solar Radiation Rate"
        },
        "Output:Variable 101": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Enclosure Exterior Windows Total Transmitted Beam Solar Radiation Rate"
        },
        "Output:Variable 102": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Enclosure Exterior Windows Total Transmitted Beam Solar Radiation Rate"
        },
        "Output:Variable 103": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Enclosure Exterior Windows Total Transmitted Diffuse Solar Radiation Rate"
        },
        "Output:Variable 104": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Enclosure Exterior Windows Total Transmitted Diffuse Solar Radiation Rate"
        },
        "Output:Variable 105": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Outside Face Incident Sky Diffuse Ground Reflected Solar Radiation Rate per Area"
        },
        "Output:Variable 106": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Outside Face Incident Sky Diffuse Ground Reflected Solar Radiation Rate per Area"
        },
        "Output:Variable 107": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area"
        },
        "Output:Variable 108": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area"
        },
        "Output:Variable 109": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Outside Face Incident Beam To Beam Surface Reflected Solar Radiation Rate per Area"
        },
        "Output:Variable 110": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Outside Face Incident Beam To Beam Surface Reflected Solar Radiation Rate per Area"
        },
        "Output:Variable 111": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Outside Face Incident Beam To Diffuse Surface Reflected Solar Radiation Rate per Area"
        },
        "Output:Variable 112": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Outside Face Incident Beam To Diffuse Surface Reflected Solar Radiation Rate per Area"
        },
        "Output:Variable 113": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Outside Face Incident Beam To Diffuse Ground Reflected Solar Radiation Rate per Area"
        },
        "Output:Variable 114": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Outside Face Incident Beam To Diffuse Ground Reflected Solar Radiation Rate per Area"
        },
        "Output:Variable 115": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Window Transmitted Beam Solar Radiation Rate"
        },
        "Output:Variable 116": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Window Transmitted Beam Solar Radiation Rate"
        },
        "Output:Variable 117": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Window Transmitted Diffuse Solar Radiation Rate"
        },
        "Output:Variable 118": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Window Transmitted Diffuse Solar Radiation Rate"
        },
        "Output:Variable 119": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Enclosure Windows Total Transmitted Solar Radiation Rate"
        },
        "Output:Variable 120": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Enclosure Windows Total Transmitted Solar Radiation Rate"
        },
        "Output:Variable 121": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Windows Total Heat Gain Rate"
        },
        "Output:Variable 122": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Windows Total Heat Gain Rate"
        },
        "Output:Variable 123": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Windows Total Heat Loss Rate"
        },
        "Output:Variable 124": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Windows Total Heat Loss Rate"
        },
        "Output:Variable 125": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Window Glazing Beam to Beam Solar Transmittance"
        },
        "Output:Variable 126": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Window Glazing Beam to Beam Solar Transmittance"
        },
        "Output:Variable 127": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Window Glazing Diffuse to Diffuse Solar Transmittance"
        },
        "Output:Variable 128": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Window Glazing Diffuse to Diffuse Solar Transmittance"
        },
        "Output:Variable 129": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Window Model Solver Iteration Count"
        },
        "Output:Variable 130": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Window Model Solver Iteration Count"
        },
        "Output:Variable 131": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Inside Face Beam Solar Radiation Heat Gain Rate"
        },
        "Output:Variable 132": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Inside Face Beam Solar Radiation Heat Gain Rate"
        },
        "Output:Variable 133": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Inside Face Temperature"
        },
        "Output:Variable 134": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Inside Face Temperature"
        },
        "Output:Variable 135": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Outside Face Temperature"
        },
        "Output:Variable 136": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Outside Face Temperature"
        },
        "Output:Variable 137": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Site Surface Ground Temperature"
        },
        "Output:Variable 138": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Site Surface Ground Temperature"
        },
        "Output:Variable 139": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Outside Face Incident Beam Solar Radiation Rate per Area"
        },
        "Output:Variable 140": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Outside Face Incident Beam Solar Radiation Rate per Area"
        },
        "Output:Variable 141": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Outside Face Beam Solar Incident Angle Cosine Value"
        },
        "Output:Variable 142": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Outside Face Beam Solar Incident Angle Cosine Value"
        },
        "Output:Variable 143": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area"
        },
        "Output:Variable 144": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area"
        },
        "Output:Variable 145": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area"
        },
        "Output:Variable 146": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area"
        },
        "Output:Variable 147": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Outside Face Sunlit Area"
        },
        "Output:Variable 148": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Outside Face Sunlit Area"
        },
        "Output:Variable 149": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Outside Face Sunlit Fraction"
        },
        "Output:Variable 150": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Outside Face Sunlit Fraction"
        },
        "Output:Variable 151": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Inside Face Convection Heat Transfer Coefficient"
        },
        "Output:Variable 152": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Inside Face Convection Heat Transfer Coefficient"
        },
        "Output:Variable 153": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Outside Face Convection Heat Transfer Coefficient"
        },
        "Output:Variable 154": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Outside Face Convection Heat Transfer Coefficient"
        },
        "Output:Variable 155": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Opaque Surface Inside Faces Total Conduction Heat Gain Rate"
        },
        "Output:Variable 156": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Opaque Surface Inside Faces Total Conduction Heat Gain Rate"
        },
        "Output:Variable 157": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Opaque Surface Inside Faces Total Conduction Heat Loss Rate"
        },
        "Output:Variable 158": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Opaque Surface Inside Faces Total Conduction Heat Loss Rate"
        },
        "Output:Variable 159": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Inside Face Beam Solar Radiation Heat Gain Rate"
        },
        "Output:Variable 160": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Surface Inside Face Beam Solar Radiation Heat Gain Rate"
        },
        "Output:Variable 161": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 162": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "schedule_name": "Office Occupancy",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 163": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 164": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "schedule_name": "Office Occupancy",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 165": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 166": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "schedule_name": "Office Occupancy",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 167": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 168": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "schedule_name": "Office Occupancy",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 169": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone People Occupant Count"
        },
        "Output:Variable 170": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone People Occupant Count"
        },
        "Output:Variable 171": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone People Convective Heating Energy"
        },
        "Output:Variable 172": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone People Convective Heating Energy"
        },
        "Output:Variable 173": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone People Latent Gain Energy"
        },
        "Output:Variable 174": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone People Latent Gain Energy"
        },
        "Output:Variable 175": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone People Radiant Heating Energy"
        },
        "Output:Variable 176": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone People Radiant Heating Energy"
        },
        "Output:Variable 177": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone People Sensible Heating Energy"
        },
        "Output:Variable 178": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone People Sensible Heating Energy"
        },
        "Output:Variable 179": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone People Total Heating Energy"
        },
        "Output:Variable 180": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone People Total Heating Energy"
        },
        "Output:Variable 181": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Infiltration Current Density Air Change Rate"
        },
        "Output:Variable 182": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Infiltration Current Density Air Change Rate"
        },
        "Output:Variable 183": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Infiltration Mass"
        },
        "Output:Variable 184": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Infiltration Mass"
        },
        "Output:Variable 185": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Infiltration Current Density Volume"
        },
        "Output:Variable 186": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Infiltration Current Density Volume"
        },
        "Output:Variable 187": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        },
        "Output:Variable 188": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        },
        "Output:Variable 189": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 190": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 191": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Mechanical Ventilation Heating Load Increase Energy"
        },
        "Output:Variable 192": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Mechanical Ventilation Heating Load Increase Energy"
        },
        "Output:Variable 193": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Mechanical Ventilation Heating Load Decrease Energy"
        },
        "Output:Variable 194": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Mechanical Ventilation Heating Load Decrease Energy"
        },
        "Output:Variable 195": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Mechanical Ventilation No Load Heat Addition Energy"
        },
        "Output:Variable 196": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Mechanical Ventilation No Load Heat Addition Energy"
        },
        "Output:Variable 197": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Mechanical Ventilation Cooling Load Increase Energy"
        },
        "Output:Variable 198": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Mechanical Ventilation Cooling Load Increase Energy"
        },
        "Output:Variable 199": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Mechanical Ventilation Cooling Load Decrease Energy"
        },
        "Output:Variable 200": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Mechanical Ventilation Cooling Load Decrease Energy"
        },
        "Output:Variable 201": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Mechanical Ventilation No Load Heat Removal Energy"
        },
        "Output:Variable 202": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Mechanical Ventilation No Load Heat Removal Energy"
        },
        "Output:Variable 203": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Lights Convective Heating Energy"
        },
        "Output:Variable 204": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Lights Convective Heating Energy"
        },
        "Output:Variable 205": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Lights Radiant Heating Energy"
        },
        "Output:Variable 206": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Lights Radiant Heating Energy"
        },
        "Output:Variable 207": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Lights Return Air Heating Energy"
        },
        "Output:Variable 208": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Lights Return Air Heating Energy"
        },
        "Output:Variable 209": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Lights Total Heating Energy"
        },
        "Output:Variable 210": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Lights Total Heating Energy"
        },
        "Output:Variable 211": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Lights Visible Radiation Heating Energy"
        },
        "Output:Variable 212": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Lights Visible Radiation Heating Energy"
        },
        "Output:Variable 213": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Electric Equipment Convective Heating Energy"
        },
        "Output:Variable 214": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Electric Equipment Convective Heating Energy"
        },
        "Output:Variable 215": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Electric Equipment Latent Gain Energy"
        },
        "Output:Variable 216": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Electric Equipment Latent Gain Energy"
        },
        "Output:Variable 217": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Electric Equipment Lost Heat Energy"
        },
        "Output:Variable 218": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Electric Equipment Lost Heat Energy"
        },
        "Output:Variable 219": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Electric Equipment Radiant Heating Energy"
        },
        "Output:Variable 220": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Electric Equipment Radiant Heating Energy"
        },
        "Output:Variable 221": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Electric Equipment Total Heating Energy"
        },
        "Output:Variable 222": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Electric Equipment Total Heating Energy"
        },
        "Output:Variable 223": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Total Internal Convective Heating Energy"
        },
        "Output:Variable 224": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Total Internal Convective Heating Energy"
        },
        "Output:Variable 225": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 226": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 227": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Total Internal Radiant Heating Energy"
        },
        "Output:Variable 228": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Total Internal Radiant Heating Energy"
        },
        "Output:Variable 229": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Energy"
        },
        "Output:Variable 230": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Total Internal Visible Radiation Heating Energy"
        },
        "Output:Variable 231": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Predicted Moisture Load Moisture Transfer Rate"
        },
        "Output:Variable 232": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Predicted Moisture Load Moisture Transfer Rate"
        },
        "Output:Variable 233": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Output:Variable 234": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Output:Variable 235": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Air System Sensible Cooling Energy"
        },
        "Output:Variable 236": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Air System Sensible Cooling Energy"
        },
        "Output:Variable 237": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Air System Sensible Cooling Rate"
        },
        "Output:Variable 238": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Air System Sensible Cooling Rate"
        },
        "Output:Variable 239": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Air System Sensible Heating Energy"
        },
        "Output:Variable 240": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Air System Sensible Heating Energy"
        },
        "Output:Variable 241": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Air System Sensible Heating Rate"
        },
        "Output:Variable 242": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Air System Sensible Heating Rate"
        },
        "Output:Variable 243": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 244": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 245": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 246": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 247": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 248": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "schedule_name": "Office Occupancy",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 249": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 250": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "schedule_name": "Office Occupancy",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 251": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Air Terminal Sensible Cooling Energy"
        },
        "Output:Variable 252": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Air Terminal Sensible Cooling Energy"
        },
        "Output:Variable 253": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Air Terminal Sensible Cooling Rate"
        },
        "Output:Variable 254": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Air Terminal Sensible Cooling Rate"
        },
        "Output:Variable 255": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Air Terminal Sensible Heating Energy"
        },
        "Output:Variable 256": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Air Terminal Sensible Heating Energy"
        },
        "Output:Variable 257": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Air Terminal Sensible Heating Rate"
        },
        "Output:Variable 258": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Air Terminal Sensible Heating Rate"
        },
        "Output:Variable 259": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Lights Electricity Energy"
        },
        "Output:Variable 260": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Lights Electricity Energy"
        },
        "Output:Variable 261": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Electric Equipment Electricity Energy"
        },
        "Output:Variable 262": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Electric Equipment Electricity Energy"
        },
        "Output:Variable 263": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Electric Equipment Electricity Energy"
        },
        "Output:Variable 264": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Electric Equipment Electricity Energy"
        },
        "Output:Variable 265": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Electric Equipment Convective Heating Energy"
        },
        "Output:Variable 266": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Electric Equipment Convective Heating Energy"
        },
        "Output:Variable 267": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Electric Equipment Latent Gain Energy"
        },
        "Output:Variable 268": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Electric Equipment Latent Gain Energy"
        },
        "Output:Variable 269": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Electric Equipment Lost Heat Energy"
        },
        "Output:Variable 270": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Electric Equipment Lost Heat Energy"
        },
        "Output:Variable 271": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Electric Equipment Radiant Heating Energy"
        },
        "Output:Variable 272": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Electric Equipment Radiant Heating Energy"
        },
        "Output:Variable 273": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Electric Equipment Total Heating Energy"
        },
        "Output:Variable 274": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Electric Equipment Total Heating Energy"
        },
        "Output:Variable 275": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Fan Rise in Air Temperature"
        },
        "Output:Variable 276": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Fan Rise in Air Temperature"
        },
        "Output:Variable 277": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Fan Electricity Energy"
        },
        "Output:Variable 278": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Fan Electricity Energy"
        },
        "Output:Variable 279": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Fan Electricity Rate"
        },
        "Output:Variable 280": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Fan Electricity Rate"
        },
        "Output:Variable 281": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Unitary System Fan Part Load Ratio"
        },
        "Output:Variable 282": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Unitary System Fan Part Load Ratio"
        },
        "Output:Variable 283": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Unitary System Compressor Part Load Ratio"
        },
        "Output:Variable 284": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Unitary System Compressor Part Load Ratio"
        },
        "Output:Variable 285": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Cooling Coil Latent Cooling Energy"
        },
        "Output:Variable 286": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Cooling Coil Latent Cooling Energy"
        },
        "Output:Variable 287": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Cooling Coil Latent Cooling Rate"
        },
        "Output:Variable 288": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Cooling Coil Latent Cooling Rate"
        },
        "Output:Variable 289": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Cooling Coil Sensible Cooling Energy"
        },
        "Output:Variable 290": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Cooling Coil Sensible Cooling Energy"
        },
        "Output:Variable 291": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Cooling Coil Sensible Cooling Rate"
        },
        "Output:Variable 292": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Cooling Coil Sensible Cooling Rate"
        },
        "Output:Variable 293": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Cooling Coil Total Cooling Energy"
        },
        "Output:Variable 294": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Cooling Coil Total Cooling Energy"
        },
        "Output:Variable 295": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Cooling Coil Total Cooling Rate"
        },
        "Output:Variable 296": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Cooling Coil Total Cooling Rate"
        },
        "Output:Variable 297": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Cooling Coil Electricity Energy"
        },
        "Output:Variable 298": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Cooling Coil Electricity Energy"
        },
        "Output:Variable 299": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Cooling Coil Electricity Rate"
        },
        "Output:Variable 300": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Cooling Coil Electricity Rate"
        },
        "Output:Variable 301": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Cooling Coil Runtime Fraction"
        },
        "Output:Variable 302": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Cooling Coil Runtime Fraction"
        },
        "Output:Variable 303": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Heating Coil Electricity Energy"
        },
        "Output:Variable 304": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Heating Coil Electricity Energy"
        },
        "Output:Variable 305": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Heating Coil Electricity Rate"
        },
        "Output:Variable 306": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Heating Coil Electricity Rate"
        },
        "Output:Variable 307": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 308": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 309": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Heating Coil NaturalGas Energy"
        },
        "Output:Variable 310": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Heating Coil NaturalGas Energy"
        },
        "Output:Variable 311": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Heating Coil NaturalGas Rate"
        },
        "Output:Variable 312": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Heating Coil NaturalGas Rate"
        },
        "Output:Variable 313": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Heating Coil Ancillary NaturalGas Energy"
        },
        "Output:Variable 314": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Heating Coil Ancillary NaturalGas Energy"
        },
        "Output:Variable 315": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Heating Coil Ancillary NaturalGas Rate"
        },
        "Output:Variable 316": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Heating Coil Ancillary NaturalGas Rate"
        },
        "Output:Variable 317": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Heating Coil Heating Rate"
        },
        "Output:Variable 318": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Heating Coil Heating Rate"
        },
        "Output:Variable 319": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Heating Coil Runtime Fraction"
        },
        "Output:Variable 320": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Heating Coil Runtime Fraction"
        },
        "Output:Variable 321": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Air System Simulation Cycle On Off Status"
        },
        "Output:Variable 322": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Air System Simulation Cycle On Off Status"
        },
        "Output:Variable 323": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 324": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 325": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 326": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 327": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "System Node Setpoint Temperature"
        },
        "Output:Variable 328": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "System Node Setpoint Temperature"
        },
        "Output:Variable 329": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 330": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 331": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "HVAC System Solver Iteration Count"
        },
        "Output:Variable 332": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "HVAC System Solver Iteration Count"
        },
        "Output:Variable 333": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Air System Simulation Maximum Iteration Count"
        },
        "Output:Variable 334": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Air System Simulation Maximum Iteration Count"
        },
        "Output:Variable 335": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater Tank Temperature"
        },
        "Output:Variable 336": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater Tank Temperature"
        },
        "Output:Variable 337": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater Use Side Outlet Temperature"
        },
        "Output:Variable 338": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater Use Side Outlet Temperature"
        },
        "Output:Variable 339": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater Heat Loss Rate"
        },
        "Output:Variable 340": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater Heat Loss Rate"
        },
        "Output:Variable 341": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater Heat Loss Energy"
        },
        "Output:Variable 342": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater Heat Loss Energy"
        },
        "Output:Variable 343": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater Use Side Mass Flow Rate"
        },
        "Output:Variable 344": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater Use Side Mass Flow Rate"
        },
        "Output:Variable 345": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater Use Side Heat Transfer Rate"
        },
        "Output:Variable 346": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater Use Side Heat Transfer Rate"
        },
        "Output:Variable 347": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater Use Side Heat Transfer Energy"
        },
        "Output:Variable 348": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater Use Side Heat Transfer Energy"
        },
        "Output:Variable 349": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater Total Demand Heat Transfer Rate"
        },
        "Output:Variable 350": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater Total Demand Heat Transfer Rate"
        },
        "Output:Variable 351": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater Total Demand Heat Transfer Energy"
        },
        "Output:Variable 352": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater Total Demand Heat Transfer Energy"
        },
        "Output:Variable 353": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater Heating Rate"
        },
        "Output:Variable 354": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater Heating Rate"
        },
        "Output:Variable 355": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater Heating Energy"
        },
        "Output:Variable 356": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater Heating Energy"
        },
        "Output:Variable 357": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater Unmet Demand Heat Transfer Rate"
        },
        "Output:Variable 358": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater Unmet Demand Heat Transfer Rate"
        },
        "Output:Variable 359": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater Unmet Demand Heat Transfer Energy"
        },
        "Output:Variable 360": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater Unmet Demand Heat Transfer Energy"
        },
        "Output:Variable 361": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater Net Heat Transfer Rate"
        },
        "Output:Variable 362": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater Net Heat Transfer Rate"
        },
        "Output:Variable 363": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater Net Heat Transfer Energy"
        },
        "Output:Variable 364": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater Net Heat Transfer Energy"
        },
        "Output:Variable 365": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater NaturalGas Energy"
        },
        "Output:Variable 366": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater NaturalGas Energy"
        },
        "Output:Variable 367": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater NaturalGas Rate"
        },
        "Output:Variable 368": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater NaturalGas Rate"
        },
        "Output:Variable 369": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater Water Volume"
        },
        "Output:Variable 370": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater Water Volume"
        },
        "Output:Variable 371": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Water Heater Water Volume Flow Rate"
        },
        "Output:Variable 372": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Water Heater Water Volume Flow Rate"
        },
        "Output:Variable 373": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Total CO2 Emissions Carbon Equivalent Mass"
        },
        "Output:Variable 374": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Total CO2 Emissions Carbon Equivalent Mass"
        },
        "Output:Variable 375": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Total CH4 Emissions Carbon Equivalent Mass"
        },
        "Output:Variable 376": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Total CH4 Emissions Carbon Equivalent Mass"
        },
        "Output:Variable 377": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Total N2O Emissions Carbon Equivalent Mass"
        },
        "Output:Variable 378": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Total N2O Emissions Carbon Equivalent Mass"
        },
        "Output:Variable 379": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Electricity CO2 Emissions Mass"
        },
        "Output:Variable 380": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Electricity CO2 Emissions Mass"
        },
        "Output:Variable 381": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Electricity CO Emissions Mass"
        },
        "Output:Variable 382": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Electricity CO Emissions Mass"
        },
        "Output:Variable 383": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Electricity CH4 Emissions Mass"
        },
        "Output:Variable 384": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Electricity CH4 Emissions Mass"
        },
        "Output:Variable 385": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Electricity NOx Emissions Mass"
        },
        "Output:Variable 386": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Electricity NOx Emissions Mass"
        },
        "Output:Variable 387": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Electricity N2O Emissions Mass"
        },
        "Output:Variable 388": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Electricity N2O Emissions Mass"
        },
        "Output:Variable 389": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Electricity SO2 Emissions Mass"
        },
        "Output:Variable 390": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Electricity SO2 Emissions Mass"
        },
        "Output:Variable 391": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Electricity PM Emissions Mass"
        },
        "Output:Variable 392": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Electricity PM Emissions Mass"
        },
        "Output:Variable 393": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Electricity PM10 Emissions Mass"
        },
        "Output:Variable 394": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Electricity PM10 Emissions Mass"
        },
        "Output:Variable 395": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Electricity PM2.5 Emissions Mass"
        },
        "Output:Variable 396": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Electricity PM2.5 Emissions Mass"
        },
        "Output:Variable 397": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Electricity NH3 Emissions Mass"
        },
        "Output:Variable 398": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Electricity NH3 Emissions Mass"
        },
        "Output:Variable 399": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Electricity NMVOC Emissions Mass"
        },
        "Output:Variable 400": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Electricity NMVOC Emissions Mass"
        },
        "Output:Variable 401": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Electricity Hg Emissions Mass"
        },
        "Output:Variable 402": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Electricity Hg Emissions Mass"
        },
        "Output:Variable 403": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Electricity Pb Emissions Mass"
        },
        "Output:Variable 404": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Electricity Pb Emissions Mass"
        },
        "Output:Variable 405": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Electricity Water Consumption Volume"
        },
        "Output:Variable 406": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Electricity Water Consumption Volume"
        },
        "Output:Variable 407": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Electricity Nuclear High Level Waste Mass"
        },
        "Output:Variable 408": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Electricity Nuclear High Level Waste Mass"
        },
        "Output:Variable 409": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact Electricity Nuclear Low Level Waste Volume"
        },
        "Output:Variable 410": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact Electricity Nuclear Low Level Waste Volume"
        },
        "Output:Variable 411": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact NaturalGas CO2 Emissions Mass"
        },
        "Output:Variable 412": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact NaturalGas CO2 Emissions Mass"
        },
        "Output:Variable 413": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact NaturalGas CO Emissions Mass"
        },
        "Output:Variable 414": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact NaturalGas CO Emissions Mass"
        },
        "Output:Variable 415": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact NaturalGas CH4 Emissions Mass"
        },
        "Output:Variable 416": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact NaturalGas CH4 Emissions Mass"
        },
        "Output:Variable 417": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact NaturalGas NOx Emissions Mass"
        },
        "Output:Variable 418": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact NaturalGas NOx Emissions Mass"
        },
        "Output:Variable 419": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact NaturalGas N2O Emissions Mass"
        },
        "Output:Variable 420": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact NaturalGas N2O Emissions Mass"
        },
        "Output:Variable 421": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact NaturalGas SO2 Emissions Mass"
        },
        "Output:Variable 422": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact NaturalGas SO2 Emissions Mass"
        },
        "Output:Variable 423": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact NaturalGas PM Emissions Mass"
        },
        "Output:Variable 424": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact NaturalGas PM Emissions Mass"
        },
        "Output:Variable 425": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact NaturalGas PM10 Emissions Mass"
        },
        "Output:Variable 426": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact NaturalGas PM10 Emissions Mass"
        },
        "Output:Variable 427": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact NaturalGas PM2.5 Emissions Mass"
        },
        "Output:Variable 428": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact NaturalGas PM2.5 Emissions Mass"
        },
        "Output:Variable 429": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact NaturalGas NH3 Emissions Mass"
        },
        "Output:Variable 430": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact NaturalGas NH3 Emissions Mass"
        },
        "Output:Variable 431": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact NaturalGas NMVOC Emissions Mass"
        },
        "Output:Variable 432": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact NaturalGas NMVOC Emissions Mass"
        },
        "Output:Variable 433": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact NaturalGas Hg Emissions Mass"
        },
        "Output:Variable 434": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact NaturalGas Hg Emissions Mass"
        },
        "Output:Variable 435": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact NaturalGas Pb Emissions Mass"
        },
        "Output:Variable 436": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact NaturalGas Pb Emissions Mass"
        },
        "Output:Variable 437": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact NaturalGas Water Consumption Volume"
        },
        "Output:Variable 438": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact NaturalGas Water Consumption Volume"
        },
        "Output:Variable 439": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact NaturalGas Nuclear High Level Waste Mass"
        },
        "Output:Variable 440": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact NaturalGas Nuclear High Level Waste Mass"
        },
        "Output:Variable 441": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Environmental Impact NaturalGas Nuclear Low Level Waste Volume"
        },
        "Output:Variable 442": {
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Environmental Impact NaturalGas Nuclear Low Level Waste Volume"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:Sizing:Style": {
        "OutputControl:Sizing:Style 1": {
            "column_separator": "Comma"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML",
            "unit_conversion": "InchPound"
        }
    },
    "People": {
        "NorthZone_1stFloor People": {
            "activity_level_schedule_name": "Office Activity Level",
            "fraction_radiant": 0.7,
            "number_of_people": 6,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Office Occupancy",
            "zone_or_zonelist_or_space_or_spacelist_name": "NorthZone_1stFloor"
        },
        "NorthZone_2ndFloor People": {
            "activity_level_schedule_name": "Office Activity Level",
            "fraction_radiant": 0.7,
            "number_of_people": 6,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Office Occupancy",
            "zone_or_zonelist_or_space_or_spacelist_name": "NorthZone_2ndFloor"
        },
        "SouthZone_1stFloor People": {
            "activity_level_schedule_name": "Office Activity Level",
            "fraction_radiant": 0.7,
            "number_of_people": 6,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Office Occupancy",
            "zone_or_zonelist_or_space_or_spacelist_name": "SouthZone_1stFloor"
        },
        "SouthZone_2ndFloor People": {
            "activity_level_schedule_name": "Office Activity Level",
            "fraction_radiant": 0.7,
            "number_of_people": 6,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Office Occupancy",
            "zone_or_zonelist_or_space_or_spacelist_name": "SouthZone_2ndFloor"
        }
    },
    "RoofCeiling:Detailed": {
        "Ceiling_NorthZone_1stFloor": {
            "construction_name": "CEILING-FLOOR-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Floor_NorthZone_2ndFloor",
            "sun_exposure": "NoSun",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 3.7
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "NorthZone_1stFloor"
        },
        "Ceiling_SouthZone_1stFloor": {
            "construction_name": "CEILING-FLOOR-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Floor_SouthZone_2ndFloor",
            "sun_exposure": "NoSun",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SouthZone_1stFloor"
        },
        "Roof_NorthZone_2ndFloor": {
            "construction_name": "ROOF-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 7.4
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 7.4
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 7.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 7.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "NorthZone_2ndFloor"
        },
        "Roof_SouthZone_2ndFloor": {
            "construction_name": "ROOF-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.4
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.4
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 7.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 7.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "SouthZone_2ndFloor"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "Yes",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Wednesday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "2nd Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "Constant Mains Temp Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 15.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ContinuousFanSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Coolng Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 40
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 40
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 22.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 22.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Hot Water Ambient Temperature Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Hot Water Demand Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.38
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.39
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.57
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.54
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.44
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.14
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Hot Water Setpoint Temperature Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Humidity Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "Infiltration Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Minimum Outside Air Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Office Activity Level": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 149.43
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 149.43
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 149.43
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Office HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Office Lighting and Receptacles": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Office Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Zone Control Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 100
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:OutdoorAirReset": {
        "OutsideAirTempManager_NorthZone_1stFloor": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 32,
            "outdoor_low_temperature": 0.0,
            "setpoint_at_outdoor_high_temperature": 12.8,
            "setpoint_at_outdoor_low_temperature": 16.7,
            "setpoint_node_or_nodelist_name": "OutsideAirNode_NorthZone_1stFloor"
        },
        "OutsideAirTempManager_NorthZone_2ndFloor": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 32.0,
            "outdoor_low_temperature": 0.0,
            "setpoint_at_outdoor_high_temperature": 12.8,
            "setpoint_at_outdoor_low_temperature": 16.7,
            "setpoint_node_or_nodelist_name": "OutsideAirNode_NorthZone_2ndFloor"
        },
        "OutsideAirTempManager_SouthZone_1stFloor": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 32,
            "outdoor_low_temperature": 0.0,
            "setpoint_at_outdoor_high_temperature": 12.8,
            "setpoint_at_outdoor_low_temperature": 16.7,
            "setpoint_node_or_nodelist_name": "OutsideAirNode_SouthZone_1stFloor"
        },
        "OutsideAirTempManager_SouthZone_2ndFloor": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 32,
            "outdoor_low_temperature": 0.0,
            "setpoint_at_outdoor_high_temperature": 12.8,
            "setpoint_at_outdoor_low_temperature": 16.7,
            "setpoint_node_or_nodelist_name": "OutsideAirNode_SouthZone_2ndFloor"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 7,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "Washington Dc Dulles IntL Ar_VA_USA Design_Conditions": {
            "elevation": 82.0,
            "latitude": 38.98,
            "longitude": -77.47,
            "time_zone": -5.0
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.1,
            "heating_sizing_factor": 1.1
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 82.0,
            "loop_design_temperature_difference": 11,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Water Heater Dummy Loop"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AirLoop_SouthZone_1stFloor",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "type_of_load_to_size_on": "Total",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AirLoop_NorthZone_1stFloor",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "type_of_load_to_size_on": "Total",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AirLoop_SouthZone_2ndFloor",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "type_of_load_to_size_on": "Total",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AirLoop_NorthZone_2ndFloor",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "type_of_load_to_size_on": "Total",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SouthZone_1stFloor",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SouthZone_1stFloor"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA NorthZone_1stFloor",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "NorthZone_1stFloor"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SouthZone_2ndFloor",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SouthZone_2ndFloor"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA NorthZone_2ndFloor",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "NorthZone_2ndFloor"
        }
    },
    "SizingPeriod:DesignDay": {
        "Washington Dc Dulles IntL Ar Ann Clg 1% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.544,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.787,
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 11.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 32.7,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.5,
            "wind_direction": 290,
            "wind_speed": 4
        },
        "Washington Dc Dulles IntL Ar Ann Clg 1% Condns DP=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.544,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.787,
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 11.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 27.1,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23,
            "wind_direction": 290,
            "wind_speed": 4
        },
        "Washington Dc Dulles IntL Ar Ann Clg 1% Condns Enth=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.544,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.787,
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 11.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "enthalpy_at_maximum_dry_bulb": 75200.0,
            "humidity_condition_type": "Enthalpy",
            "maximum_dry_bulb_temperature": 30.6,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wind_direction": 290,
            "wind_speed": 4
        },
        "Washington Dc Dulles IntL Ar Ann Clg 1% Condns WB=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.544,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.787,
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 11.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.3,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.7,
            "wind_direction": 290,
            "wind_speed": 4
        },
        "Washington Dc Dulles IntL Ar Ann Clg 2% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.544,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.787,
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 11.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.2,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 22.8,
            "wind_direction": 290,
            "wind_speed": 4
        },
        "Washington Dc Dulles IntL Ar Ann Clg 2% Condns DP=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.544,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.787,
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 11.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 26.6,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 22.5,
            "wind_direction": 290,
            "wind_speed": 4
        },
        "Washington Dc Dulles IntL Ar Ann Clg 2% Condns Enth=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.544,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.787,
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 11.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "enthalpy_at_maximum_dry_bulb": 72500.0,
            "humidity_condition_type": "Enthalpy",
            "maximum_dry_bulb_temperature": 29.2,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wind_direction": 290,
            "wind_speed": 4
        },
        "Washington Dc Dulles IntL Ar Ann Clg 2% Condns WB=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.544,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.787,
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 11.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 29.1,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.1,
            "wind_direction": 290,
            "wind_speed": 4
        },
        "Washington Dc Dulles IntL Ar Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.544,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.787,
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 11.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 34.1,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.9,
            "wind_direction": 290,
            "wind_speed": 4
        },
        "Washington Dc Dulles IntL Ar Ann Clg .4% Condns DP=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.544,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.787,
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 11.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 27.8,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.6,
            "wind_direction": 290,
            "wind_speed": 4
        },
        "Washington Dc Dulles IntL Ar Ann Clg .4% Condns Enth=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.544,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.787,
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 11.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "enthalpy_at_maximum_dry_bulb": 78000.0,
            "humidity_condition_type": "Enthalpy",
            "maximum_dry_bulb_temperature": 31.6,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wind_direction": 290,
            "wind_speed": 4
        },
        "Washington Dc Dulles IntL Ar Ann Clg .4% Condns WB=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.544,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.787,
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 11.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.6,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.4,
            "wind_direction": 290,
            "wind_speed": 4
        },
        "Washington Dc Dulles IntL Ar Ann Htg 99% Condns DB": {
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -9,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -9,
            "wind_direction": 310,
            "wind_speed": 2.7
        },
        "Washington Dc Dulles IntL Ar Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -11.8,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -11.8,
            "wind_direction": 310,
            "wind_speed": 2.7
        },
        "Washington Dc Dulles IntL Ar Ann Htg Wind 99% Condns WS=>MCDB": {
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 0.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 0.6,
            "wind_direction": 310,
            "wind_speed": 10.3
        },
        "Washington Dc Dulles IntL Ar Ann Htg Wind 99.6% Condns WS=>MCDB": {
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 0.8,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 0.8,
            "wind_direction": 310,
            "wind_speed": 11.2
        },
        "Washington Dc Dulles IntL Ar Ann Hum_n 99% Condns DP=>MCDB": {
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": -6.5,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -16.7,
            "wind_direction": 310,
            "wind_speed": 2.7
        },
        "Washington Dc Dulles IntL Ar Ann Hum_n 99.6% Condns DP=>MCDB": {
            "barometric_pressure": 100344.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": -9,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -19.5,
            "wind_direction": 310,
            "wind_speed": 2.7
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "CeilingDiffuser"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "DualSetPoint": {
            "cooling_setpoint_temperature_schedule_name": "Coolng Setpoint Schedule",
            "heating_setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.1"
        }
    },
    "Wall:Detailed": {
        "EastWall_NorthZone_1stFloor": {
            "construction_name": "WALL-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "vertices": [
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 3.7
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NorthZone_1stFloor"
        },
        "EastWall_NorthZone_2ndFloor": {
            "construction_name": "WALL-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "vertices": [
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 7.4
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 7.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NorthZone_2ndFloor"
        },
        "EastWall_SouthZone_1stFloor": {
            "construction_name": "WALL-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "vertices": [
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SouthZone_1stFloor"
        },
        "EastWall_SouthZone_2ndFloor": {
            "construction_name": "WALL-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "vertices": [
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.4
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 7.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SouthZone_2ndFloor"
        },
        "InteriorWall_NorthZone_1stFloor": {
            "construction_name": "INTERIOR-WALL-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "InteriorWall_SouthZone_1stFloor",
            "sun_exposure": "NoSun",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "NorthZone_1stFloor"
        },
        "InteriorWall_NorthZone_2ndFloor": {
            "construction_name": "INTERIOR-WALL-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "InteriorWall_SouthZone_2ndFloor",
            "sun_exposure": "NoSun",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 7.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 7.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "NorthZone_2ndFloor"
        },
        "InteriorWall_SouthZone_1stFloor": {
            "construction_name": "INTERIOR-WALL-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "InteriorWall_NorthZone_1stFloor",
            "sun_exposure": "NoSun",
            "vertices": [
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SouthZone_1stFloor"
        },
        "InteriorWall_SouthZone_2ndFloor": {
            "construction_name": "INTERIOR-WALL-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "InteriorWall_NorthZone_2ndFloor",
            "sun_exposure": "NoSun",
            "vertices": [
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 7.4
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 7.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SouthZone_2ndFloor"
        },
        "NorthWall_NorthZone_1stFloor": {
            "construction_name": "WALL-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "vertices": [
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 3.7
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NorthZone_1stFloor"
        },
        "NorthWall_NorthZone_2ndFloor": {
            "construction_name": "WALL-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "vertices": [
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 7.4
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 7.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NorthZone_2ndFloor"
        },
        "SouthWall_SouthZone_1stFloor": {
            "construction_name": "WALL-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.7
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SouthZone_1stFloor"
        },
        "SouthWall_SouthZone_2ndFloor": {
            "construction_name": "WALL-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 25,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SouthZone_2ndFloor"
        },
        "WestWall_NorthZone_1stFloor": {
            "construction_name": "WALL-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NorthZone_1stFloor"
        },
        "WestWall_NorthZone_2ndFloor": {
            "construction_name": "WALL-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 7.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 7.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NorthZone_2ndFloor"
        },
        "WestWall_SouthZone_1stFloor": {
            "construction_name": "WALL-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.7
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SouthZone_1stFloor"
        },
        "WestWall_SouthZone_2ndFloor": {
            "construction_name": "WALL-ASSEMBLY",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 7.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.7
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SouthZone_2ndFloor"
        }
    },
    "WaterHeater:Mixed": {
        "Water Heater": {
            "ambient_temperature_indicator": "Schedule",
            "ambient_temperature_schedule_name": "Hot Water Ambient Temperature Schedule",
            "cold_water_supply_temperature_schedule_name": "Constant Mains Temp Schedule",
            "deadband_temperature_difference": 3.5,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "NaturalGas",
            "heater_maximum_capacity": 12500,
            "heater_thermal_efficiency": 0.8,
            "maximum_temperature_limit": 82.2222,
            "off_cycle_loss_coefficient_to_ambient_temperature": 2.36,
            "on_cycle_loss_coefficient_to_ambient_temperature": 2.36,
            "on_cycle_parasitic_fuel_consumption_rate": 15,
            "on_cycle_parasitic_fuel_type": "Electricity",
            "peak_use_flow_rate": 6.5e-05,
            "setpoint_temperature_schedule_name": "Hot Water Setpoint Temperature Schedule",
            "tank_volume": 0.454,
            "use_flow_rate_fraction_schedule_name": "Hot Water Demand Schedule"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.0063
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "REF D TINT 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.82,
            "back_side_solar_reflectance_at_normal_incidence": 0.36,
            "back_side_visible_reflectance_at_normal_incidence": 0.45,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.14,
            "front_side_visible_reflectance_at_normal_incidence": 0.18,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.3,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.25
        }
    },
    "Zone": {
        "NorthZone_1stFloor": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "x_origin": 0,
            "y_origin": 5.5,
            "z_origin": 0
        },
        "NorthZone_2ndFloor": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "x_origin": 0,
            "y_origin": 5.5,
            "z_origin": 3.7
        },
        "SouthZone_1stFloor": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SouthZone_2ndFloor": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 3.7
        }
    },
    "ZoneControl:Humidistat": {
        "ReheatHumidistat_NorthZone_1stFloor": {
            "humidifying_relative_humidity_setpoint_schedule_name": "Humidity Setpoint Schedule",
            "zone_name": "NorthZone_1stFloor"
        },
        "ReheatHumidistat_NorthZone_2ndFloor": {
            "humidifying_relative_humidity_setpoint_schedule_name": "Humidity Setpoint Schedule",
            "zone_name": "NorthZone_2ndFloor"
        },
        "ReheatHumidistat_SouthZone_1stFloor": {
            "humidifying_relative_humidity_setpoint_schedule_name": "Humidity Setpoint Schedule",
            "zone_name": "SouthZone_1stFloor"
        },
        "ReheatHumidistat_SouthZone_2ndFloor": {
            "humidifying_relative_humidity_setpoint_schedule_name": "Humidity Setpoint Schedule",
            "zone_name": "SouthZone_2ndFloor"
        }
    },
    "ZoneControl:Thermostat": {
        "Thermostat_NorthZone_1stFloor": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Schedule",
            "zone_or_zonelist_name": "NorthZone_1stFloor"
        },
        "Thermostat_NorthZone_2ndFloor": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Schedule",
            "zone_or_zonelist_name": "NorthZone_2ndFloor"
        },
        "Thermostat_SouthZone_1stFloor": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Schedule",
            "zone_or_zonelist_name": "SouthZone_1stFloor"
        },
        "Thermostat_SouthZone_2ndFloor": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Schedule",
            "zone_or_zonelist_name": "SouthZone_2ndFloor"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "DirectAir_NorthZone_1stFloor ADU": {
            "air_distribution_unit_outlet_node_name": "InletNode_NorthZone_1stFloor",
            "air_terminal_name": "DirectAir_NorthZone_1stFloor",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "DirectAir_NorthZone_2ndFloor ADU": {
            "air_distribution_unit_outlet_node_name": "InletNode_NorthZone_2ndFloor",
            "air_terminal_name": "DirectAir_NorthZone_2ndFloor",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "DirectAir_SouthZone_1stFloor ADU": {
            "air_distribution_unit_outlet_node_name": "InletNode_SouthZone_1stFloor",
            "air_terminal_name": "DirectAir_SouthZone_1stFloor",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "DirectAir_SouthZone_2ndFloor ADU": {
            "air_distribution_unit_outlet_node_name": "InletNode_SouthZone_2ndFloor",
            "air_terminal_name": "DirectAir_SouthZone_2ndFloor",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Inlets_SouthZone_1stFloor",
            "zone_air_node_name": "AirNode_SouthZone_1stFloor",
            "zone_conditioning_equipment_list_name": "Equipment_SouthZone_1stFloor",
            "zone_name": "SouthZone_1stFloor",
            "zone_return_air_node_or_nodelist_name": "OutletNode_SouthZone_1stFloor"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Inlets_NorthZone_1stFloor",
            "zone_air_node_name": "AirNode_NorthZone_1stFloor",
            "zone_conditioning_equipment_list_name": "Equipment_NorthZone_1stFloor",
            "zone_name": "NorthZone_1stFloor",
            "zone_return_air_node_or_nodelist_name": "OutletNode_NorthZone_1stFloor"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Inlets_SouthZone_2ndFloor",
            "zone_air_node_name": "AirNode_SouthZone_2ndFloor",
            "zone_conditioning_equipment_list_name": "Equipment_SouthZone_2ndFloor",
            "zone_name": "SouthZone_2ndFloor",
            "zone_return_air_node_or_nodelist_name": "OutletNode_SouthZone_2ndFloor"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Inlets_NorthZone_2ndFloor",
            "zone_air_node_name": "AirNode_NorthZone_2ndFloor",
            "zone_conditioning_equipment_list_name": "Equipment_NorthZone_2ndFloor",
            "zone_name": "NorthZone_2ndFloor",
            "zone_return_air_node_or_nodelist_name": "OutletNode_NorthZone_2ndFloor"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Equipment_NorthZone_1stFloor": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "DirectAir_NorthZone_1stFloor ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Equipment_NorthZone_2ndFloor": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "DirectAir_NorthZone_2ndFloor ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Equipment_SouthZone_1stFloor": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "DirectAir_SouthZone_1stFloor ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Equipment_SouthZone_2ndFloor": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "DirectAir_SouthZone_2ndFloor ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "NorthZone_1stFloor Infil": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.035,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "Infiltration Schedule",
            "temperature_term_coefficient": 0.025,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "NorthZone_1stFloor"
        },
        "NorthZone_2ndFloor Infil": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.035,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "Infiltration Schedule",
            "temperature_term_coefficient": 0.025,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "NorthZone_2ndFloor"
        },
        "SouthZone_1stFloor Infil": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.035,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "Infiltration Schedule",
            "temperature_term_coefficient": 0.025,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SouthZone_1stFloor"
        },
        "SouthZone_2ndFloor Infil": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.035,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "Infiltration Schedule",
            "temperature_term_coefficient": 0.025,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SouthZone_2ndFloor"
        }
    }
}