{
    "Building": {
        "Simple One Zone (Wireframe DXF)": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 30,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "MinimalShadowing",
            "temperature_convergence_tolerance_value": 0.004,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Zn001:Flr001": {
            "construction_name": "FLOOR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZONE ONE"
        },
        "Zn001:Roof001": {
            "construction_name": "ROOF31",
            "number_of_vertices": 4,
            "outside_boundary_condition": "OtherSideCoefficients",
            "outside_boundary_condition_object": "Zn001:Roof001:OSC",
            "sun_exposure": "NoSun",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "ZONE ONE"
        },
        "Zn001:Wall001": {
            "construction_name": "R13WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZONE ONE"
        },
        "Zn001:Wall002": {
            "construction_name": "R13WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZONE ONE"
        },
        "Zn001:Wall003": {
            "construction_name": "R13WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZONE ONE"
        },
        "Zn001:Wall004": {
            "construction_name": "R13WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZONE ONE"
        }
    },
    "Construction": {
        "FLOOR": {
            "outside_layer": "C5 - 4 IN HW CONCRETE"
        },
        "PanelConst": {
            "outside_layer": "Std Steel_Brown_Regular"
        },
        "R13WALL": {
            "layer_2": "Sheathing intermediate density - 12.7mm",
            "outside_layer": "R13LAYER"
        },
        "ROOF31": {
            "layer_2": "R13LAYER",
            "layer_3": "Sheathing intermediate density - 12.7mm",
            "outside_layer": "R31LAYER"
        },
        "TestWindow": {
            "outside_layer": "Window1"
        }
    },
    "Exterior:Lights": {
        "ExtLights": {
            "control_option": "AstronomicalClock",
            "design_level": 5250,
            "end_use_subcategory": "Grounds Lights",
            "schedule_name": "AlwaysOn"
        }
    },
    "FenestrationSurface:Detailed": {
        "panel001": {
            "building_surface_name": "Zn001:Roof001",
            "construction_name": "PanelConst",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1,
            "vertex_1_y_coordinate": 2,
            "vertex_1_z_coordinate": 4.572,
            "vertex_2_x_coordinate": 2,
            "vertex_2_y_coordinate": 2,
            "vertex_2_z_coordinate": 4.572,
            "vertex_3_x_coordinate": 2,
            "vertex_3_y_coordinate": 3,
            "vertex_3_z_coordinate": 4.572,
            "vertex_4_x_coordinate": 1,
            "vertex_4_y_coordinate": 3,
            "vertex_4_z_coordinate": 4.572,
            "view_factor_to_ground": "Autocalculate"
        },
        "panel002": {
            "building_surface_name": "Zn001:Roof001",
            "construction_name": "PanelConst",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 3,
            "vertex_1_y_coordinate": 2,
            "vertex_1_z_coordinate": 4.572,
            "vertex_2_x_coordinate": 4,
            "vertex_2_y_coordinate": 2,
            "vertex_2_z_coordinate": 4.572,
            "vertex_3_x_coordinate": 4,
            "vertex_3_y_coordinate": 3,
            "vertex_3_z_coordinate": 4.572,
            "vertex_4_x_coordinate": 3,
            "vertex_4_y_coordinate": 3,
            "vertex_4_z_coordinate": 4.572,
            "view_factor_to_ground": "Autocalculate"
        },
        "panel003": {
            "building_surface_name": "Zn001:Roof001",
            "construction_name": "PanelConst",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 5,
            "vertex_1_y_coordinate": 2,
            "vertex_1_z_coordinate": 4.572,
            "vertex_2_x_coordinate": 6,
            "vertex_2_y_coordinate": 2,
            "vertex_2_z_coordinate": 4.572,
            "vertex_3_x_coordinate": 6,
            "vertex_3_y_coordinate": 3,
            "vertex_3_z_coordinate": 4.572,
            "vertex_4_x_coordinate": 5,
            "vertex_4_y_coordinate": 3,
            "vertex_4_z_coordinate": 4.572,
            "view_factor_to_ground": "Autocalculate"
        },
        "panel004": {
            "building_surface_name": "Zn001:Roof001",
            "construction_name": "PanelConst",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 7,
            "vertex_1_y_coordinate": 2,
            "vertex_1_z_coordinate": 4.572,
            "vertex_2_x_coordinate": 8,
            "vertex_2_y_coordinate": 2,
            "vertex_2_z_coordinate": 4.572,
            "vertex_3_x_coordinate": 8,
            "vertex_3_y_coordinate": 3,
            "vertex_3_z_coordinate": 4.572,
            "vertex_4_x_coordinate": 7,
            "vertex_4_y_coordinate": 3,
            "vertex_4_z_coordinate": 4.572,
            "view_factor_to_ground": "Autocalculate"
        },
        "panel005": {
            "building_surface_name": "Zn001:Roof001",
            "construction_name": "PanelConst",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 9,
            "vertex_1_y_coordinate": 2,
            "vertex_1_z_coordinate": 4.572,
            "vertex_2_x_coordinate": 10,
            "vertex_2_y_coordinate": 2,
            "vertex_2_z_coordinate": 4.572,
            "vertex_3_x_coordinate": 10,
            "vertex_3_y_coordinate": 3,
            "vertex_3_z_coordinate": 4.572,
            "vertex_4_x_coordinate": 9,
            "vertex_4_y_coordinate": 3,
            "vertex_4_z_coordinate": 4.572,
            "view_factor_to_ground": "Autocalculate"
        },
        "panel006": {
            "building_surface_name": "Zn001:Roof001",
            "construction_name": "PanelConst",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 11,
            "vertex_1_y_coordinate": 2,
            "vertex_1_z_coordinate": 4.572,
            "vertex_2_x_coordinate": 12,
            "vertex_2_y_coordinate": 2,
            "vertex_2_z_coordinate": 4.572,
            "vertex_3_x_coordinate": 12,
            "vertex_3_y_coordinate": 3,
            "vertex_3_z_coordinate": 4.572,
            "vertex_4_x_coordinate": 11,
            "vertex_4_y_coordinate": 3,
            "vertex_4_z_coordinate": 4.572,
            "view_factor_to_ground": "Autocalculate"
        },
        "panel007": {
            "building_surface_name": "Zn001:Roof001",
            "construction_name": "PanelConst",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 13,
            "vertex_1_y_coordinate": 2,
            "vertex_1_z_coordinate": 4.572,
            "vertex_2_x_coordinate": 14,
            "vertex_2_y_coordinate": 2,
            "vertex_2_z_coordinate": 4.572,
            "vertex_3_x_coordinate": 14,
            "vertex_3_y_coordinate": 3,
            "vertex_3_z_coordinate": 4.572,
            "vertex_4_x_coordinate": 13,
            "vertex_4_y_coordinate": 3,
            "vertex_4_z_coordinate": 4.572,
            "view_factor_to_ground": "Autocalculate"
        },
        "panel008": {
            "building_surface_name": "Zn001:Roof001",
            "construction_name": "PanelConst",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1,
            "vertex_1_y_coordinate": 10,
            "vertex_1_z_coordinate": 4.572,
            "vertex_2_x_coordinate": 2,
            "vertex_2_y_coordinate": 10,
            "vertex_2_z_coordinate": 4.572,
            "vertex_3_x_coordinate": 2,
            "vertex_3_y_coordinate": 11,
            "vertex_3_z_coordinate": 4.572,
            "vertex_4_x_coordinate": 1,
            "vertex_4_y_coordinate": 11,
            "vertex_4_z_coordinate": 4.572,
            "view_factor_to_ground": "Autocalculate"
        },
        "panel009": {
            "building_surface_name": "Zn001:Roof001",
            "construction_name": "PanelConst",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 3,
            "vertex_1_y_coordinate": 10,
            "vertex_1_z_coordinate": 4.572,
            "vertex_2_x_coordinate": 4,
            "vertex_2_y_coordinate": 10,
            "vertex_2_z_coordinate": 4.572,
            "vertex_3_x_coordinate": 4,
            "vertex_3_y_coordinate": 11,
            "vertex_3_z_coordinate": 4.572,
            "vertex_4_x_coordinate": 3,
            "vertex_4_y_coordinate": 11,
            "vertex_4_z_coordinate": 4.572,
            "view_factor_to_ground": "Autocalculate"
        },
        "panel0010": {
            "building_surface_name": "Zn001:Roof001",
            "construction_name": "PanelConst",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 5,
            "vertex_1_y_coordinate": 10,
            "vertex_1_z_coordinate": 4.572,
            "vertex_2_x_coordinate": 6,
            "vertex_2_y_coordinate": 10,
            "vertex_2_z_coordinate": 4.572,
            "vertex_3_x_coordinate": 6,
            "vertex_3_y_coordinate": 11,
            "vertex_3_z_coordinate": 4.572,
            "vertex_4_x_coordinate": 5,
            "vertex_4_y_coordinate": 11,
            "vertex_4_z_coordinate": 4.572,
            "view_factor_to_ground": "Autocalculate"
        },
        "panel0011": {
            "building_surface_name": "Zn001:Roof001",
            "construction_name": "PanelConst",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 7,
            "vertex_1_y_coordinate": 10,
            "vertex_1_z_coordinate": 4.572,
            "vertex_2_x_coordinate": 8,
            "vertex_2_y_coordinate": 10,
            "vertex_2_z_coordinate": 4.572,
            "vertex_3_x_coordinate": 8,
            "vertex_3_y_coordinate": 11,
            "vertex_3_z_coordinate": 4.572,
            "vertex_4_x_coordinate": 7,
            "vertex_4_y_coordinate": 11,
            "vertex_4_z_coordinate": 4.572,
            "view_factor_to_ground": "Autocalculate"
        },
        "panel0012": {
            "building_surface_name": "Zn001:Roof001",
            "construction_name": "PanelConst",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 9,
            "vertex_1_y_coordinate": 10,
            "vertex_1_z_coordinate": 4.572,
            "vertex_2_x_coordinate": 10,
            "vertex_2_y_coordinate": 10,
            "vertex_2_z_coordinate": 4.572,
            "vertex_3_x_coordinate": 10,
            "vertex_3_y_coordinate": 11,
            "vertex_3_z_coordinate": 4.572,
            "vertex_4_x_coordinate": 9,
            "vertex_4_y_coordinate": 11,
            "vertex_4_z_coordinate": 4.572,
            "view_factor_to_ground": "Autocalculate"
        },
        "panel0013": {
            "building_surface_name": "Zn001:Roof001",
            "construction_name": "PanelConst",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 11,
            "vertex_1_y_coordinate": 10,
            "vertex_1_z_coordinate": 4.572,
            "vertex_2_x_coordinate": 12,
            "vertex_2_y_coordinate": 10,
            "vertex_2_z_coordinate": 4.572,
            "vertex_3_x_coordinate": 12,
            "vertex_3_y_coordinate": 11,
            "vertex_3_z_coordinate": 4.572,
            "vertex_4_x_coordinate": 11,
            "vertex_4_y_coordinate": 11,
            "vertex_4_z_coordinate": 4.572,
            "view_factor_to_ground": "Autocalculate"
        },
        "panel0014": {
            "building_surface_name": "Zn001:Roof001",
            "construction_name": "PanelConst",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 13,
            "vertex_1_y_coordinate": 10,
            "vertex_1_z_coordinate": 4.572,
            "vertex_2_x_coordinate": 14,
            "vertex_2_y_coordinate": 10,
            "vertex_2_z_coordinate": 4.572,
            "vertex_3_x_coordinate": 14,
            "vertex_3_y_coordinate": 11,
            "vertex_3_z_coordinate": 4.572,
            "vertex_4_x_coordinate": 13,
            "vertex_4_y_coordinate": 11,
            "vertex_4_z_coordinate": 4.572,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Material": {
        "C5 - 4 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1014984,
            "visible_absorptance": 0.65
        },
        "Hardboard Medium density": {
            "conductivity": 0.105,
            "density": 800,
            "roughness": "Smooth",
            "specific_heat": 1300,
            "thickness": 0.019
        },
        "Plywood or wood panels - 19.0mm": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "Smooth",
            "specific_heat": 1210,
            "thickness": 0.019
        },
        "Sheathing intermediate density - 12.7mm": {
            "conductivity": 0.057,
            "density": 350,
            "roughness": "Smooth",
            "specific_heat": 1300,
            "thickness": 0.0127
        },
        "Std Steel_Brown_Regular": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.92
        },
        "Tile and lay-in panels - plain or acoustic - 19mm": {
            "conductivity": 0.057,
            "density": 290,
            "roughness": "MediumSmooth",
            "specific_heat": 590,
            "thickness": 0.019
        }
    },
    "Material:NoMass": {
        "R13LAYER": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.290965,
            "visible_absorptance": 0.75
        },
        "R31LAYER": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 5.456,
            "visible_absorptance": 0.75
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "ExteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "EnergyTransfer:Building",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "EnergyTransfer:Facility",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF:WireFrame"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Vertices"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermostat Cooling Setpoint Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Inside Face Temperature"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Outside Face Temperature"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "All"
        }
    },
    "RunPeriod": {
        "Annual Run": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Constant": {
        "AlwaysOn": {
            "hourly_value": 1.0,
            "schedule_type_limits_name": "Fraction"
        },
        "ConstantTwenty": {
            "hourly_value": 20,
            "schedule_type_limits_name": "PanelControl"
        },
        "ConstantTwentyTwo": {
            "hourly_value": 22,
            "schedule_type_limits_name": "PanelControl"
        }
    },
    "ScheduleTypeLimits": {
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "PanelControl": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:Location": {
        "Denver Stapleton Intl Arpt CO USA WMO=724690": {
            "elevation": 1611.0,
            "latitude": 39.77,
            "longitude": -104.87,
            "time_zone": -7.0
        }
    },
    "SizingPeriod:DesignDay": {
        "Denver Stapleton Intl Arpt Ann Clg 1% Condns DB=>MWB": {
            "barometric_pressure": 83411.0,
            "daily_dry_bulb_temperature_range": 15.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 32.6,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15.6,
            "wind_direction": 120,
            "wind_speed": 4
        },
        "Denver Stapleton Intl Arpt Ann Htg 99% Condns DB": {
            "barometric_pressure": 83411.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -16,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -16,
            "wind_direction": 180,
            "wind_speed": 2.3
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "SurfaceProperty:OtherSideCoefficients": {
        "Zn001:Roof001:OSC": {
            "combined_convective_radiative_film_coefficient": 0,
            "constant_temperature": 0,
            "constant_temperature_coefficient": 0.95,
            "constant_temperature_schedule_name": "ConstantTwentyTwo",
            "maximum_other_side_temperature_limit": 25.0,
            "minimum_other_side_temperature_limit": 5.0,
            "period_of_sinusoidal_variation": 24,
            "previous_other_side_temperature_coefficient": 1.0,
            "sinusoidal_variation_of_constant_temperature_coefficient": "No",
            "zone_air_temperature_coefficient": -0.95
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.2"
        }
    },
    "Window": {
        "WallWindow": {
            "building_surface_name": "Zn001:Wall003",
            "construction_name": "TestWindow",
            "height": 2,
            "length": 2,
            "multiplier": 1,
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 1
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "Window1": {
            "solar_heat_gain_coefficient": 0.8,
            "u_factor": 1.4,
            "visible_transmittance": 0.9
        }
    },
    "Zone": {
        "ZONE ONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    }
}