{
    "AirLoopHVAC": {
        "VAV SYS 1": {
            "availability_manager_list_name": "VAV SYS 1 Availability Managers",
            "branch_list_name": "VAV SYS 1 Branches",
            "controller_list_name": "VAV SYS 1 Controllers",
            "demand_side_inlet_node_names": "VAV SYS 1 Zone Equip Inlet",
            "demand_side_outlet_node_name": "VAV SYS 1 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV SYS 1 Air Loop Inlet",
            "supply_side_outlet_node_names": "VAV SYS 1 Air Loop Outlet"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "VAV SYS 1 Controllers": {
            "controller_1_name": "VAV SYS 1 Cooling Coil Controller",
            "controller_1_object_type": "Controller:WaterCoil"
        },
        "VAV SYS 1 OA System Controllers": {
            "controller_1_name": "VAV SYS 1 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "VAV SYS 1 OA System": {
            "controller_list_name": "VAV SYS 1 OA System Controllers",
            "outdoor_air_equipment_list_name": "VAV SYS 1 OA System Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "VAV SYS 1 OA System Equipment": {
            "component_1_name": "VAV SYS 1 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "VAV SYS 1 Return Path": {
            "components": [
                {
                    "component_name": "Return-Plenum-1",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                }
            ],
            "return_air_path_outlet_node_name": "VAV SYS 1 Return Air Outlet"
        }
    },
    "AirLoopHVAC:ReturnPlenum": {
        "Return-Plenum-1": {
            "nodes": [
                {
                    "inlet_node_name": "SPACE1-1 Return Outlet"
                },
                {
                    "inlet_node_name": "SPACE2-1 Return Outlet"
                },
                {
                    "inlet_node_name": "SPACE3-1 Return Outlet"
                },
                {
                    "inlet_node_name": "SPACE4-1 Return Outlet"
                },
                {
                    "inlet_node_name": "SPACE5-1 Return Outlet"
                }
            ],
            "outlet_node_name": "VAV SYS 1 Return Air Outlet",
            "zone_name": "PLENUM-1",
            "zone_node_name": "PLENUM-1 Zone Air Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "VAV SYS 1 Supply Path": {
            "components": [
                {
                    "component_name": "VAV SYS 1 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV SYS 1 Zone Equip Inlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "VAV SYS 1 Zone Splitter": {
            "inlet_node_name": "VAV SYS 1 Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "SPACE1-1 Damper Inlet"
                },
                {
                    "outlet_node_name": "SPACE2-1 Damper Inlet"
                },
                {
                    "outlet_node_name": "SPACE3-1 Damper Inlet"
                },
                {
                    "outlet_node_name": "SPACE4-1 Damper Inlet"
                },
                {
                    "outlet_node_name": "SPACE5-1 Damper Inlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:VAV:NoReheat": {
        "SPACE1-1 VAV System": {
            "air_inlet_node_name": "SPACE1-1 Damper Inlet",
            "air_outlet_node_name": "SPACE1-1 Supply Inlet",
            "availability_schedule_name": "REHEATCOILAVAILSCHED",
            "constant_minimum_air_flow_fraction": 0.3,
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "SPACE3-1 VAV System": {
            "air_inlet_node_name": "SPACE3-1 Damper Inlet",
            "air_outlet_node_name": "SPACE3-1 Supply Inlet",
            "availability_schedule_name": "REHEATCOILAVAILSCHED",
            "constant_minimum_air_flow_fraction": 0.3,
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "SPACE2-1 VAV Reheat": {
            "air_inlet_node_name": "SPACE2-1 Damper Inlet",
            "air_outlet_node_name": "SPACE2-1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "SPACE2-1 Damper Outlet",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "SPACE2-1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Steam",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "SPACE4-1 VAV Reheat": {
            "air_inlet_node_name": "SPACE4-1 Damper Inlet",
            "air_outlet_node_name": "SPACE4-1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "SPACE4-1 Damper Outlet",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "SPACE4-1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Steam",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "SPACE5-1 VAV Reheat": {
            "air_inlet_node_name": "SPACE5-1 Damper Inlet",
            "air_outlet_node_name": "SPACE5-1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "SPACE5-1 Damper Outlet",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "SPACE5-1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Steam",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:Scheduled": {
        "VAV SYS 1 Availability 1": {
            "schedule_name": "FanAvailSched"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "VAV SYS 1 Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "VAV SYS 1 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Boiler:Steam": {
        "Steam Boiler Plant Boiler": {
            "coefficient_1_of_fuel_use_function_of_part_load_ratio_curve": 0.8,
            "coefficient_2_of_fuel_use_function_of_part_load_ratio_curve": 0.1,
            "coefficient_3_of_fuel_use_function_of_part_load_ratio_curve": 0.1,
            "design_outlet_steam_temperature": 115,
            "fuel_type": "NaturalGas",
            "maximum_operating_pressure": 160000,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 1e-05,
            "nominal_capacity": "Autosize",
            "optimum_part_load_ratio": 0.2,
            "steam_outlet_node_name": "Steam Boiler Plant Boiler Outlet Node",
            "theoretical_efficiency": 0.8,
            "water_inlet_node_name": "Steam Boiler Plant Boiler Inlet Node"
        }
    },
    "Branch": {
        "CHW Demand 1 ChW Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CHW Demand 1 ChW Bypass Inlet Node",
                    "component_name": "CHW Demand 1 ChW Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CHW Demand 1 ChW Bypass Outlet Node"
                }
            ]
        },
        "CHW Demand 1 ChW Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CHW Demand 1 ChW Demand Inlet Node",
                    "component_name": "CHW Demand 1 ChW Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CHW Demand 1 ChW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "CHW Demand 1 ChW Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CHW Demand 1 ChW Demand Exit Pipe Inlet Node",
                    "component_name": "CHW Demand 1 ChW Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CHW Demand 1 ChW Demand Outlet Node"
                }
            ]
        },
        "Heating Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Demand Bypass Inlet Node",
                    "component_name": "Heating Demand Bypass",
                    "component_object_type": "Pipe:Adiabatic:Steam",
                    "component_outlet_node_name": "Heating Demand Bypass Outlet Node"
                }
            ]
        },
        "Purchased CHW Plant ChW Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Purchased CHW Plant ChW Supply Bypass Inlet Node",
                    "component_name": "Purchased CHW Plant ChW Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Purchased CHW Plant ChW Supply Bypass Outlet Node"
                }
            ]
        },
        "Purchased CHW Plant ChW Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Purchased CHW Plant ChW Supply Inlet Node",
                    "component_name": "Purchased CHW Plant ChW Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Purchased CHW Plant ChW Pump Outlet Node"
                }
            ]
        },
        "Purchased CHW Plant ChW Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Purchased CHW Plant ChW Supply Exit Pipe Inlet Node",
                    "component_name": "Purchased CHW Plant ChW Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Purchased CHW Plant ChW Supply Outlet Node"
                }
            ]
        },
        "Purchased CHW Plant Chiller Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Purchased CHW Plant Chiller Inlet Node",
                    "component_name": "Purchased CHW Plant Chiller",
                    "component_object_type": "DistrictCooling",
                    "component_outlet_node_name": "Purchased CHW Plant Chiller Outlet Node"
                }
            ]
        },
        "SPACE1-1 Baseboard-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE1-1 Reheat Coil Steam Inlet",
                    "component_name": "SPACE1-1 Baseboard",
                    "component_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Steam",
                    "component_outlet_node_name": "SPACE1-1 Reheat Coil Steam Outlet"
                }
            ]
        },
        "SPACE2-1 Steam-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE2-1 Reheat Coil Steam Inlet",
                    "component_name": "SPACE2-1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Steam",
                    "component_outlet_node_name": "SPACE2-1 Reheat Coil Steam Outlet"
                }
            ]
        },
        "SPACE3-1 Baseboard-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE3-1 Reheat Coil Steam Inlet",
                    "component_name": "SPACE3-1 Baseboard",
                    "component_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Steam",
                    "component_outlet_node_name": "SPACE3-1 Reheat Coil Steam Outlet"
                }
            ]
        },
        "SPACE4-1 Steam-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE4-1 Reheat Coil Steam Inlet",
                    "component_name": "SPACE4-1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Steam",
                    "component_outlet_node_name": "SPACE4-1 Reheat Coil Steam Outlet"
                }
            ]
        },
        "SPACE5-1 Steam-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SPACE5-1 Reheat Coil Steam Inlet",
                    "component_name": "SPACE5-1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Steam",
                    "component_outlet_node_name": "SPACE5-1 Reheat Coil Steam Outlet"
                }
            ]
        },
        "Steam Boiler Plant Boiler Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Steam Boiler Plant Boiler Inlet Node",
                    "component_name": "Steam Boiler Plant Boiler",
                    "component_object_type": "Boiler:Steam",
                    "component_outlet_node_name": "Steam Boiler Plant Boiler Outlet Node"
                }
            ]
        },
        "Steam Boiler Plant Steam Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Steam Boiler Plant Steam Supply Inlet Node",
                    "component_name": "Steam Boiler Plant Steam Circ Pump",
                    "component_object_type": "Pump:VariableSpeed:Condensate",
                    "component_outlet_node_name": "Steam Boiler Plant Steam Pump Outlet Node"
                }
            ]
        },
        "Steam Boiler Plant Steam Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Steam Boiler Plant Steam Supply Exit Pipe Inlet Node",
                    "component_name": "Steam Boiler Plant Steam Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic:Steam",
                    "component_outlet_node_name": "Steam Boiler Plant Steam Supply Outlet Node"
                }
            ]
        },
        "Steam Demand 1 Steam Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Steam Demand 1 Steam Demand Inlet Node",
                    "component_name": "Steam Demand 1 Steam Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic:Steam",
                    "component_outlet_node_name": "Steam Demand 1 Steam Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Steam Demand 1 Steam Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Steam Demand 1 Steam Demand Exit Pipe Inlet Node",
                    "component_name": "Steam Demand 1 Steam Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic:Steam",
                    "component_outlet_node_name": "Steam Demand 1 Steam Demand Outlet Node"
                }
            ]
        },
        "VAV SYS 1 ChW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV SYS 1 Cooling Coil ChW Inlet",
                    "component_name": "VAV SYS 1 Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "VAV SYS 1 Cooling Coil ChW Outlet"
                }
            ]
        },
        "VAV SYS 1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV SYS 1 Air Loop Inlet",
                    "component_name": "VAV SYS 1 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV SYS 1 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "VAV SYS 1 Mixed Air Outlet",
                    "component_name": "VAV SYS 1 Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "VAV SYS 1 Cooling Coil Outlet"
                },
                {
                    "component_inlet_node_name": "VAV SYS 1 Cooling Coil Outlet",
                    "component_name": "VAV SYS 1 Heating Coil",
                    "component_object_type": "Coil:Heating:Steam",
                    "component_outlet_node_name": "VAV SYS 1 Heating Coil Outlet"
                },
                {
                    "component_inlet_node_name": "VAV SYS 1 Heating Coil Outlet",
                    "component_name": "VAV SYS 1 Supply Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV SYS 1 Air Loop Outlet"
                }
            ]
        },
        "VAV SYS 1 Steam-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV SYS 1 Heating Coil Steam Inlet",
                    "component_name": "VAV SYS 1 Heating Coil",
                    "component_object_type": "Coil:Heating:Steam",
                    "component_outlet_node_name": "VAV SYS 1 Heating Coil Steam Outlet"
                }
            ]
        }
    },
    "BranchList": {
        "CHW Demand 1 ChW Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "CHW Demand 1 ChW Inlet Branch"
                },
                {
                    "branch_name": "VAV SYS 1 ChW-Branch"
                },
                {
                    "branch_name": "CHW Demand 1 ChW Bypass Branch"
                },
                {
                    "branch_name": "CHW Demand 1 ChW Outlet Branch"
                }
            ]
        },
        "Purchased CHW Plant ChW Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Purchased CHW Plant ChW Supply Inlet Branch"
                },
                {
                    "branch_name": "Purchased CHW Plant Chiller Branch"
                },
                {
                    "branch_name": "Purchased CHW Plant ChW Supply Bypass Branch"
                },
                {
                    "branch_name": "Purchased CHW Plant ChW Supply Outlet Branch"
                }
            ]
        },
        "Steam Boiler Plant Steam Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Steam Boiler Plant Steam Supply Inlet Branch"
                },
                {
                    "branch_name": "Steam Boiler Plant Boiler Branch"
                },
                {
                    "branch_name": "Steam Boiler Plant Steam Supply Outlet Branch"
                }
            ]
        },
        "Steam Demand 1 Steam Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Steam Demand 1 Steam Inlet Branch"
                },
                {
                    "branch_name": "SPACE1-1 Baseboard-Branch"
                },
                {
                    "branch_name": "SPACE2-1 Steam-Branch"
                },
                {
                    "branch_name": "SPACE3-1 Baseboard-Branch"
                },
                {
                    "branch_name": "SPACE4-1 Steam-Branch"
                },
                {
                    "branch_name": "SPACE5-1 Steam-Branch"
                },
                {
                    "branch_name": "Heating Demand Bypass Branch"
                },
                {
                    "branch_name": "VAV SYS 1 Steam-Branch"
                },
                {
                    "branch_name": "Steam Demand 1 Steam Outlet Branch"
                }
            ]
        },
        "VAV SYS 1 Branches": {
            "branches": [
                {
                    "branch_name": "VAV SYS 1 Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Building": {
            "loads_convergence_tolerance_value": 0.04,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 30.0,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "BACK-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE3-1"
        },
        "C1-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "C1-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C2-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "C2-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C3-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "C3-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C4-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "C4-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C5-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "C5-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "F1-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "F2-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "F3-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "F4-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "F5-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "FRONT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE1-1"
        },
        "LEFT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE4-1"
        },
        "RIGHT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE2-1"
        },
        "SB12": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB21",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB14": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB41",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB15": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB51",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB21": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB12",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB23": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB32",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB25": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB52",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB32": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB23",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB34": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB43",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB35": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB53",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB41": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB14",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB43": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB34",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB45": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB54",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB51": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB15",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB52": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB25",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB53": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB35",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB54": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB45",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "Sp01-LEFT": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE1-1"
        },
        "Sp01-RIGHT": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE1-1"
        },
        "Sp03-LEFT": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE3-1"
        },
        "Sp03-RIGHT": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE3-1"
        },
        "TOP-1": {
            "construction_name": "ROOF-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PB": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PF": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PL": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PR": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        }
    },
    "Coil:Cooling:Water:DetailedGeometry": {
        "VAV SYS 1 Cooling Coil": {
            "air_inlet_node_name": "VAV SYS 1 Mixed Air Outlet",
            "air_outlet_node_name": "VAV SYS 1 Cooling Coil Outlet",
            "availability_schedule_name": "CoolingCoilAvailSched",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 4,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "VAV SYS 1 Cooling Coil ChW Inlet",
            "water_outlet_node_name": "VAV SYS 1 Cooling Coil ChW Outlet"
        }
    },
    "Coil:Heating:Steam": {
        "SPACE2-1 Reheat Coil": {
            "air_inlet_node_name": "SPACE2-1 Damper Outlet",
            "air_outlet_node_name": "SPACE2-1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "coil_control_type": "ZoneLoadControl",
            "degree_of_loop_subcooling": 15.0,
            "degree_of_subcooling": 5.0,
            "maximum_steam_flow_rate": "Autosize",
            "water_inlet_node_name": "SPACE2-1 Reheat Coil Steam Inlet",
            "water_outlet_node_name": "SPACE2-1 Reheat Coil Steam Outlet"
        },
        "SPACE4-1 Reheat Coil": {
            "air_inlet_node_name": "SPACE4-1 Damper Outlet",
            "air_outlet_node_name": "SPACE4-1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "coil_control_type": "ZoneLoadControl",
            "degree_of_loop_subcooling": 15.0,
            "degree_of_subcooling": 5.0,
            "maximum_steam_flow_rate": "Autosize",
            "water_inlet_node_name": "SPACE4-1 Reheat Coil Steam Inlet",
            "water_outlet_node_name": "SPACE4-1 Reheat Coil Steam Outlet"
        },
        "SPACE5-1 Reheat Coil": {
            "air_inlet_node_name": "SPACE5-1 Damper Outlet",
            "air_outlet_node_name": "SPACE5-1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "coil_control_type": "ZoneLoadControl",
            "degree_of_loop_subcooling": 15.0,
            "degree_of_subcooling": 5.0,
            "maximum_steam_flow_rate": "Autosize",
            "water_inlet_node_name": "SPACE5-1 Reheat Coil Steam Inlet",
            "water_outlet_node_name": "SPACE5-1 Reheat Coil Steam Outlet"
        },
        "VAV SYS 1 Heating Coil": {
            "air_inlet_node_name": "VAV SYS 1 Cooling Coil Outlet",
            "air_outlet_node_name": "VAV SYS 1 Heating Coil Outlet",
            "availability_schedule_name": "HEATINGCOILAVAILSCHED",
            "coil_control_type": "TemperatureSetpointControl",
            "degree_of_loop_subcooling": 15.0,
            "degree_of_subcooling": 5.0,
            "maximum_steam_flow_rate": "Autosize",
            "temperature_setpoint_node_name": "VAV SYS 1 Heating Coil Outlet",
            "water_inlet_node_name": "VAV SYS 1 Heating Coil Steam Inlet",
            "water_outlet_node_name": "VAV SYS 1 Heating Coil Steam Outlet"
        }
    },
    "Connector:Mixer": {
        "CHW Demand 1 ChW Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "VAV SYS 1 ChW-Branch"
                },
                {
                    "inlet_branch_name": "CHW Demand 1 ChW Bypass Branch"
                }
            ],
            "outlet_branch_name": "CHW Demand 1 ChW Outlet Branch"
        },
        "Purchased CHW Plant ChW Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Purchased CHW Plant Chiller Branch"
                },
                {
                    "inlet_branch_name": "Purchased CHW Plant ChW Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Purchased CHW Plant ChW Supply Outlet Branch"
        },
        "Steam Boiler Plant Steam Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Steam Boiler Plant Boiler Branch"
                }
            ],
            "outlet_branch_name": "Steam Boiler Plant Steam Supply Outlet Branch"
        },
        "Steam Demand 1 Steam Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SPACE1-1 Baseboard-Branch"
                },
                {
                    "inlet_branch_name": "SPACE2-1 Steam-Branch"
                },
                {
                    "inlet_branch_name": "SPACE3-1 Baseboard-Branch"
                },
                {
                    "inlet_branch_name": "SPACE4-1 Steam-Branch"
                },
                {
                    "inlet_branch_name": "SPACE5-1 Steam-Branch"
                },
                {
                    "inlet_branch_name": "VAV SYS 1 Steam-Branch"
                },
                {
                    "inlet_branch_name": "Heating Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Steam Demand 1 Steam Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CHW Demand 1 ChW Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "VAV SYS 1 ChW-Branch"
                },
                {
                    "outlet_branch_name": "CHW Demand 1 ChW Bypass Branch"
                }
            ],
            "inlet_branch_name": "CHW Demand 1 ChW Inlet Branch"
        },
        "Purchased CHW Plant ChW Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Purchased CHW Plant Chiller Branch"
                },
                {
                    "outlet_branch_name": "Purchased CHW Plant ChW Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Purchased CHW Plant ChW Supply Inlet Branch"
        },
        "Steam Boiler Plant Steam Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Steam Boiler Plant Boiler Branch"
                }
            ],
            "inlet_branch_name": "Steam Boiler Plant Steam Supply Inlet Branch"
        },
        "Steam Demand 1 Steam Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SPACE1-1 Baseboard-Branch"
                },
                {
                    "outlet_branch_name": "SPACE2-1 Steam-Branch"
                },
                {
                    "outlet_branch_name": "SPACE3-1 Baseboard-Branch"
                },
                {
                    "outlet_branch_name": "SPACE4-1 Steam-Branch"
                },
                {
                    "outlet_branch_name": "SPACE5-1 Steam-Branch"
                },
                {
                    "outlet_branch_name": "VAV SYS 1 Steam-Branch"
                },
                {
                    "outlet_branch_name": "Heating Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Steam Demand 1 Steam Inlet Branch"
        }
    },
    "ConnectorList": {
        "CHW Demand 1 ChW Demand Side Connectors": {
            "connector_1_name": "CHW Demand 1 ChW Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CHW Demand 1 ChW Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Purchased CHW Plant ChW Supply Side Connectors": {
            "connector_1_name": "Purchased CHW Plant ChW Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Purchased CHW Plant ChW Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Steam Boiler Plant Steam Supply Side Connectors": {
            "connector_1_name": "Steam Boiler Plant Steam Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Steam Boiler Plant Steam Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Steam Demand 1 Steam Demand Side Connectors": {
            "connector_1_name": "Steam Demand 1 Steam Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Steam Demand 1 Steam Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "CLNG-1": {
            "outside_layer": "MAT-CLNG-1"
        },
        "Dbl Clr 3mm/13mm Air": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "FLOOR-SLAB-1": {
            "outside_layer": "CC03"
        },
        "INT-WALL-1": {
            "layer_2": "AL21",
            "layer_3": "GP02",
            "outside_layer": "GP02"
        },
        "ROOF-1": {
            "layer_2": "BR01",
            "layer_3": "IN46",
            "layer_4": "WD01",
            "outside_layer": "RG01"
        },
        "Sgl Grey 3mm": {
            "outside_layer": "GREY 3MM"
        },
        "WALL-1": {
            "layer_2": "PW03",
            "layer_3": "IN02",
            "layer_4": "GP01",
            "outside_layer": "WD01"
        }
    },
    "Controller:OutdoorAir": {
        "VAV SYS 1 OA Controller": {
            "actuator_node_name": "VAV SYS 1 Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 16.0,
            "economizer_minimum_limit_dry_bulb_temperature": 1.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Min OA Sched",
            "mixed_air_node_name": "VAV SYS 1 Mixed Air Outlet",
            "relief_air_outlet_node_name": "VAV SYS 1 Relief Air Outlet",
            "return_air_node_name": "VAV SYS 1 Air Loop Inlet"
        }
    },
    "Controller:WaterCoil": {
        "VAV SYS 1 Cooling Coil Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV SYS 1 Cooling Coil ChW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV SYS 1 Cooling Coil Outlet"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA SPACE1-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE2-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE3-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE4-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE5-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "DistrictCooling": {
        "Purchased CHW Plant Chiller": {
            "chilled_water_inlet_node_name": "Purchased CHW Plant Chiller Inlet Node",
            "chilled_water_outlet_node_name": "Purchased CHW Plant Chiller Outlet Node",
            "nominal_capacity": 1e+15
        }
    },
    "ElectricEquipment": {
        "SPACE1-1 ElecEq 1": {
            "design_level": 1056,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 ElecEq 1": {
            "design_level": 456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 ElecEq 1": {
            "design_level": 1056,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 ElecEq 1": {
            "design_level": 456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 ElecEq 1": {
            "design_level": 1976,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "Fan:VariableVolume": {
        "VAV SYS 1 Supply Fan": {
            "air_inlet_node_name": "VAV SYS 1 Heating Coil Outlet",
            "air_outlet_node_name": "VAV SYS 1 Air Loop Outlet",
            "availability_schedule_name": "FanAvailSched",
            "fan_power_coefficient_1": 0.35071223,
            "fan_power_coefficient_2": 0.30850535,
            "fan_power_coefficient_3": -0.54137364,
            "fan_power_coefficient_4": 0.87198823,
            "fan_power_coefficient_5": 0.0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600.0
        }
    },
    "FenestrationSurface:Detailed": {
        "DB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 9.1,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 9.1,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 7.0,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 7.0,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "DF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 21.3,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 21.3,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 23.8,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 23.8,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 26.5,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 26.5,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 13.0,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 13.0,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 3.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 16.8,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 16.8,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WL-1": {
            "building_surface_name": "LEFT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 11.4,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 11.4,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 4.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 4.0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WR-1": {
            "building_surface_name": "RIGHT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.5,
            "vertex_1_y_coordinate": 3.85,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 30.5,
            "vertex_2_y_coordinate": 3.85,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 30.5,
            "vertex_3_y_coordinate": 11.4,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 30.5,
            "vertex_4_y_coordinate": 11.4,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "SPACE1-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1584,
            "return_air_fraction": 0.0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 684,
            "return_air_fraction": 0.0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1584,
            "return_air_fraction": 0.0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 684,
            "return_air_fraction": 0.0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 2964,
            "return_air_fraction": 0.0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "Material": {
        "BR01": {
            "conductivity": 0.162,
            "density": 1121.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1464.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0094999997,
            "visible_absorptance": 0.7
        },
        "CC03": {
            "conductivity": 1.31,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.65
        },
        "GP01": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.75
        },
        "GP02": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.015900001,
            "visible_absorptance": 0.75
        },
        "IN02": {
            "conductivity": 0.043000001,
            "density": 10.0,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.090099998,
            "visible_absorptance": 0.75
        },
        "IN46": {
            "conductivity": 0.023,
            "density": 24.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 1590.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.076200001,
            "visible_absorptance": 0.5
        },
        "PW03": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.78
        },
        "RG01": {
            "conductivity": 1.442,
            "density": 881.0,
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "specific_heat": 1674.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.65
        },
        "WD01": {
            "conductivity": 0.115,
            "density": 513.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.019099999,
            "visible_absorptance": 0.78
        },
        "WD10": {
            "conductivity": 0.115,
            "density": 513,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381,
            "thermal_absorptance": 0.9,
            "thickness": 0.667,
            "visible_absorptance": 0.78
        }
    },
    "Material:AirGap": {
        "AL21": {
            "thermal_resistance": 0.157
        },
        "AL23": {
            "thermal_resistance": 0.153
        }
    },
    "Material:NoMass": {
        "CP01": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.367,
            "visible_absorptance": 0.75
        },
        "MAT-CLNG-1": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 0.65225929,
            "visible_absorptance": 0.65
        },
        "MAT-FLOOR-1": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 3.522199631,
            "visible_absorptance": 0.65
        },
        "MAT-SB-U": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 0.117406666,
            "visible_absorptance": 0.65
        }
    },
    "NodeList": {
        "SPACE1-1 Inlets": {
            "nodes": [
                {
                    "node_name": "SPACE1-1 Supply Inlet"
                }
            ]
        },
        "SPACE2-1 Inlets": {
            "nodes": [
                {
                    "node_name": "SPACE2-1 Supply Inlet"
                }
            ]
        },
        "SPACE3-1 Inlets": {
            "nodes": [
                {
                    "node_name": "SPACE3-1 Supply Inlet"
                }
            ]
        },
        "SPACE4-1 Inlets": {
            "nodes": [
                {
                    "node_name": "SPACE4-1 Supply Inlet"
                }
            ]
        },
        "SPACE5-1 Inlets": {
            "nodes": [
                {
                    "node_name": "SPACE5-1 Supply Inlet"
                }
            ]
        },
        "VAV SYS 1 Heating Supply Air Temp Nodes": {
            "nodes": [
                {
                    "node_name": "VAV SYS 1 Heating Coil Outlet"
                }
            ]
        },
        "VAV SYS 1 Supply Air Temp Nodes": {
            "nodes": [
                {
                    "node_name": "VAV SYS 1 Air Loop Outlet"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "VAV SYS 1 OA Mixing Box": {
            "mixed_air_node_name": "VAV SYS 1 Mixed Air Outlet",
            "outdoor_air_stream_node_name": "VAV SYS 1 Outside Air Inlet",
            "relief_air_stream_node_name": "VAV SYS 1 Relief Air Outlet",
            "return_air_stream_node_name": "VAV SYS 1 Air Loop Inlet"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV SYS 1 Outside Air Inlet"
                }
            ]
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Fans:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 2": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 3": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 4": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 5": {
            "key_name": "Heating:NaturalGas",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 6": {
            "key_name": "NaturalGas:Plant",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 7": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Cooling Rate"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Heating Rate"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Total Heating Rate"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Total Heating Rate"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Steam Mass Flow Rate"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Steam Inlet Temperature"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Steam Outlet Temperature"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heating Coil Heating Rate"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heating Coil Steam Mass Flow Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Total Cooling Rate"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Heating Rate"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Steam Efficiency"
        },
        "Output:Variable 17": {
            "key_value": "VAV SYS 1 Air Loop Outlet",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 18": {
            "key_value": "VAV SYS 1 Air Loop Outlet",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint Temperature"
        },
        "Output:Variable 19": {
            "key_value": "VAV SYS 1 Air Loop Outlet",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 20": {
            "key_value": "VAV SYS 1 Heating Coil Outlet",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 21": {
            "key_value": "VAV SYS 1 Heating Coil Outlet",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint Temperature"
        },
        "Output:Variable 22": {
            "key_value": "VAV SYS 1 Cooling Coil Outlet",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 23": {
            "key_value": "VAV SYS 1 Cooling Coil Outlet",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint Temperature"
        },
        "Output:Variable 24": {
            "key_value": "VAV SYS 1 Mixed Air Outlet",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "SPACE1-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 20,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "Pipe:Adiabatic": {
        "CHW Demand 1 ChW Bypass Pipe": {
            "inlet_node_name": "CHW Demand 1 ChW Bypass Inlet Node",
            "outlet_node_name": "CHW Demand 1 ChW Bypass Outlet Node"
        },
        "CHW Demand 1 ChW Inlet Pipe": {
            "inlet_node_name": "CHW Demand 1 ChW Demand Inlet Node",
            "outlet_node_name": "CHW Demand 1 ChW Demand Entrance Pipe Outlet Node"
        },
        "CHW Demand 1 ChW Outlet Pipe": {
            "inlet_node_name": "CHW Demand 1 ChW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "CHW Demand 1 ChW Demand Outlet Node"
        },
        "Purchased CHW Plant ChW Supply Outlet": {
            "inlet_node_name": "Purchased CHW Plant ChW Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Purchased CHW Plant ChW Supply Outlet Node"
        },
        "Purchased CHW Plant ChW Supply Side Bypass": {
            "inlet_node_name": "Purchased CHW Plant ChW Supply Bypass Inlet Node",
            "outlet_node_name": "Purchased CHW Plant ChW Supply Bypass Outlet Node"
        }
    },
    "Pipe:Adiabatic:Steam": {
        "Heating Demand Bypass": {
            "inlet_node_name": "Heating Demand Bypass Inlet Node",
            "outlet_node_name": "Heating Demand Bypass Outlet Node"
        },
        "Steam Boiler Plant Steam Supply Outlet": {
            "inlet_node_name": "Steam Boiler Plant Steam Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Steam Boiler Plant Steam Supply Outlet Node"
        },
        "Steam Demand 1 Steam Inlet Pipe": {
            "inlet_node_name": "Steam Demand 1 Steam Demand Inlet Node",
            "outlet_node_name": "Steam Demand 1 Steam Demand Entrance Pipe Outlet Node"
        },
        "Steam Demand 1 Steam Outlet Pipe": {
            "inlet_node_name": "Steam Demand 1 Steam Demand Exit Pipe Inlet Node",
            "outlet_node_name": "Steam Demand 1 Steam Demand Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "Purchased CHW Plant ChW Plant": {
            "equipment": [
                {
                    "equipment_name": "Purchased CHW Plant Chiller",
                    "equipment_object_type": "DistrictCooling"
                }
            ]
        },
        "Steam Boiler Plant heating plant": {
            "equipment": [
                {
                    "equipment_name": "Steam Boiler Plant Boiler",
                    "equipment_object_type": "Boiler:Steam"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "Purchased CHW Plant ChW Supply": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "Purchased CHW Plant ChW Plant"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Steam Boiler Plant Heat Supply": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "Steam Boiler Plant heating plant"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Purchased CHW Plant Operation": {
            "control_scheme_1_name": "Purchased CHW Plant ChW Supply",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "Steam Boiler Plant Operation": {
            "control_scheme_1_name": "Steam Boiler Plant Heat Supply",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "Purchased CHW Plant": {
            "demand_side_branch_list_name": "CHW Demand 1 ChW Demand Side Branches",
            "demand_side_connector_list_name": "CHW Demand 1 ChW Demand Side Connectors",
            "demand_side_inlet_node_name": "CHW Demand 1 ChW Demand Inlet Node",
            "demand_side_outlet_node_name": "CHW Demand 1 ChW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Purchased CHW Plant ChW Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 1,
            "plant_equipment_operation_scheme_name": "Purchased CHW Plant Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Purchased CHW Plant ChW Supply Side Branches",
            "plant_side_connector_list_name": "Purchased CHW Plant ChW Supply Side Connectors",
            "plant_side_inlet_node_name": "Purchased CHW Plant ChW Supply Inlet Node",
            "plant_side_outlet_node_name": "Purchased CHW Plant ChW Supply Outlet Node"
        },
        "Steam Boiler Plant": {
            "demand_side_branch_list_name": "Steam Demand 1 Steam Demand Side Branches",
            "demand_side_connector_list_name": "Steam Demand 1 Steam Demand Side Connectors",
            "demand_side_inlet_node_name": "Steam Demand 1 Steam Demand Inlet Node",
            "demand_side_outlet_node_name": "Steam Demand 1 Steam Demand Outlet Node",
            "fluid_type": "Steam",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Steam Boiler Plant Steam Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 110,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Steam Boiler Plant Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Steam Boiler Plant Steam Supply Side Branches",
            "plant_side_connector_list_name": "Steam Boiler Plant Steam Supply Side Connectors",
            "plant_side_inlet_node_name": "Steam Boiler Plant Steam Supply Inlet Node",
            "plant_side_outlet_node_name": "Steam Boiler Plant Steam Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "Purchased CHW Plant ChW Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Purchased CHW Plant ChW Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Purchased CHW Plant ChW Pump Outlet Node",
            "pump_control_type": "Intermittent"
        }
    },
    "Pump:VariableSpeed:Condensate": {
        "Steam Boiler Plant Steam Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 179352,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "design_steam_volume_flow_rate": "Autosize",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Steam Boiler Plant Steam Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Steam Boiler Plant Steam Pump Outlet Node"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "begin_day_of_month": 15,
            "begin_month": 1,
            "end_day_of_month": 21,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "No"
        },
        "Run Period 2": {
            "begin_day_of_month": 15,
            "begin_month": 4,
            "end_day_of_month": 21,
            "end_month": 4,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "No"
        }
    },
    "Schedule:Compact": {
        "ACTSCHD": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 117.239997864
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        },
        "CLG-SETP-SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 40.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40.0
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 40.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40.0
                },
                {
                    "field": "For: CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 40.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "COOLINGCOILAVAILSCHED": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "CW-LOOP-TEMP-SCHEDULE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.22
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "EQUIP-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "FANAVAILSCHED": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "HEATING SUPPLY AIR TEMP SCH": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "HEATINGCOILAVAILSCHED": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "HTG-SETP-SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 22.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 22.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                },
                {
                    "field": "For: CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 22.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "INFIL-SCH": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 10/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "LIGHTS-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "MIN OA SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "OCCUPY-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "PLANTONSCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "REHEATCOILAVAILSCHED": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "SEASONAL RESET SUPPLY AIR TEMP SCH": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "SHADETRANSSCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "STEAM-LOOP-TEMP-SCHEDULE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 107.0
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "ZONE CONTROL TYPE SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays weekends holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4.0
                },
                {
                    "field": "For: CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4.0
                }
            ],
            "schedule_type_limits_name": "CONTROL TYPE"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "FlowRate": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 10
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "VAV SYS 1 Cooling Coil Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV SYS 1 Heating Coil Outlet",
            "fan_outlet_node_name": "VAV SYS 1 Air Loop Outlet",
            "reference_setpoint_node_name": "VAV SYS 1 Air Loop Outlet",
            "setpoint_node_or_nodelist_name": "VAV SYS 1 Cooling Coil Outlet"
        },
        "VAV SYS 1 Mixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV SYS 1 Heating Coil Outlet",
            "fan_outlet_node_name": "VAV SYS 1 Air Loop Outlet",
            "reference_setpoint_node_name": "VAV SYS 1 Air Loop Outlet",
            "setpoint_node_or_nodelist_name": "VAV SYS 1 Mixed Air Outlet"
        }
    },
    "SetpointManager:Scheduled": {
        "Purchased CHW Plant ChW Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "Purchased CHW Plant ChW Supply Outlet Node"
        },
        "Steam Boiler Plant Boiler Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Steam-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "Steam Boiler Plant Boiler Outlet Node"
        },
        "Steam Boiler Plant Steam Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Steam-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "Steam Boiler Plant Steam Supply Outlet Node"
        },
        "VAV SYS 1 Heating Coil Air Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Heating Supply Air Temp Sch",
            "setpoint_node_or_nodelist_name": "VAV SYS 1 Heating Supply Air Temp Nodes"
        },
        "VAV SYS 1 Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal Reset Supply Air Temp Sch",
            "setpoint_node_or_nodelist_name": "VAV SYS 1 Supply Air Temp Nodes"
        }
    },
    "Shading:Zone:Detailed": {
        "Main South Overhang": {
            "base_surface_name": "FRONT-1",
            "number_of_vertices": 4,
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                }
            ]
        },
        "South Door Overhang": {
            "base_surface_name": "FRONT-1",
            "number_of_vertices": 4,
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": -2.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": -2.0,
                    "vertex_z_coordinate": 2.6
                }
            ]
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 201.0,
            "latitude": 41.98,
            "longitude": -87.92,
            "time_zone": -6.0
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.3,
            "heating_sizing_factor": 1.3
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 7.22,
            "loop_design_temperature_difference": 6.67,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "Purchased CHW Plant"
        },
        "Sizing:Plant 2": {
            "design_loop_exit_temperature": 110.0,
            "loop_design_temperature_difference": 25,
            "loop_type": "Steam",
            "plant_or_condenser_loop_name": "Steam Boiler Plant"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV SYS 1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.0,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE1-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE2-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE3-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE4-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE5-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
            "barometric_pressure": 98934.0,
            "daily_dry_bulb_temperature_range": 10.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.6,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
            "wind_direction": 230,
            "wind_speed": 5.2
        },
        "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
            "barometric_pressure": 98934.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -16.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -16.6,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "Simple"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "SimpleCombined"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "SPACE1-1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        },
        "SPACE2-1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        },
        "SPACE3-1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        },
        "SPACE4-1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        },
        "SPACE5-1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.2"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.0063
        },
        "AIR 13MM": {
            "gas_type": "Air",
            "thickness": 0.0127
        },
        "ARGON 13MM": {
            "gas_type": "Argon",
            "thickness": 0.0127
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "GREY 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.061,
            "back_side_visible_reflectance_at_normal_incidence": 0.061,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.061,
            "front_side_visible_reflectance_at_normal_incidence": 0.061,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.626,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.611
        },
        "LoE CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.22,
            "back_side_visible_reflectance_at_normal_incidence": 0.078,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.17,
            "front_side_visible_reflectance_at_normal_incidence": 0.055,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.6,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.84
        }
    },
    "Zone": {
        "PLENUM-1": {
            "ceiling_height": 0.609600067,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE1-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE2-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE3-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE4-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE5-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "SPACE1-1 Thermostat": {
            "control_1_name": "SPACE1-1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "SPACE2-1 Thermostat": {
            "control_1_name": "SPACE2-1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "SPACE3-1 Thermostat": {
            "control_1_name": "SPACE3-1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "SPACE4-1 Thermostat": {
            "control_1_name": "SPACE4-1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "SPACE5-1 Thermostat": {
            "control_1_name": "SPACE5-1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "SPACE1-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE1-1 Supply Inlet",
            "air_terminal_name": "SPACE1-1 VAV System",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        },
        "SPACE2-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE2-1 Supply Inlet",
            "air_terminal_name": "SPACE2-1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "SPACE3-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE3-1 Supply Inlet",
            "air_terminal_name": "SPACE3-1 VAV System",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        },
        "SPACE4-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE4-1 Supply Inlet",
            "air_terminal_name": "SPACE4-1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "SPACE5-1 ATU": {
            "air_distribution_unit_outlet_node_name": "SPACE5-1 Supply Inlet",
            "air_terminal_name": "SPACE5-1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        }
    },
    "ZoneHVAC:Baseboard:RadiantConvective:Steam": {
        "SPACE1-1 Baseboard": {
            "availability_schedule_name": "REHEATCOILAVAILSCHED",
            "degree_of_subcooling": 5,
            "design_object": "Baseboard Design",
            "heating_design_capacity": "Autosize",
            "inlet_node_name": "SPACE1-1 Reheat Coil Steam Inlet",
            "maximum_steam_flow_rate": "Autosize",
            "outlet_node_name": "SPACE1-1 Reheat Coil Steam Outlet",
            "surface_fractions": [
                {
                    "fraction_of_radiant_energy_to_surface": 0.4,
                    "surface_name": "FRONT-1"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.2,
                    "surface_name": "C1-1"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.1,
                    "surface_name": "SB15"
                }
            ]
        },
        "SPACE3-1 Baseboard": {
            "availability_schedule_name": "REHEATCOILAVAILSCHED",
            "degree_of_subcooling": 5,
            "design_object": "Baseboard Design",
            "heating_design_capacity": "Autosize",
            "inlet_node_name": "SPACE3-1 Reheat Coil Steam Inlet",
            "maximum_steam_flow_rate": "Autosize",
            "outlet_node_name": "SPACE3-1 Reheat Coil Steam Outlet",
            "surface_fractions": [
                {
                    "fraction_of_radiant_energy_to_surface": 0.4,
                    "surface_name": "BACK-1"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.2,
                    "surface_name": "C3-1"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.1,
                    "surface_name": "SB35"
                }
            ]
        }
    },
    "ZoneHVAC:Baseboard:RadiantConvective:Steam:Design": {
        "Baseboard Design": {
            "convergence_tolerance": 0.001,
            "fraction_of_radiant_energy_incident_on_people": 0.3,
            "fraction_radiant": 0.3,
            "heating_design_capacity_method": "HeatingDesignCapacity"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE1-1 Inlets",
            "zone_air_node_name": "SPACE1-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE1-1 Equipment",
            "zone_name": "SPACE1-1",
            "zone_return_air_node_or_nodelist_name": "SPACE1-1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE2-1 Inlets",
            "zone_air_node_name": "SPACE2-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE2-1 Equipment",
            "zone_name": "SPACE2-1",
            "zone_return_air_node_or_nodelist_name": "SPACE2-1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE3-1 Inlets",
            "zone_air_node_name": "SPACE3-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE3-1 Equipment",
            "zone_name": "SPACE3-1",
            "zone_return_air_node_or_nodelist_name": "SPACE3-1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE4-1 Inlets",
            "zone_air_node_name": "SPACE4-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE4-1 Equipment",
            "zone_name": "SPACE4-1",
            "zone_return_air_node_or_nodelist_name": "SPACE4-1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "SPACE5-1 Inlets",
            "zone_air_node_name": "SPACE5-1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SPACE5-1 Equipment",
            "zone_name": "SPACE5-1",
            "zone_return_air_node_or_nodelist_name": "SPACE5-1 Return Outlet"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "SPACE1-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE1-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SPACE1-1 Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Steam"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE2-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE2-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE3-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE3-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SPACE3-1 Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Steam"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE4-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE4-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE5-1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SPACE5-1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "SPACE1-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0167,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.00717,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0167,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.00717,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.031089,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    }
}