{
    "AirLoopHVAC": {
        "Split GN1": {
            "availability_manager_list_name": "Split GN1 Availability Managers",
            "branch_list_name": "Split GN1 Branches",
            "demand_side_inlet_node_names": "Split GN1 Supply Path Inlet",
            "demand_side_outlet_node_name": "Split GN1 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split GN1 Air Loop Inlet",
            "supply_side_outlet_node_names": "Split GN1 Air Loop Outlet"
        },
        "Split GN2": {
            "availability_manager_list_name": "Split GN2 Availability Managers",
            "branch_list_name": "Split GN2 Branches",
            "demand_side_inlet_node_names": "Split GN2 Supply Path Inlet",
            "demand_side_outlet_node_name": "Split GN2 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split GN2 Air Loop Inlet",
            "supply_side_outlet_node_names": "Split GN2 Air Loop Outlet"
        },
        "Split GNE": {
            "availability_manager_list_name": "Split GNE Availability Managers",
            "branch_list_name": "Split GNE Branches",
            "demand_side_inlet_node_names": "Split GNE Supply Path Inlet",
            "demand_side_outlet_node_name": "Split GNE Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split GNE Air Loop Inlet",
            "supply_side_outlet_node_names": "Split GNE Air Loop Outlet"
        },
        "Split GNW": {
            "availability_manager_list_name": "Split GNW Availability Managers",
            "branch_list_name": "Split GNW Branches",
            "demand_side_inlet_node_names": "Split GNW Supply Path Inlet",
            "demand_side_outlet_node_name": "Split GNW Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split GNW Air Loop Inlet",
            "supply_side_outlet_node_names": "Split GNW Air Loop Outlet"
        },
        "Split GS1": {
            "availability_manager_list_name": "Split GS1 Availability Managers",
            "branch_list_name": "Split GS1 Branches",
            "demand_side_inlet_node_names": "Split GS1 Supply Path Inlet",
            "demand_side_outlet_node_name": "Split GS1 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split GS1 Air Loop Inlet",
            "supply_side_outlet_node_names": "Split GS1 Air Loop Outlet"
        },
        "Split GS2": {
            "availability_manager_list_name": "Split GS2 Availability Managers",
            "branch_list_name": "Split GS2 Branches",
            "demand_side_inlet_node_names": "Split GS2 Supply Path Inlet",
            "demand_side_outlet_node_name": "Split GS2 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split GS2 Air Loop Inlet",
            "supply_side_outlet_node_names": "Split GS2 Air Loop Outlet"
        },
        "Split GSW": {
            "availability_manager_list_name": "Split GSW Availability Managers",
            "branch_list_name": "Split GSW Branches",
            "demand_side_inlet_node_names": "Split GSW Supply Path Inlet",
            "demand_side_outlet_node_name": "Split GSW Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split GSW Air Loop Inlet",
            "supply_side_outlet_node_names": "Split GSW Air Loop Outlet"
        },
        "Split MN1": {
            "availability_manager_list_name": "Split MN1 Availability Managers",
            "branch_list_name": "Split MN1 Branches",
            "demand_side_inlet_node_names": "Split MN1 Supply Path Inlet",
            "demand_side_outlet_node_name": "Split MN1 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split MN1 Air Loop Inlet",
            "supply_side_outlet_node_names": "Split MN1 Air Loop Outlet"
        },
        "Split MN2": {
            "availability_manager_list_name": "Split MN2 Availability Managers",
            "branch_list_name": "Split MN2 Branches",
            "demand_side_inlet_node_names": "Split MN2 Supply Path Inlet",
            "demand_side_outlet_node_name": "Split MN2 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split MN2 Air Loop Inlet",
            "supply_side_outlet_node_names": "Split MN2 Air Loop Outlet"
        },
        "Split MNE": {
            "availability_manager_list_name": "Split MNE Availability Managers",
            "branch_list_name": "Split MNE Branches",
            "demand_side_inlet_node_names": "Split MNE Supply Path Inlet",
            "demand_side_outlet_node_name": "Split MNE Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split MNE Air Loop Inlet",
            "supply_side_outlet_node_names": "Split MNE Air Loop Outlet"
        },
        "Split MNW": {
            "availability_manager_list_name": "Split MNW Availability Managers",
            "branch_list_name": "Split MNW Branches",
            "demand_side_inlet_node_names": "Split MNW Supply Path Inlet",
            "demand_side_outlet_node_name": "Split MNW Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split MNW Air Loop Inlet",
            "supply_side_outlet_node_names": "Split MNW Air Loop Outlet"
        },
        "Split MS1": {
            "availability_manager_list_name": "Split MS1 Availability Managers",
            "branch_list_name": "Split MS1 Branches",
            "demand_side_inlet_node_names": "Split MS1 Supply Path Inlet",
            "demand_side_outlet_node_name": "Split MS1 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split MS1 Air Loop Inlet",
            "supply_side_outlet_node_names": "Split MS1 Air Loop Outlet"
        },
        "Split MS2": {
            "availability_manager_list_name": "Split MS2 Availability Managers",
            "branch_list_name": "Split MS2 Branches",
            "demand_side_inlet_node_names": "Split MS2 Supply Path Inlet",
            "demand_side_outlet_node_name": "Split MS2 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split MS2 Air Loop Inlet",
            "supply_side_outlet_node_names": "Split MS2 Air Loop Outlet"
        },
        "Split MSE": {
            "availability_manager_list_name": "Split MSE Availability Managers",
            "branch_list_name": "Split MSE Branches",
            "demand_side_inlet_node_names": "Split MSE Supply Path Inlet",
            "demand_side_outlet_node_name": "Split MSE Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split MSE Air Loop Inlet",
            "supply_side_outlet_node_names": "Split MSE Air Loop Outlet"
        },
        "Split MSW": {
            "availability_manager_list_name": "Split MSW Availability Managers",
            "branch_list_name": "Split MSW Branches",
            "demand_side_inlet_node_names": "Split MSW Supply Path Inlet",
            "demand_side_outlet_node_name": "Split MSW Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split MSW Air Loop Inlet",
            "supply_side_outlet_node_names": "Split MSW Air Loop Outlet"
        },
        "Split Office": {
            "availability_manager_list_name": "Split Office Availability Managers",
            "branch_list_name": "Split Office Branches",
            "demand_side_inlet_node_names": "Split Office Supply Path Inlet",
            "demand_side_outlet_node_name": "Split Office Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split Office Air Loop Inlet",
            "supply_side_outlet_node_names": "Split Office Air Loop Outlet"
        },
        "Split TN1": {
            "availability_manager_list_name": "Split TN1 Availability Managers",
            "branch_list_name": "Split TN1 Branches",
            "demand_side_inlet_node_names": "Split TN1 Supply Path Inlet",
            "demand_side_outlet_node_name": "Split TN1 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split TN1 Air Loop Inlet",
            "supply_side_outlet_node_names": "Split TN1 Air Loop Outlet"
        },
        "Split TN2": {
            "availability_manager_list_name": "Split TN2 Availability Managers",
            "branch_list_name": "Split TN2 Branches",
            "demand_side_inlet_node_names": "Split TN2 Supply Path Inlet",
            "demand_side_outlet_node_name": "Split TN2 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split TN2 Air Loop Inlet",
            "supply_side_outlet_node_names": "Split TN2 Air Loop Outlet"
        },
        "Split TNE": {
            "availability_manager_list_name": "Split TNE Availability Managers",
            "branch_list_name": "Split TNE Branches",
            "demand_side_inlet_node_names": "Split TNE Supply Path Inlet",
            "demand_side_outlet_node_name": "Split TNE Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split TNE Air Loop Inlet",
            "supply_side_outlet_node_names": "Split TNE Air Loop Outlet"
        },
        "Split TNW": {
            "availability_manager_list_name": "Split TNW Availability Managers",
            "branch_list_name": "Split TNW Branches",
            "demand_side_inlet_node_names": "Split TNW Supply Path Inlet",
            "demand_side_outlet_node_name": "Split TNW Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split TNW Air Loop Inlet",
            "supply_side_outlet_node_names": "Split TNW Air Loop Outlet"
        },
        "Split TS1": {
            "availability_manager_list_name": "Split TS1 Availability Managers",
            "branch_list_name": "Split TS1 Branches",
            "demand_side_inlet_node_names": "Split TS1 Supply Path Inlet",
            "demand_side_outlet_node_name": "Split TS1 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split TS1 Air Loop Inlet",
            "supply_side_outlet_node_names": "Split TS1 Air Loop Outlet"
        },
        "Split TS2": {
            "availability_manager_list_name": "Split TS2 Availability Managers",
            "branch_list_name": "Split TS2 Branches",
            "demand_side_inlet_node_names": "Split TS2 Supply Path Inlet",
            "demand_side_outlet_node_name": "Split TS2 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split TS2 Air Loop Inlet",
            "supply_side_outlet_node_names": "Split TS2 Air Loop Outlet"
        },
        "Split TSE": {
            "availability_manager_list_name": "Split TSE Availability Managers",
            "branch_list_name": "Split TSE Branches",
            "demand_side_inlet_node_names": "Split TSE Supply Path Inlet",
            "demand_side_outlet_node_name": "Split TSE Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split TSE Air Loop Inlet",
            "supply_side_outlet_node_names": "Split TSE Air Loop Outlet"
        },
        "Split TSW": {
            "availability_manager_list_name": "Split TSW Availability Managers",
            "branch_list_name": "Split TSW Branches",
            "demand_side_inlet_node_names": "Split TSW Supply Path Inlet",
            "demand_side_outlet_node_name": "Split TSW Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Split TSW Air Loop Inlet",
            "supply_side_outlet_node_names": "Split TSW Air Loop Outlet"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "Split GN1 OA System Controllers": {
            "controller_1_name": "Split GN1 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split GN2 OA System Controllers": {
            "controller_1_name": "Split GN2 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split GNE OA System Controllers": {
            "controller_1_name": "Split GNE OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split GNW OA System Controllers": {
            "controller_1_name": "Split GNW OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split GS1 OA System Controllers": {
            "controller_1_name": "Split GS1 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split GS2 OA System Controllers": {
            "controller_1_name": "Split GS2 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split GSW OA System Controllers": {
            "controller_1_name": "Split GSW OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split MN1 OA System Controllers": {
            "controller_1_name": "Split MN1 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split MN2 OA System Controllers": {
            "controller_1_name": "Split MN2 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split MNE OA System Controllers": {
            "controller_1_name": "Split MNE OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split MNW OA System Controllers": {
            "controller_1_name": "Split MNW OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split MS1 OA System Controllers": {
            "controller_1_name": "Split MS1 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split MS2 OA System Controllers": {
            "controller_1_name": "Split MS2 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split MSE OA System Controllers": {
            "controller_1_name": "Split MSE OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split MSW OA System Controllers": {
            "controller_1_name": "Split MSW OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split Office OA System Controllers": {
            "controller_1_name": "Split Office OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split TN1 OA System Controllers": {
            "controller_1_name": "Split TN1 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split TN2 OA System Controllers": {
            "controller_1_name": "Split TN2 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split TNE OA System Controllers": {
            "controller_1_name": "Split TNE OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split TNW OA System Controllers": {
            "controller_1_name": "Split TNW OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split TS1 OA System Controllers": {
            "controller_1_name": "Split TS1 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split TS2 OA System Controllers": {
            "controller_1_name": "Split TS2 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split TSE OA System Controllers": {
            "controller_1_name": "Split TSE OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Split TSW OA System Controllers": {
            "controller_1_name": "Split TSW OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "Split GN1 OA System": {
            "controller_list_name": "Split GN1 OA System Controllers",
            "outdoor_air_equipment_list_name": "Split GN1 OA System Equipment"
        },
        "Split GN2 OA System": {
            "controller_list_name": "Split GN2 OA System Controllers",
            "outdoor_air_equipment_list_name": "Split GN2 OA System Equipment"
        },
        "Split GNE OA System": {
            "controller_list_name": "Split GNE OA System Controllers",
            "outdoor_air_equipment_list_name": "Split GNE OA System Equipment"
        },
        "Split GNW OA System": {
            "controller_list_name": "Split GNW OA System Controllers",
            "outdoor_air_equipment_list_name": "Split GNW OA System Equipment"
        },
        "Split GS1 OA System": {
            "controller_list_name": "Split GS1 OA System Controllers",
            "outdoor_air_equipment_list_name": "Split GS1 OA System Equipment"
        },
        "Split GS2 OA System": {
            "controller_list_name": "Split GS2 OA System Controllers",
            "outdoor_air_equipment_list_name": "Split GS2 OA System Equipment"
        },
        "Split GSW OA System": {
            "controller_list_name": "Split GSW OA System Controllers",
            "outdoor_air_equipment_list_name": "Split GSW OA System Equipment"
        },
        "Split MN1 OA System": {
            "controller_list_name": "Split MN1 OA System Controllers",
            "outdoor_air_equipment_list_name": "Split MN1 OA System Equipment"
        },
        "Split MN2 OA System": {
            "controller_list_name": "Split MN2 OA System Controllers",
            "outdoor_air_equipment_list_name": "Split MN2 OA System Equipment"
        },
        "Split MNE OA System": {
            "controller_list_name": "Split MNE OA System Controllers",
            "outdoor_air_equipment_list_name": "Split MNE OA System Equipment"
        },
        "Split MNW OA System": {
            "controller_list_name": "Split MNW OA System Controllers",
            "outdoor_air_equipment_list_name": "Split MNW OA System Equipment"
        },
        "Split MS1 OA System": {
            "controller_list_name": "Split MS1 OA System Controllers",
            "outdoor_air_equipment_list_name": "Split MS1 OA System Equipment"
        },
        "Split MS2 OA System": {
            "controller_list_name": "Split MS2 OA System Controllers",
            "outdoor_air_equipment_list_name": "Split MS2 OA System Equipment"
        },
        "Split MSE OA System": {
            "controller_list_name": "Split MSE OA System Controllers",
            "outdoor_air_equipment_list_name": "Split MSE OA System Equipment"
        },
        "Split MSW OA System": {
            "controller_list_name": "Split MSW OA System Controllers",
            "outdoor_air_equipment_list_name": "Split MSW OA System Equipment"
        },
        "Split Office OA System": {
            "controller_list_name": "Split Office OA System Controllers",
            "outdoor_air_equipment_list_name": "Split Office OA System Equipment"
        },
        "Split TN1 OA System": {
            "controller_list_name": "Split TN1 OA System Controllers",
            "outdoor_air_equipment_list_name": "Split TN1 OA System Equipment"
        },
        "Split TN2 OA System": {
            "controller_list_name": "Split TN2 OA System Controllers",
            "outdoor_air_equipment_list_name": "Split TN2 OA System Equipment"
        },
        "Split TNE OA System": {
            "controller_list_name": "Split TNE OA System Controllers",
            "outdoor_air_equipment_list_name": "Split TNE OA System Equipment"
        },
        "Split TNW OA System": {
            "controller_list_name": "Split TNW OA System Controllers",
            "outdoor_air_equipment_list_name": "Split TNW OA System Equipment"
        },
        "Split TS1 OA System": {
            "controller_list_name": "Split TS1 OA System Controllers",
            "outdoor_air_equipment_list_name": "Split TS1 OA System Equipment"
        },
        "Split TS2 OA System": {
            "controller_list_name": "Split TS2 OA System Controllers",
            "outdoor_air_equipment_list_name": "Split TS2 OA System Equipment"
        },
        "Split TSE OA System": {
            "controller_list_name": "Split TSE OA System Controllers",
            "outdoor_air_equipment_list_name": "Split TSE OA System Equipment"
        },
        "Split TSW OA System": {
            "controller_list_name": "Split TSW OA System Controllers",
            "outdoor_air_equipment_list_name": "Split TSW OA System Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "Split GN1 OA System Equipment": {
            "component_1_name": "Split GN1 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split GN2 OA System Equipment": {
            "component_1_name": "Split GN2 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split GNE OA System Equipment": {
            "component_1_name": "Split GNE OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split GNW OA System Equipment": {
            "component_1_name": "Split GNW OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split GS1 OA System Equipment": {
            "component_1_name": "Split GS1 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split GS2 OA System Equipment": {
            "component_1_name": "Split GS2 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split GSW OA System Equipment": {
            "component_1_name": "Split GSW OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split MN1 OA System Equipment": {
            "component_1_name": "Split MN1 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split MN2 OA System Equipment": {
            "component_1_name": "Split MN2 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split MNE OA System Equipment": {
            "component_1_name": "Split MNE OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split MNW OA System Equipment": {
            "component_1_name": "Split MNW OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split MS1 OA System Equipment": {
            "component_1_name": "Split MS1 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split MS2 OA System Equipment": {
            "component_1_name": "Split MS2 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split MSE OA System Equipment": {
            "component_1_name": "Split MSE OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split MSW OA System Equipment": {
            "component_1_name": "Split MSW OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split Office OA System Equipment": {
            "component_1_name": "Split Office OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split TN1 OA System Equipment": {
            "component_1_name": "Split TN1 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split TN2 OA System Equipment": {
            "component_1_name": "Split TN2 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split TNE OA System Equipment": {
            "component_1_name": "Split TNE OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split TNW OA System Equipment": {
            "component_1_name": "Split TNW OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split TS1 OA System Equipment": {
            "component_1_name": "Split TS1 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split TS2 OA System Equipment": {
            "component_1_name": "Split TS2 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split TSE OA System Equipment": {
            "component_1_name": "Split TSE OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Split TSW OA System Equipment": {
            "component_1_name": "Split TSW OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "Split GN1 Return Path": {
            "components": [
                {
                    "component_name": "Split GN1 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split GN1 Return Air Outlet"
        },
        "Split GN2 Return Path": {
            "components": [
                {
                    "component_name": "Split GN2 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split GN2 Return Air Outlet"
        },
        "Split GNE Return Path": {
            "components": [
                {
                    "component_name": "Split GNE Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split GNE Return Air Outlet"
        },
        "Split GNW Return Path": {
            "components": [
                {
                    "component_name": "Split GNW Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split GNW Return Air Outlet"
        },
        "Split GS1 Return Path": {
            "components": [
                {
                    "component_name": "Split GS1 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split GS1 Return Air Outlet"
        },
        "Split GS2 Return Path": {
            "components": [
                {
                    "component_name": "Split GS2 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split GS2 Return Air Outlet"
        },
        "Split GSW Return Path": {
            "components": [
                {
                    "component_name": "Split GSW Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split GSW Return Air Outlet"
        },
        "Split MN1 Return Path": {
            "components": [
                {
                    "component_name": "Split MN1 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split MN1 Return Air Outlet"
        },
        "Split MN2 Return Path": {
            "components": [
                {
                    "component_name": "Split MN2 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split MN2 Return Air Outlet"
        },
        "Split MNE Return Path": {
            "components": [
                {
                    "component_name": "Split MNE Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split MNE Return Air Outlet"
        },
        "Split MNW Return Path": {
            "components": [
                {
                    "component_name": "Split MNW Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split MNW Return Air Outlet"
        },
        "Split MS1 Return Path": {
            "components": [
                {
                    "component_name": "Split MS1 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split MS1 Return Air Outlet"
        },
        "Split MS2 Return Path": {
            "components": [
                {
                    "component_name": "Split MS2 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split MS2 Return Air Outlet"
        },
        "Split MSE Return Path": {
            "components": [
                {
                    "component_name": "Split MSE Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split MSE Return Air Outlet"
        },
        "Split MSW Return Path": {
            "components": [
                {
                    "component_name": "Split MSW Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split MSW Return Air Outlet"
        },
        "Split Office Return Path": {
            "components": [
                {
                    "component_name": "Split Office Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split Office Return Air Outlet"
        },
        "Split TN1 Return Path": {
            "components": [
                {
                    "component_name": "Split TN1 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split TN1 Return Air Outlet"
        },
        "Split TN2 Return Path": {
            "components": [
                {
                    "component_name": "Split TN2 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split TN2 Return Air Outlet"
        },
        "Split TNE Return Path": {
            "components": [
                {
                    "component_name": "Split TNE Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split TNE Return Air Outlet"
        },
        "Split TNW Return Path": {
            "components": [
                {
                    "component_name": "Split TNW Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split TNW Return Air Outlet"
        },
        "Split TS1 Return Path": {
            "components": [
                {
                    "component_name": "Split TS1 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split TS1 Return Air Outlet"
        },
        "Split TS2 Return Path": {
            "components": [
                {
                    "component_name": "Split TS2 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split TS2 Return Air Outlet"
        },
        "Split TSE Return Path": {
            "components": [
                {
                    "component_name": "Split TSE Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split TSE Return Air Outlet"
        },
        "Split TSW Return Path": {
            "components": [
                {
                    "component_name": "Split TSW Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Split TSW Return Air Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "Split GN1 Supply Path": {
            "components": [
                {
                    "component_name": "Split GN1 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split GN1 Supply Path Inlet"
        },
        "Split GN2 Supply Path": {
            "components": [
                {
                    "component_name": "Split GN2 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split GN2 Supply Path Inlet"
        },
        "Split GNE Supply Path": {
            "components": [
                {
                    "component_name": "Split GNE Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split GNE Supply Path Inlet"
        },
        "Split GNW Supply Path": {
            "components": [
                {
                    "component_name": "Split GNW Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split GNW Supply Path Inlet"
        },
        "Split GS1 Supply Path": {
            "components": [
                {
                    "component_name": "Split GS1 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split GS1 Supply Path Inlet"
        },
        "Split GS2 Supply Path": {
            "components": [
                {
                    "component_name": "Split GS2 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split GS2 Supply Path Inlet"
        },
        "Split GSW Supply Path": {
            "components": [
                {
                    "component_name": "Split GSW Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split GSW Supply Path Inlet"
        },
        "Split MN1 Supply Path": {
            "components": [
                {
                    "component_name": "Split MN1 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split MN1 Supply Path Inlet"
        },
        "Split MN2 Supply Path": {
            "components": [
                {
                    "component_name": "Split MN2 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split MN2 Supply Path Inlet"
        },
        "Split MNE Supply Path": {
            "components": [
                {
                    "component_name": "Split MNE Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split MNE Supply Path Inlet"
        },
        "Split MNW Supply Path": {
            "components": [
                {
                    "component_name": "Split MNW Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split MNW Supply Path Inlet"
        },
        "Split MS1 Supply Path": {
            "components": [
                {
                    "component_name": "Split MS1 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split MS1 Supply Path Inlet"
        },
        "Split MS2 Supply Path": {
            "components": [
                {
                    "component_name": "Split MS2 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split MS2 Supply Path Inlet"
        },
        "Split MSE Supply Path": {
            "components": [
                {
                    "component_name": "Split MSE Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split MSE Supply Path Inlet"
        },
        "Split MSW Supply Path": {
            "components": [
                {
                    "component_name": "Split MSW Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split MSW Supply Path Inlet"
        },
        "Split Office Supply Path": {
            "components": [
                {
                    "component_name": "Split Office Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split Office Supply Path Inlet"
        },
        "Split TN1 Supply Path": {
            "components": [
                {
                    "component_name": "Split TN1 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split TN1 Supply Path Inlet"
        },
        "Split TN2 Supply Path": {
            "components": [
                {
                    "component_name": "Split TN2 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split TN2 Supply Path Inlet"
        },
        "Split TNE Supply Path": {
            "components": [
                {
                    "component_name": "Split TNE Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split TNE Supply Path Inlet"
        },
        "Split TNW Supply Path": {
            "components": [
                {
                    "component_name": "Split TNW Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split TNW Supply Path Inlet"
        },
        "Split TS1 Supply Path": {
            "components": [
                {
                    "component_name": "Split TS1 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split TS1 Supply Path Inlet"
        },
        "Split TS2 Supply Path": {
            "components": [
                {
                    "component_name": "Split TS2 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split TS2 Supply Path Inlet"
        },
        "Split TSE Supply Path": {
            "components": [
                {
                    "component_name": "Split TSE Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split TSE Supply Path Inlet"
        },
        "Split TSW Supply Path": {
            "components": [
                {
                    "component_name": "Split TSW Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Split TSW Supply Path Inlet"
        }
    },
    "AirLoopHVAC:Unitary:Furnace:HeatCool": {
        "Split GN1 Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "G N1 Apartment",
            "cooling_coil_name": "Split GN1 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split GN1 Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split GN1 Air Loop Outlet",
            "heating_coil_name": "Split GN1 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split GN1 Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split GN2 Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "G N2 Apartment",
            "cooling_coil_name": "Split GN2 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split GN2 Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split GN2 Air Loop Outlet",
            "heating_coil_name": "Split GN2 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split GN2 Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split GNE Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "G NE Apartment",
            "cooling_coil_name": "Split GNE Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split GNE Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split GNE Air Loop Outlet",
            "heating_coil_name": "Split GNE Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split GNE Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split GNW Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "G NW Apartment",
            "cooling_coil_name": "Split GNW Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split GNW Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split GNW Air Loop Outlet",
            "heating_coil_name": "Split GNW Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split GNW Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split GS1 Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "G S1 Apartment",
            "cooling_coil_name": "Split GS1 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split GS1 Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split GS1 Air Loop Outlet",
            "heating_coil_name": "Split GS1 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split GS1 Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split GS2 Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "G S2 Apartment",
            "cooling_coil_name": "Split GS2 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split GS2 Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split GS2 Air Loop Outlet",
            "heating_coil_name": "Split GS2 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split GS2 Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split GSW Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "G SW Apartment",
            "cooling_coil_name": "Split GSW Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split GSW Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split GSW Air Loop Outlet",
            "heating_coil_name": "Split GSW Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split GSW Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split MN1 Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "M N1 Apartment",
            "cooling_coil_name": "Split MN1 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split MN1 Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split MN1 Air Loop Outlet",
            "heating_coil_name": "Split MN1 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split MN1 Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split MN2 Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "M N2 Apartment",
            "cooling_coil_name": "Split MN2 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split MN2 Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split MN2 Air Loop Outlet",
            "heating_coil_name": "Split MN2 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split MN2 Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split MNE Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "M NE Apartment",
            "cooling_coil_name": "Split MNE Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split MNE Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split MNE Air Loop Outlet",
            "heating_coil_name": "Split MNE Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split MNE Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split MNW Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "M NW Apartment",
            "cooling_coil_name": "Split MNW Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split MNW Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split MNW Air Loop Outlet",
            "heating_coil_name": "Split MNW Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split MNW Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split MS1 Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "M S1 Apartment",
            "cooling_coil_name": "Split MS1 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split MS1 Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split MS1 Air Loop Outlet",
            "heating_coil_name": "Split MS1 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split MS1 Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split MS2 Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "M S2 Apartment",
            "cooling_coil_name": "Split MS2 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split MS2 Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split MS2 Air Loop Outlet",
            "heating_coil_name": "Split MS2 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split MS2 Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split MSE Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "M SE Apartment",
            "cooling_coil_name": "Split MSE Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split MSE Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split MSE Air Loop Outlet",
            "heating_coil_name": "Split MSE Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split MSE Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split MSW Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "M SW Apartment",
            "cooling_coil_name": "Split MSW Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split MSW Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split MSW Air Loop Outlet",
            "heating_coil_name": "Split MSW Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split MSW Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split Office Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "Office",
            "cooling_coil_name": "Split Office Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split Office Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split Office Air Loop Outlet",
            "heating_coil_name": "Split Office Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "FAN_OFF_w_SB_SCH",
            "supply_fan_name": "Split Office Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split TN1 Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "T N1 Apartment",
            "cooling_coil_name": "Split TN1 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split TN1 Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split TN1 Air Loop Outlet",
            "heating_coil_name": "Split TN1 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split TN1 Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split TN2 Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "T N2 Apartment",
            "cooling_coil_name": "Split TN2 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split TN2 Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split TN2 Air Loop Outlet",
            "heating_coil_name": "Split TN2 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split TN2 Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split TNE Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "T NE Apartment",
            "cooling_coil_name": "Split TNE Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split TNE Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split TNE Air Loop Outlet",
            "heating_coil_name": "Split TNE Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split TNE Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split TNW Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "T NW Apartment",
            "cooling_coil_name": "Split TNW Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split TNW Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split TNW Air Loop Outlet",
            "heating_coil_name": "Split TNW Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split TNW Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split TS1 Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "T S1 Apartment",
            "cooling_coil_name": "Split TS1 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split TS1 Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split TS1 Air Loop Outlet",
            "heating_coil_name": "Split TS1 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split TS1 Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split TS2 Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "T S2 Apartment",
            "cooling_coil_name": "Split TS2 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split TS2 Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split TS2 Air Loop Outlet",
            "heating_coil_name": "Split TS2 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split TS2 Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split TSE Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "T SE Apartment",
            "cooling_coil_name": "Split TSE Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split TSE Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split TSE Air Loop Outlet",
            "heating_coil_name": "Split TSE Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split TSE Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "Split TSW Furnace with DX Cooling": {
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "controlling_zone_or_thermostat_location": "T SW Apartment",
            "cooling_coil_name": "Split TSW Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "furnace_air_inlet_node_name": "Split TSW Mixed Air Outlet",
            "furnace_air_outlet_node_name": "Split TSW Air Loop Outlet",
            "heating_coil_name": "Split TSW Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": 80,
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_air_fan_operating_mode_schedule_name": "All Off",
            "supply_fan_name": "Split TSW Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Split GN1 Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "G N1 Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split GN1 Return Air Outlet"
        },
        "Split GN2 Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "G N2 Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split GN2 Return Air Outlet"
        },
        "Split GNE Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "G NE Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split GNE Return Air Outlet"
        },
        "Split GNW Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "G NW Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split GNW Return Air Outlet"
        },
        "Split GS1 Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "G S1 Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split GS1 Return Air Outlet"
        },
        "Split GS2 Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "G S2 Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split GS2 Return Air Outlet"
        },
        "Split GSW Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "G SW Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split GSW Return Air Outlet"
        },
        "Split MN1 Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "M N1 Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split MN1 Return Air Outlet"
        },
        "Split MN2 Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "M N2 Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split MN2 Return Air Outlet"
        },
        "Split MNE Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "M NE Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split MNE Return Air Outlet"
        },
        "Split MNW Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "M NW Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split MNW Return Air Outlet"
        },
        "Split MS1 Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "M S1 Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split MS1 Return Air Outlet"
        },
        "Split MS2 Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "M S2 Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split MS2 Return Air Outlet"
        },
        "Split MSE Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "M SE Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split MSE Return Air Outlet"
        },
        "Split MSW Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "M SW Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split MSW Return Air Outlet"
        },
        "Split Office Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Office Return Outlet"
                }
            ],
            "outlet_node_name": "Split Office Return Air Outlet"
        },
        "Split TN1 Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "T N1 Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split TN1 Return Air Outlet"
        },
        "Split TN2 Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "T N2 Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split TN2 Return Air Outlet"
        },
        "Split TNE Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "T NE Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split TNE Return Air Outlet"
        },
        "Split TNW Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "T NW Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split TNW Return Air Outlet"
        },
        "Split TS1 Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "T S1 Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split TS1 Return Air Outlet"
        },
        "Split TS2 Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "T S2 Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split TS2 Return Air Outlet"
        },
        "Split TSE Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "T SE Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split TSE Return Air Outlet"
        },
        "Split TSW Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "T SW Apartment Return Outlet"
                }
            ],
            "outlet_node_name": "Split TSW Return Air Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Split GN1 Zone Splitter": {
            "inlet_node_name": "Split GN1 Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "G N1 Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split GN2 Zone Splitter": {
            "inlet_node_name": "Split GN2 Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "G N2 Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split GNE Zone Splitter": {
            "inlet_node_name": "Split GNE Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "G NE Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split GNW Zone Splitter": {
            "inlet_node_name": "Split GNW Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "G NW Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split GS1 Zone Splitter": {
            "inlet_node_name": "Split GS1 Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "G S1 Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split GS2 Zone Splitter": {
            "inlet_node_name": "Split GS2 Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "G S2 Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split GSW Zone Splitter": {
            "inlet_node_name": "Split GSW Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "G SW Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split MN1 Zone Splitter": {
            "inlet_node_name": "Split MN1 Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "M N1 Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split MN2 Zone Splitter": {
            "inlet_node_name": "Split MN2 Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "M N2 Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split MNE Zone Splitter": {
            "inlet_node_name": "Split MNE Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "M NE Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split MNW Zone Splitter": {
            "inlet_node_name": "Split MNW Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "M NW Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split MS1 Zone Splitter": {
            "inlet_node_name": "Split MS1 Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "M S1 Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split MS2 Zone Splitter": {
            "inlet_node_name": "Split MS2 Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "M S2 Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split MSE Zone Splitter": {
            "inlet_node_name": "Split MSE Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "M SE Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split MSW Zone Splitter": {
            "inlet_node_name": "Split MSW Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "M SW Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split Office Zone Splitter": {
            "inlet_node_name": "Split Office Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Office Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split TN1 Zone Splitter": {
            "inlet_node_name": "Split TN1 Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "T N1 Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split TN2 Zone Splitter": {
            "inlet_node_name": "Split TN2 Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "T N2 Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split TNE Zone Splitter": {
            "inlet_node_name": "Split TNE Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "T NE Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split TNW Zone Splitter": {
            "inlet_node_name": "Split TNW Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "T NW Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split TS1 Zone Splitter": {
            "inlet_node_name": "Split TS1 Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "T S1 Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split TS2 Zone Splitter": {
            "inlet_node_name": "Split TS2 Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "T S2 Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split TSE Zone Splitter": {
            "inlet_node_name": "Split TSE Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "T SE Apartment Zone Equip Inlet ATInlet"
                }
            ]
        },
        "Split TSW Zone Splitter": {
            "inlet_node_name": "Split TSW Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "T SW Apartment Zone Equip Inlet ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "G N1 Apartment Direct Air": {
            "air_inlet_node_name": "G N1 Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "G N1 Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "G N2 Apartment Direct Air": {
            "air_inlet_node_name": "G N2 Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "G N2 Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "G NE Apartment Direct Air": {
            "air_inlet_node_name": "G NE Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "G NE Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "G NW Apartment Direct Air": {
            "air_inlet_node_name": "G NW Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "G NW Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "G S1 Apartment Direct Air": {
            "air_inlet_node_name": "G S1 Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "G S1 Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "G S2 Apartment Direct Air": {
            "air_inlet_node_name": "G S2 Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "G S2 Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "G SW Apartment Direct Air": {
            "air_inlet_node_name": "G SW Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "G SW Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "M N1 Apartment Direct Air": {
            "air_inlet_node_name": "M N1 Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "M N1 Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "M N2 Apartment Direct Air": {
            "air_inlet_node_name": "M N2 Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "M N2 Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "M NE Apartment Direct Air": {
            "air_inlet_node_name": "M NE Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "M NE Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "M NW Apartment Direct Air": {
            "air_inlet_node_name": "M NW Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "M NW Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "M S1 Apartment Direct Air": {
            "air_inlet_node_name": "M S1 Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "M S1 Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "M S2 Apartment Direct Air": {
            "air_inlet_node_name": "M S2 Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "M S2 Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "M SE Apartment Direct Air": {
            "air_inlet_node_name": "M SE Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "M SE Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "M SW Apartment Direct Air": {
            "air_inlet_node_name": "M SW Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "M SW Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "Office Direct Air": {
            "air_inlet_node_name": "Office Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "Office Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "T N1 Apartment Direct Air": {
            "air_inlet_node_name": "T N1 Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "T N1 Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "T N2 Apartment Direct Air": {
            "air_inlet_node_name": "T N2 Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "T N2 Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "T NE Apartment Direct Air": {
            "air_inlet_node_name": "T NE Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "T NE Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "T NW Apartment Direct Air": {
            "air_inlet_node_name": "T NW Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "T NW Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "T S1 Apartment Direct Air": {
            "air_inlet_node_name": "T S1 Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "T S1 Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "T S2 Apartment Direct Air": {
            "air_inlet_node_name": "T S2 Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "T S2 Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "T SE Apartment Direct Air": {
            "air_inlet_node_name": "T SE Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "T SE Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "T SW Apartment Direct Air": {
            "air_inlet_node_name": "T SW Apartment Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "T SW Apartment Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:Scheduled": {
        "Split GN1 Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split GN2 Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split GNE Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split GNW Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split GS1 Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split GS2 Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split GSW Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split MN1 Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split MN2 Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split MNE Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split MNW Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split MS1 Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split MS2 Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split MSE Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split MSW Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split Office Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split TN1 Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split TN2 Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split TNE Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split TNW Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split TS1 Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split TS2 Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split TSE Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        },
        "Split TSW Availability": {
            "schedule_name": "COMPACT HVAC-ALWAYS 1"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Split GN1 Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split GN1 Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split GN2 Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split GN2 Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split GNE Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split GNE Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split GNW Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split GNW Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split GS1 Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split GS1 Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split GS2 Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split GS2 Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split GSW Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split GSW Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split MN1 Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split MN1 Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split MN2 Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split MN2 Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split MNE Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split MNE Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split MNW Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split MNW Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split MS1 Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split MS1 Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split MS2 Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split MS2 Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split MSE Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split MSE Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split MSW Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split MSW Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split Office Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split Office Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split TN1 Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split TN1 Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split TN2 Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split TN2 Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split TNE Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split TNE Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split TNW Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split TNW Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split TS1 Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split TS1 Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split TS2 Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split TS2 Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split TSE Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split TSE Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Split TSW Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "Split TSW Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Split GN1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split GN1 Air Loop Inlet",
                    "component_name": "Split GN1 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split GN1 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split GN1 Mixed Air Outlet",
                    "component_name": "Split GN1 Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split GN1 Air Loop Outlet"
                }
            ]
        },
        "Split GN2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split GN2 Air Loop Inlet",
                    "component_name": "Split GN2 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split GN2 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split GN2 Mixed Air Outlet",
                    "component_name": "Split GN2 Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split GN2 Air Loop Outlet"
                }
            ]
        },
        "Split GNE Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split GNE Air Loop Inlet",
                    "component_name": "Split GNE OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split GNE Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split GNE Mixed Air Outlet",
                    "component_name": "Split GNE Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split GNE Air Loop Outlet"
                }
            ]
        },
        "Split GNW Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split GNW Air Loop Inlet",
                    "component_name": "Split GNW OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split GNW Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split GNW Mixed Air Outlet",
                    "component_name": "Split GNW Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split GNW Air Loop Outlet"
                }
            ]
        },
        "Split GS1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split GS1 Air Loop Inlet",
                    "component_name": "Split GS1 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split GS1 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split GS1 Mixed Air Outlet",
                    "component_name": "Split GS1 Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split GS1 Air Loop Outlet"
                }
            ]
        },
        "Split GS2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split GS2 Air Loop Inlet",
                    "component_name": "Split GS2 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split GS2 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split GS2 Mixed Air Outlet",
                    "component_name": "Split GS2 Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split GS2 Air Loop Outlet"
                }
            ]
        },
        "Split GSW Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split GSW Air Loop Inlet",
                    "component_name": "Split GSW OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split GSW Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split GSW Mixed Air Outlet",
                    "component_name": "Split GSW Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split GSW Air Loop Outlet"
                }
            ]
        },
        "Split MN1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split MN1 Air Loop Inlet",
                    "component_name": "Split MN1 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split MN1 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split MN1 Mixed Air Outlet",
                    "component_name": "Split MN1 Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split MN1 Air Loop Outlet"
                }
            ]
        },
        "Split MN2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split MN2 Air Loop Inlet",
                    "component_name": "Split MN2 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split MN2 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split MN2 Mixed Air Outlet",
                    "component_name": "Split MN2 Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split MN2 Air Loop Outlet"
                }
            ]
        },
        "Split MNE Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split MNE Air Loop Inlet",
                    "component_name": "Split MNE OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split MNE Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split MNE Mixed Air Outlet",
                    "component_name": "Split MNE Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split MNE Air Loop Outlet"
                }
            ]
        },
        "Split MNW Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split MNW Air Loop Inlet",
                    "component_name": "Split MNW OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split MNW Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split MNW Mixed Air Outlet",
                    "component_name": "Split MNW Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split MNW Air Loop Outlet"
                }
            ]
        },
        "Split MS1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split MS1 Air Loop Inlet",
                    "component_name": "Split MS1 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split MS1 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split MS1 Mixed Air Outlet",
                    "component_name": "Split MS1 Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split MS1 Air Loop Outlet"
                }
            ]
        },
        "Split MS2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split MS2 Air Loop Inlet",
                    "component_name": "Split MS2 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split MS2 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split MS2 Mixed Air Outlet",
                    "component_name": "Split MS2 Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split MS2 Air Loop Outlet"
                }
            ]
        },
        "Split MSE Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split MSE Air Loop Inlet",
                    "component_name": "Split MSE OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split MSE Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split MSE Mixed Air Outlet",
                    "component_name": "Split MSE Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split MSE Air Loop Outlet"
                }
            ]
        },
        "Split MSW Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split MSW Air Loop Inlet",
                    "component_name": "Split MSW OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split MSW Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split MSW Mixed Air Outlet",
                    "component_name": "Split MSW Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split MSW Air Loop Outlet"
                }
            ]
        },
        "Split Office Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split Office Air Loop Inlet",
                    "component_name": "Split Office OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split Office Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split Office Mixed Air Outlet",
                    "component_name": "Split Office Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split Office Air Loop Outlet"
                }
            ]
        },
        "Split TN1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split TN1 Air Loop Inlet",
                    "component_name": "Split TN1 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split TN1 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split TN1 Mixed Air Outlet",
                    "component_name": "Split TN1 Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split TN1 Air Loop Outlet"
                }
            ]
        },
        "Split TN2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split TN2 Air Loop Inlet",
                    "component_name": "Split TN2 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split TN2 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split TN2 Mixed Air Outlet",
                    "component_name": "Split TN2 Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split TN2 Air Loop Outlet"
                }
            ]
        },
        "Split TNE Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split TNE Air Loop Inlet",
                    "component_name": "Split TNE OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split TNE Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split TNE Mixed Air Outlet",
                    "component_name": "Split TNE Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split TNE Air Loop Outlet"
                }
            ]
        },
        "Split TNW Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split TNW Air Loop Inlet",
                    "component_name": "Split TNW OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split TNW Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split TNW Mixed Air Outlet",
                    "component_name": "Split TNW Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split TNW Air Loop Outlet"
                }
            ]
        },
        "Split TS1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split TS1 Air Loop Inlet",
                    "component_name": "Split TS1 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split TS1 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split TS1 Mixed Air Outlet",
                    "component_name": "Split TS1 Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split TS1 Air Loop Outlet"
                }
            ]
        },
        "Split TS2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split TS2 Air Loop Inlet",
                    "component_name": "Split TS2 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split TS2 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split TS2 Mixed Air Outlet",
                    "component_name": "Split TS2 Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split TS2 Air Loop Outlet"
                }
            ]
        },
        "Split TSE Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split TSE Air Loop Inlet",
                    "component_name": "Split TSE OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split TSE Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split TSE Mixed Air Outlet",
                    "component_name": "Split TSE Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split TSE Air Loop Outlet"
                }
            ]
        },
        "Split TSW Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Split TSW Air Loop Inlet",
                    "component_name": "Split TSW OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Split TSW Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "Split TSW Mixed Air Outlet",
                    "component_name": "Split TSW Furnace with DX Cooling",
                    "component_object_type": "AirLoopHVAC:Unitary:Furnace:HeatCool",
                    "component_outlet_node_name": "Split TSW Air Loop Outlet"
                }
            ]
        }
    },
    "BranchList": {
        "Split GN1 Branches": {
            "branches": [
                {
                    "branch_name": "Split GN1 Main Branch"
                }
            ]
        },
        "Split GN2 Branches": {
            "branches": [
                {
                    "branch_name": "Split GN2 Main Branch"
                }
            ]
        },
        "Split GNE Branches": {
            "branches": [
                {
                    "branch_name": "Split GNE Main Branch"
                }
            ]
        },
        "Split GNW Branches": {
            "branches": [
                {
                    "branch_name": "Split GNW Main Branch"
                }
            ]
        },
        "Split GS1 Branches": {
            "branches": [
                {
                    "branch_name": "Split GS1 Main Branch"
                }
            ]
        },
        "Split GS2 Branches": {
            "branches": [
                {
                    "branch_name": "Split GS2 Main Branch"
                }
            ]
        },
        "Split GSW Branches": {
            "branches": [
                {
                    "branch_name": "Split GSW Main Branch"
                }
            ]
        },
        "Split MN1 Branches": {
            "branches": [
                {
                    "branch_name": "Split MN1 Main Branch"
                }
            ]
        },
        "Split MN2 Branches": {
            "branches": [
                {
                    "branch_name": "Split MN2 Main Branch"
                }
            ]
        },
        "Split MNE Branches": {
            "branches": [
                {
                    "branch_name": "Split MNE Main Branch"
                }
            ]
        },
        "Split MNW Branches": {
            "branches": [
                {
                    "branch_name": "Split MNW Main Branch"
                }
            ]
        },
        "Split MS1 Branches": {
            "branches": [
                {
                    "branch_name": "Split MS1 Main Branch"
                }
            ]
        },
        "Split MS2 Branches": {
            "branches": [
                {
                    "branch_name": "Split MS2 Main Branch"
                }
            ]
        },
        "Split MSE Branches": {
            "branches": [
                {
                    "branch_name": "Split MSE Main Branch"
                }
            ]
        },
        "Split MSW Branches": {
            "branches": [
                {
                    "branch_name": "Split MSW Main Branch"
                }
            ]
        },
        "Split Office Branches": {
            "branches": [
                {
                    "branch_name": "Split Office Main Branch"
                }
            ]
        },
        "Split TN1 Branches": {
            "branches": [
                {
                    "branch_name": "Split TN1 Main Branch"
                }
            ]
        },
        "Split TN2 Branches": {
            "branches": [
                {
                    "branch_name": "Split TN2 Main Branch"
                }
            ]
        },
        "Split TNE Branches": {
            "branches": [
                {
                    "branch_name": "Split TNE Main Branch"
                }
            ]
        },
        "Split TNW Branches": {
            "branches": [
                {
                    "branch_name": "Split TNW Main Branch"
                }
            ]
        },
        "Split TS1 Branches": {
            "branches": [
                {
                    "branch_name": "Split TS1 Main Branch"
                }
            ]
        },
        "Split TS2 Branches": {
            "branches": [
                {
                    "branch_name": "Split TS2 Main Branch"
                }
            ]
        },
        "Split TSE Branches": {
            "branches": [
                {
                    "branch_name": "Split TSE Main Branch"
                }
            ]
        },
        "Split TSW Branches": {
            "branches": [
                {
                    "branch_name": "Split TSW Main Branch"
                }
            ]
        }
    },
    "Building": {
        "ApartmentMidRise": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 15,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "MinimalShadowing",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "g Ceilin N1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceilin N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G N1 Apartment"
        },
        "g Ceilin N2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceilin N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G N2 Apartment"
        },
        "g Ceilin NEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceilin NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G NE Apartment"
        },
        "g Ceilin NWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceilin NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G NW Apartment"
        },
        "g Ceilin S1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceilin S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G S1 Apartment"
        },
        "g Ceilin S2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceilin S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G S2 Apartment"
        },
        "g Ceilin SEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceilin SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office"
        },
        "g Ceilin SWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceilin SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G SW Apartment"
        },
        "g Ceiling C": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "g Ceiling C",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G Corridor"
        },
        "g EIWALL N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G N2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G N1 Apartment"
        },
        "g EIWALL N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G NE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G N2 Apartment"
        },
        "g EIWALL NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G N1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G NW Apartment"
        },
        "g EIWALL S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G S2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G S1 Apartment"
        },
        "g EIWALL S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Office",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G S2 Apartment"
        },
        "g EIWALL SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G S1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G SW Apartment"
        },
        "g EWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G Corridor"
        },
        "g EWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G NE Apartment"
        },
        "g EWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office"
        },
        "g Floor C": {
            "construction_name": "gFloorC_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G Corridor"
        },
        "g GFloor N1A": {
            "construction_name": "gGFloorN1A_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G N1 Apartment"
        },
        "g GFloor N2A": {
            "construction_name": "gGFloorN2A_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G N2 Apartment"
        },
        "g GFloor NEA": {
            "construction_name": "gGFloorNEA_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G NE Apartment"
        },
        "g GFloor NWA": {
            "construction_name": "gGFloorNWA_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G NW Apartment"
        },
        "g GFloor S1A": {
            "construction_name": "gGFloorS1A_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G S1 Apartment"
        },
        "g GFloor S2A": {
            "construction_name": "gGFloorS2A_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G S2 Apartment"
        },
        "g GFloor SEA": {
            "construction_name": "gGFloorSEA_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office"
        },
        "g GFloor SWA": {
            "construction_name": "gGFloorSWA_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G SW Apartment"
        },
        "g NIWall S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G S1 Apartment"
        },
        "g NIWall S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G S2 Apartment"
        },
        "g NIWall SEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office"
        },
        "g NIWall SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G SW Apartment"
        },
        "g NWall N1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G N1 Apartment"
        },
        "g NWall N2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G N2 Apartment"
        },
        "g NWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G NE Apartment"
        },
        "g NWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G NW Apartment"
        },
        "g SIWall N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G N1 Apartment"
        },
        "g SIWall N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G N2 Apartment"
        },
        "g SIWall NEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G NE Apartment"
        },
        "g SIWall NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G NW Apartment"
        },
        "g SWall S1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G S1 Apartment"
        },
        "g SWall S2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G S2 Apartment"
        },
        "g SWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office"
        },
        "g SWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G SW Apartment"
        },
        "g WWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G Corridor"
        },
        "g WWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G NW Apartment"
        },
        "g WWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G SW Apartment"
        },
        "m Ceilin N1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceilin N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M N1 Apartment"
        },
        "m Ceilin N2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceilin N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M N2 Apartment"
        },
        "m Ceilin NEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceilin NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M NE Apartment"
        },
        "m Ceilin NWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceilin NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M NW Apartment"
        },
        "m Ceilin S1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceilin S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M S1 Apartment"
        },
        "m Ceilin S2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceilin S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M S2 Apartment"
        },
        "m Ceilin SEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceilin SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M SE Apartment"
        },
        "m Ceilin SWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceilin SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M SW Apartment"
        },
        "m Ceiling C": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Ceiling C",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M Corridor"
        },
        "m EIWALL N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M N2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M N1 Apartment"
        },
        "m EIWALL N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M NE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M N2 Apartment"
        },
        "m EIWALL NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M N1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M NW Apartment"
        },
        "m EIWALL S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M S2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M S1 Apartment"
        },
        "m EIWALL S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M SE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M S2 Apartment"
        },
        "m EIWALL SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M S1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M SW Apartment"
        },
        "m EWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M Corridor"
        },
        "m EWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M NE Apartment"
        },
        "m EWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M SE Apartment"
        },
        "m Floor C": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m Floor C",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M Corridor"
        },
        "m GFloor N1A": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m GFloor N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M N1 Apartment"
        },
        "m GFloor N2A": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m GFloor N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M N2 Apartment"
        },
        "m GFloor NEA": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m GFloor NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M NE Apartment"
        },
        "m GFloor NWA": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m GFloor NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M NW Apartment"
        },
        "m GFloor S1A": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m GFloor S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M S1 Apartment"
        },
        "m GFloor S2A": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m GFloor S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M S2 Apartment"
        },
        "m GFloor SEA": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m GFloor SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M SE Apartment"
        },
        "m GFloor SWA": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "m GFloor SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M SW Apartment"
        },
        "m NIWall S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M S1 Apartment"
        },
        "m NIWall S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M S2 Apartment"
        },
        "m NIWall SEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M SE Apartment"
        },
        "m NIWall SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M SW Apartment"
        },
        "m NWall N1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M N1 Apartment"
        },
        "m NWall N2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M N2 Apartment"
        },
        "m NWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M NE Apartment"
        },
        "m NWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M NW Apartment"
        },
        "m SIWall N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M N1 Apartment"
        },
        "m SIWall N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M N2 Apartment"
        },
        "m SIWall NEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M NE Apartment"
        },
        "m SIWall NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M NW Apartment"
        },
        "m SWall S1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M S1 Apartment"
        },
        "m SWall S2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M S2 Apartment"
        },
        "m SWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M SE Apartment"
        },
        "m SWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M SW Apartment"
        },
        "m WWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M Corridor"
        },
        "m WWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M NW Apartment"
        },
        "m WWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M SW Apartment"
        },
        "t EIWALL N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T N2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T N1 Apartment"
        },
        "t EIWALL N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T NE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T N2 Apartment"
        },
        "t EIWALL NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T N1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T NW Apartment"
        },
        "t EIWALL S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T S2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T S1 Apartment"
        },
        "t EIWALL S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T SE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T S2 Apartment"
        },
        "t EIWALL SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T S1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T SW Apartment"
        },
        "t EWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T Corridor"
        },
        "t EWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T NE Apartment"
        },
        "t EWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T SE Apartment"
        },
        "t Floor C": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t Floor C",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T Corridor"
        },
        "t GFloor N1A": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t GFloor N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T N1 Apartment"
        },
        "t GFloor N2A": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t GFloor N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T N2 Apartment"
        },
        "t GFloor NEA": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t GFloor NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T NE Apartment"
        },
        "t GFloor NWA": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t GFloor NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T NW Apartment"
        },
        "t GFloor S1A": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t GFloor S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T S1 Apartment"
        },
        "t GFloor S2A": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t GFloor S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T S2 Apartment"
        },
        "t GFloor SEA": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t GFloor SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T SE Apartment"
        },
        "t GFloor SWA": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t GFloor SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T SW Apartment"
        },
        "t NIWall S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T S1 Apartment"
        },
        "t NIWall S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T S2 Apartment"
        },
        "t NIWall SEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T SE Apartment"
        },
        "t NIWall SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T SW Apartment"
        },
        "t NWall N1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T N1 Apartment"
        },
        "t NWall N2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T N2 Apartment"
        },
        "t NWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T NE Apartment"
        },
        "t NWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T NW Apartment"
        },
        "t Roof C": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 46.327341,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T Corridor"
        },
        "t Roof N1A": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T N1 Apartment"
        },
        "t Roof N2A": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T N2 Apartment"
        },
        "t Roof NEA": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T NE Apartment"
        },
        "t Roof NWA": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T NW Apartment"
        },
        "t Roof S1A": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T S1 Apartment"
        },
        "t Roof S2A": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T S2 Apartment"
        },
        "t Roof SEA": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T SE Apartment"
        },
        "t Roof SWA": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T SW Apartment"
        },
        "t SIWall N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T N1 Apartment"
        },
        "t SIWall N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T N2 Apartment"
        },
        "t SIWall NEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T NE Apartment"
        },
        "t SIWall NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T NW Apartment"
        },
        "t SWall S1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T S1 Apartment"
        },
        "t SWall S2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T S2 Apartment"
        },
        "t SWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T SE Apartment"
        },
        "t SWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 11.581835,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T SW Apartment"
        },
        "t WWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.676318,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T Corridor"
        },
        "t WWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T NW Apartment"
        },
        "t WWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.619628,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.047851
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T SW Apartment"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "Split GN1 Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split GN1 Heating Coil Outlet",
            "air_outlet_node_name": "Split GN1 Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split GN1 Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split GN2 Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split GN2 Heating Coil Outlet",
            "air_outlet_node_name": "Split GN2 Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split GN2 Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split GNE Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split GNE Heating Coil Outlet",
            "air_outlet_node_name": "Split GNE Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split GNE Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split GNW Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split GNW Heating Coil Outlet",
            "air_outlet_node_name": "Split GNW Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split GNW Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split GS1 Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split GS1 Heating Coil Outlet",
            "air_outlet_node_name": "Split GS1 Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split GS1 Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split GS2 Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split GS2 Heating Coil Outlet",
            "air_outlet_node_name": "Split GS2 Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split GS2 Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split GSW Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split GSW Heating Coil Outlet",
            "air_outlet_node_name": "Split GSW Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split GSW Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split MN1 Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split MN1 Heating Coil Outlet",
            "air_outlet_node_name": "Split MN1 Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split MN1 Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split MN2 Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split MN2 Heating Coil Outlet",
            "air_outlet_node_name": "Split MN2 Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split MN2 Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split MNE Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split MNE Heating Coil Outlet",
            "air_outlet_node_name": "Split MNE Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split MNE Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split MNW Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split MNW Heating Coil Outlet",
            "air_outlet_node_name": "Split MNW Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split MNW Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split MS1 Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split MS1 Heating Coil Outlet",
            "air_outlet_node_name": "Split MS1 Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split MS1 Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split MS2 Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split MS2 Heating Coil Outlet",
            "air_outlet_node_name": "Split MS2 Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split MS2 Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split MSE Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split MSE Heating Coil Outlet",
            "air_outlet_node_name": "Split MSE Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split MSE Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split MSW Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split MSW Heating Coil Outlet",
            "air_outlet_node_name": "Split MSW Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split MSW Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split Office Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split Office Heating Coil Outlet",
            "air_outlet_node_name": "Split Office Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split Office Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split TN1 Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split TN1 Heating Coil Outlet",
            "air_outlet_node_name": "Split TN1 Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split TN1 Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split TN2 Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split TN2 Heating Coil Outlet",
            "air_outlet_node_name": "Split TN2 Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split TN2 Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split TNE Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split TNE Heating Coil Outlet",
            "air_outlet_node_name": "Split TNE Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split TNE Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split TNW Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split TNW Heating Coil Outlet",
            "air_outlet_node_name": "Split TNW Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split TNW Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split TS1 Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split TS1 Heating Coil Outlet",
            "air_outlet_node_name": "Split TS1 Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split TS1 Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split TS2 Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split TS2 Heating Coil Outlet",
            "air_outlet_node_name": "Split TS2 Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split TS2 Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split TSE Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split TSE Heating Coil Outlet",
            "air_outlet_node_name": "Split TSE Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split TSE Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        },
        "Split TSW Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Split TSW Heating Coil Outlet",
            "air_outlet_node_name": "Split TSW Air Loop Outlet",
            "availability_schedule_name": "All On",
            "condenser_air_inlet_node_name": "Split TSW Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Split DX Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "Split DX Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_cooling_cop": 4.11713235489972,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Split DX Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split DX Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "Split DX Coil Cap-FT"
        }
    },
    "Coil:Heating:Fuel": {
        "Split GN1 Heating Coil": {
            "air_inlet_node_name": "Split GN1 Supply Fan Outlet",
            "air_outlet_node_name": "Split GN1 Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split GN2 Heating Coil": {
            "air_inlet_node_name": "Split GN2 Supply Fan Outlet",
            "air_outlet_node_name": "Split GN2 Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split GNE Heating Coil": {
            "air_inlet_node_name": "Split GNE Supply Fan Outlet",
            "air_outlet_node_name": "Split GNE Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split GNW Heating Coil": {
            "air_inlet_node_name": "Split GNW Supply Fan Outlet",
            "air_outlet_node_name": "Split GNW Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split GS1 Heating Coil": {
            "air_inlet_node_name": "Split GS1 Supply Fan Outlet",
            "air_outlet_node_name": "Split GS1 Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split GS2 Heating Coil": {
            "air_inlet_node_name": "Split GS2 Supply Fan Outlet",
            "air_outlet_node_name": "Split GS2 Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split GSW Heating Coil": {
            "air_inlet_node_name": "Split GSW Supply Fan Outlet",
            "air_outlet_node_name": "Split GSW Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split MN1 Heating Coil": {
            "air_inlet_node_name": "Split MN1 Supply Fan Outlet",
            "air_outlet_node_name": "Split MN1 Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split MN2 Heating Coil": {
            "air_inlet_node_name": "Split MN2 Supply Fan Outlet",
            "air_outlet_node_name": "Split MN2 Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split MNE Heating Coil": {
            "air_inlet_node_name": "Split MNE Supply Fan Outlet",
            "air_outlet_node_name": "Split MNE Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split MNW Heating Coil": {
            "air_inlet_node_name": "Split MNW Supply Fan Outlet",
            "air_outlet_node_name": "Split MNW Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split MS1 Heating Coil": {
            "air_inlet_node_name": "Split MS1 Supply Fan Outlet",
            "air_outlet_node_name": "Split MS1 Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split MS2 Heating Coil": {
            "air_inlet_node_name": "Split MS2 Supply Fan Outlet",
            "air_outlet_node_name": "Split MS2 Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split MSE Heating Coil": {
            "air_inlet_node_name": "Split MSE Supply Fan Outlet",
            "air_outlet_node_name": "Split MSE Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split MSW Heating Coil": {
            "air_inlet_node_name": "Split MSW Supply Fan Outlet",
            "air_outlet_node_name": "Split MSW Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split Office Heating Coil": {
            "air_inlet_node_name": "Split Office Supply Fan Outlet",
            "air_outlet_node_name": "Split Office Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split TN1 Heating Coil": {
            "air_inlet_node_name": "Split TN1 Supply Fan Outlet",
            "air_outlet_node_name": "Split TN1 Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split TN2 Heating Coil": {
            "air_inlet_node_name": "Split TN2 Supply Fan Outlet",
            "air_outlet_node_name": "Split TN2 Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split TNE Heating Coil": {
            "air_inlet_node_name": "Split TNE Supply Fan Outlet",
            "air_outlet_node_name": "Split TNE Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split TNW Heating Coil": {
            "air_inlet_node_name": "Split TNW Supply Fan Outlet",
            "air_outlet_node_name": "Split TNW Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split TS1 Heating Coil": {
            "air_inlet_node_name": "Split TS1 Supply Fan Outlet",
            "air_outlet_node_name": "Split TS1 Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split TS2 Heating Coil": {
            "air_inlet_node_name": "Split TS2 Supply Fan Outlet",
            "air_outlet_node_name": "Split TS2 Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split TSE Heating Coil": {
            "air_inlet_node_name": "Split TSE Supply Fan Outlet",
            "air_outlet_node_name": "Split TSE Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Split TSW Heating Coil": {
            "air_inlet_node_name": "Split TSW Supply Fan Outlet",
            "air_outlet_node_name": "Split TSW Heating Coil Outlet",
            "availability_schedule_name": "All On",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        }
    },
    "Construction": {
        "Air_Wall": {
            "outside_layer": "Air_Wall_Material"
        },
        "AtticRoofDeck": {
            "layer_2": "G02 16mm plywood",
            "outside_layer": "F12 Asphalt shingles"
        },
        "DropCeiling": {
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "OpaqueDoor": {
            "outside_layer": "Std Opaque Door Panel"
        },
        "ResWindow_U__SHGC_0.37": {
            "outside_layer": "Res Window Glazing Layer"
        },
        "basement_wall": {
            "outside_layer": "M10 200mm concrete block basement wall"
        },
        "ext_slab_6in": {
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_6in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_8in": {
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_slab_8in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_soffit_floor": {
            "outside_layer": "G02 16mm plywood"
        },
        "int_slab_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "int_slab_floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "int_wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "int_wood_floor": {
            "layer_2": "G02 16mm plywood",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "nonres_ext_wall": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Nonres_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "nonres_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Nonres_Floor_Insulation"
        },
        "nonres_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Nonres_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "nonres_roof": {
            "layer_2": "Nonres_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "res_ext_wall": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Res_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "res_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Res_Floor_Insulation"
        },
        "res_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Res_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "res_roof": {
            "layer_2": "Res_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "semiheated_ext_wall": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Semiheated_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "semiheated_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Semiheated_Floor_Insulation"
        },
        "semiheated_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Semiheated_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "semiheated_roof": {
            "layer_2": "Semiheated_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        }
    },
    "Construction:FfactorGroundFloor": {
        "gFloorC_Ffactor": {
            "area": 77.65845299,
            "f_factor": 0.88281,
            "perimeterexposed": 3.352599999999999
        },
        "gGFloorN1A_Ffactor": {
            "area": 88.24868328000002,
            "f_factor": 0.88281,
            "perimeterexposed": 11.5818
        },
        "gGFloorN2A_Ffactor": {
            "area": 88.24868328000002,
            "f_factor": 0.88281,
            "perimeterexposed": 11.581800000000001
        },
        "gGFloorNEA_Ffactor": {
            "area": 88.24868328000002,
            "f_factor": 0.88281,
            "perimeterexposed": 19.201400000000003
        },
        "gGFloorNWA_Ffactor": {
            "area": 88.24868328000001,
            "f_factor": 0.88281,
            "perimeterexposed": 19.2014
        },
        "gGFloorS1A_Ffactor": {
            "area": 88.24868328,
            "f_factor": 0.88281,
            "perimeterexposed": 11.5818
        },
        "gGFloorS2A_Ffactor": {
            "area": 88.24868328,
            "f_factor": 0.88281,
            "perimeterexposed": 11.581800000000001
        },
        "gGFloorSEA_Ffactor": {
            "area": 88.24868328000002,
            "f_factor": 0.88281,
            "perimeterexposed": 19.2014
        },
        "gGFloorSWA_Ffactor": {
            "area": 88.24868328,
            "f_factor": 0.88281,
            "perimeterexposed": 19.2014
        }
    },
    "Controller:OutdoorAir": {
        "Split GN1 OA Controller": {
            "actuator_node_name": "Split GN1 Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split GN1 Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split GN1 Relief Air Outlet",
            "return_air_node_name": "Split GN1 Air Loop Inlet"
        },
        "Split GN2 OA Controller": {
            "actuator_node_name": "Split GN2 Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split GN2 Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split GN2 Relief Air Outlet",
            "return_air_node_name": "Split GN2 Air Loop Inlet"
        },
        "Split GNE OA Controller": {
            "actuator_node_name": "Split GNE Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split GNE Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split GNE Relief Air Outlet",
            "return_air_node_name": "Split GNE Air Loop Inlet"
        },
        "Split GNW OA Controller": {
            "actuator_node_name": "Split GNW Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split GNW Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split GNW Relief Air Outlet",
            "return_air_node_name": "Split GNW Air Loop Inlet"
        },
        "Split GS1 OA Controller": {
            "actuator_node_name": "Split GS1 Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split GS1 Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split GS1 Relief Air Outlet",
            "return_air_node_name": "Split GS1 Air Loop Inlet"
        },
        "Split GS2 OA Controller": {
            "actuator_node_name": "Split GS2 Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split GS2 Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split GS2 Relief Air Outlet",
            "return_air_node_name": "Split GS2 Air Loop Inlet"
        },
        "Split GSW OA Controller": {
            "actuator_node_name": "Split GSW Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split GSW Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split GSW Relief Air Outlet",
            "return_air_node_name": "Split GSW Air Loop Inlet"
        },
        "Split MN1 OA Controller": {
            "actuator_node_name": "Split MN1 Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split MN1 Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split MN1 Relief Air Outlet",
            "return_air_node_name": "Split MN1 Air Loop Inlet"
        },
        "Split MN2 OA Controller": {
            "actuator_node_name": "Split MN2 Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split MN2 Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split MN2 Relief Air Outlet",
            "return_air_node_name": "Split MN2 Air Loop Inlet"
        },
        "Split MNE OA Controller": {
            "actuator_node_name": "Split MNE Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split MNE Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split MNE Relief Air Outlet",
            "return_air_node_name": "Split MNE Air Loop Inlet"
        },
        "Split MNW OA Controller": {
            "actuator_node_name": "Split MNW Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split MNW Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split MNW Relief Air Outlet",
            "return_air_node_name": "Split MNW Air Loop Inlet"
        },
        "Split MS1 OA Controller": {
            "actuator_node_name": "Split MS1 Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split MS1 Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split MS1 Relief Air Outlet",
            "return_air_node_name": "Split MS1 Air Loop Inlet"
        },
        "Split MS2 OA Controller": {
            "actuator_node_name": "Split MS2 Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split MS2 Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split MS2 Relief Air Outlet",
            "return_air_node_name": "Split MS2 Air Loop Inlet"
        },
        "Split MSE OA Controller": {
            "actuator_node_name": "Split MSE Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split MSE Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split MSE Relief Air Outlet",
            "return_air_node_name": "Split MSE Air Loop Inlet"
        },
        "Split MSW OA Controller": {
            "actuator_node_name": "Split MSW Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split MSW Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split MSW Relief Air Outlet",
            "return_air_node_name": "Split MSW Air Loop Inlet"
        },
        "Split Office OA Controller": {
            "actuator_node_name": "Split Office Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "Split Office Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split Office Relief Air Outlet",
            "return_air_node_name": "Split Office Air Loop Inlet"
        },
        "Split TN1 OA Controller": {
            "actuator_node_name": "Split TN1 Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split TN1 Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split TN1 Relief Air Outlet",
            "return_air_node_name": "Split TN1 Air Loop Inlet"
        },
        "Split TN2 OA Controller": {
            "actuator_node_name": "Split TN2 Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split TN2 Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split TN2 Relief Air Outlet",
            "return_air_node_name": "Split TN2 Air Loop Inlet"
        },
        "Split TNE OA Controller": {
            "actuator_node_name": "Split TNE Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split TNE Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split TNE Relief Air Outlet",
            "return_air_node_name": "Split TNE Air Loop Inlet"
        },
        "Split TNW OA Controller": {
            "actuator_node_name": "Split TNW Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "Split TNW Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split TNW Relief Air Outlet",
            "return_air_node_name": "Split TNW Air Loop Inlet"
        },
        "Split TS1 OA Controller": {
            "actuator_node_name": "Split TS1 Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split TS1 Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split TS1 Relief Air Outlet",
            "return_air_node_name": "Split TS1 Air Loop Inlet"
        },
        "Split TS2 OA Controller": {
            "actuator_node_name": "Split TS2 Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split TS2 Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split TS2 Relief Air Outlet",
            "return_air_node_name": "Split TS2 Air Loop Inlet"
        },
        "Split TSE OA Controller": {
            "actuator_node_name": "Split TSE Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "Split TSE Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split TSE Relief Air Outlet",
            "return_air_node_name": "Split TSE Air Loop Inlet"
        },
        "Split TSW OA Controller": {
            "actuator_node_name": "Split TSW Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "Split TSW Mixed Air Outlet",
            "relief_air_outlet_node_name": "Split TSW Relief Air Outlet",
            "return_air_node_name": "Split TSW Air Loop Inlet"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 5,
            "minimum_system_timestep": 15
        }
    },
    "Curve:Biquadratic": {
        "Split DX Coil Cap-FT": {
            "coefficient1_constant": 0.766955,
            "coefficient2_x": 0.0107757,
            "coefficient3_x_2": -4.1472e-05,
            "coefficient4_y": 0.00134964,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889
        },
        "Split DX Coil EIR-FT": {
            "coefficient1_constant": 0.7915314928,
            "coefficient2_x": 0,
            "coefficient3_x_2": -0.00054871,
            "coefficient4_y": 0.000949448,
            "coefficient5_y_2": 0.000165481745,
            "coefficient6_x_y": 0.0002782677,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889
        }
    },
    "Curve:Quadratic": {
        "Split DX Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Split DX Coil EIR-FF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Split DX Coil PLF": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA G N1 Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G N2 Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G NE Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G NW Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G S1 Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G S2 Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA G SW Apartment": {
            "outdoor_air_flow_per_person": 0.0070800009,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.0003048006,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M N1 Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M N2 Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M NE Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M NW Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M S1 Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M S2 Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M SE Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA M SW Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Office": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T N1 Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T N2 Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T NE Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T NW Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T S1 Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T S2 Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T SE Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA T SW Apartment": {
            "outdoor_air_flow_per_person": 0.007080001,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000294087,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "ElectricEquipment": {
        "Elevators_Lights_Fan": {
            "design_level": 63,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "ElevatorLightsFan",
            "fraction_latent": 0,
            "fraction_lost": 0.95,
            "fraction_radiant": 0,
            "schedule_name": "ELEV_LIGHT_FAN_SCH_ADD_DF",
            "zone_or_zonelist_or_space_or_spacelist_name": "G Corridor"
        },
        "G Corridor_Elevators_Equip": {
            "design_level": 16054.9450549451,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "ElevatorLift",
            "fraction_latent": 0,
            "fraction_lost": 0.95,
            "fraction_radiant": 0,
            "schedule_name": "BLDG_ELEVATORS",
            "zone_or_zonelist_or_space_or_spacelist_name": "G Corridor"
        },
        "Plug_GN1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "G N1 Apartment"
        },
        "Plug_GN2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "G N2 Apartment"
        },
        "Plug_GNE": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "G NE Apartment"
        },
        "Plug_GNW": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "G NW Apartment"
        },
        "Plug_GS1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "G S1 Apartment"
        },
        "Plug_GS2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "G S2 Apartment"
        },
        "Plug_GSW": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "G SW Apartment"
        },
        "Plug_MN1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "M N1 Apartment"
        },
        "Plug_MN2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "M N2 Apartment"
        },
        "Plug_MNE": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "M NE Apartment"
        },
        "Plug_MNW": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "M NW Apartment"
        },
        "Plug_MS1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "M S1 Apartment"
        },
        "Plug_MS2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "M S2 Apartment"
        },
        "Plug_MSE": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "M SE Apartment"
        },
        "Plug_MSW": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "M SW Apartment"
        },
        "Plug_Office": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_OFF_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office"
        },
        "Plug_TN1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "T N1 Apartment"
        },
        "Plug_TN2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "T N2 Apartment"
        },
        "Plug_TNE": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "T NE Apartment"
        },
        "Plug_TNW": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "T NW Apartment"
        },
        "Plug_TS1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "T S1 Apartment"
        },
        "Plug_TS2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "T S2 Apartment"
        },
        "Plug_TSE": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "T SE Apartment"
        },
        "Plug_TSW": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "EQP_APT_SCH",
            "watts_per_floor_area": 6.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "T SW Apartment"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "N_Apartment_CLGSETP_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "N CLGSETP_APT_SCH"
        },
        "N_Apartment_HTGSETP_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "N HTGSETP_APT_SCH"
        },
        "S_Apartment_CLGSETP_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "S CLGSETP_APT_SCH"
        },
        "S_Apartment_HTGSETP_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "S HTGSETP_APT_SCH"
        }
    },
    "EnergyManagementSystem:Program": {
        "Door_Switch_Enabled_Thermostat_Reset_Program_N_Apartments": {
            "lines": [
                {
                    "program_line": "IF (M_N1_Apartment_Sliding_Door_Ventilation_Sensor > 0)"
                },
                {
                    "program_line": "SET N_Apartment_CLGSETP_Actuator = 32.22"
                },
                {
                    "program_line": "SET N_Apartment_HTGSETP_Actuator = 12.78"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET N_Apartment_CLGSETP_Actuator = null"
                },
                {
                    "program_line": "SET N_Apartment_HTGSETP_Actuator = null"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Door_Switch_Enabled_Thermostat_Reset_Program_S_Apartments": {
            "lines": [
                {
                    "program_line": "IF (M_S1_Apartment_Sliding_Door_Ventilation_Sensor > 0)"
                },
                {
                    "program_line": "SET S_Apartment_CLGSETP_Actuator = 32.22"
                },
                {
                    "program_line": "SET S_Apartment_HTGSETP_Actuator = 12.78"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET S_Apartment_CLGSETP_Actuator = null"
                },
                {
                    "program_line": "SET S_Apartment_HTGSETP_Actuator = null"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "Door_Switch_Enabled_Thermostat_Reset": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "Door_Switch_Enabled_Thermostat_Reset_Program_N_Apartments"
                },
                {
                    "program_name": "Door_Switch_Enabled_Thermostat_Reset_Program_S_Apartments"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "M_N1_Apartment_Sliding_Door_Ventilation_Sensor": {
            "output_variable_or_output_meter_index_key_name": "M N1 APARTMENT",
            "output_variable_or_output_meter_name": "Zone Ventilation Standard Density Volume Flow Rate"
        },
        "M_S1_Apartment_Sliding_Door_Ventilation_Sensor": {
            "output_variable_or_output_meter_index_key_name": "M S1 APARTMENT",
            "output_variable_or_output_meter_name": "Zone Ventilation Standard Density Volume Flow Rate"
        }
    },
    "Exterior:Lights": {
        "Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 1651,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_Lgt_ALWAYS_ON"
        }
    },
    "Fan:OnOff": {
        "G N1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "G N1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "G N1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G N1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "G N1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "G N1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G N2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "G N2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "G N2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G N2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "G N2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "G N2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G NE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "G NE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "G NE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G NE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "G NE Apartment ERV Outlet Node",
            "air_outlet_node_name": "G NE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G NW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "G NW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "G NW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G NW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "G NW Apartment ERV Outlet Node",
            "air_outlet_node_name": "G NW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G S1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "G S1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "G S1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G S1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "G S1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "G S1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G S2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "G S2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "G S2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G S2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "G S2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "G S2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G SW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "G SW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "G SW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "G SW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "G SW Apartment ERV Outlet Node",
            "air_outlet_node_name": "G SW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M N1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "M N1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "M N1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M N1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "M N1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "M N1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M N2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "M N2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "M N2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M N2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "M N2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "M N2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M NE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "M NE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "M NE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M NE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "M NE Apartment ERV Outlet Node",
            "air_outlet_node_name": "M NE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M NW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "M NW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "M NW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M NW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "M NW Apartment ERV Outlet Node",
            "air_outlet_node_name": "M NW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M S1 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "M S1 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "M S1 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M S1 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "M S1 Apartment ERV Outlet Node",
            "air_outlet_node_name": "M S1 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M S2 Apartment ERV Exh Fan": {
            "air_inlet_node_name": "M S2 Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "M S2 Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M S2 Apartment ERV Sup Fan": {
            "air_inlet_node_name": "M S2 Apartment ERV Outlet Node",
            "air_outlet_node_name": "M S2 Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M SE Apartment ERV Exh Fan": {
            "air_inlet_node_name": "M SE Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "M SE Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M SE Apartment ERV Sup Fan": {
            "air_inlet_node_name": "M SE Apartment ERV Outlet Node",
            "air_outlet_node_name": "M SE Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M SW Apartment ERV Exh Fan": {
            "air_inlet_node_name": "M SW Apartment ERV Secondary Outlet Node",
            "air_outlet_node_name": "M SW Apartment ERV Exh Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "M SW Apartment ERV Sup Fan": {
            "air_inlet_node_name": "M SW Apartment ERV Outlet Node",
            "air_outlet_node_name": "M SW Apartment ERV Sup Fan Outlet Node",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.303158,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.48,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 270.64755
        },
        "Split GN1 Supply Fan": {
            "air_inlet_node_name": "Split GN1 Mixed Air Outlet",
            "air_outlet_node_name": "Split GN1 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "Split GN2 Supply Fan": {
            "air_inlet_node_name": "Split GN2 Mixed Air Outlet",
            "air_outlet_node_name": "Split GN2 Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "Split GNE Supply Fan": {
            "air_inlet_node_name": "Split GNE Mixed Air Outlet",
            "air_outlet_node_name": "Split GNE Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "Split GNW Supply Fan": {
            "air_inlet_node_name": "Split GNW Mixed Air Outlet",
            "air_outlet_node_name": "Split GNW Supply Fan Outlet",
            "availability_schedule_name": "All On",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.5
        },
        "Split GS1 Supply Fan": {
            "air_inlet_node_name": "Split GS1 Mixed Air Outlet",
            "air_outlet_node_name": "Split GS1 Supply Fan Outlet",
