{
    "AirLoopHVAC": {
        "PSZ-Fine Storage": {
            "availability_manager_list_name": "PSZ-Fine Storage Availability Managers",
            "branch_list_name": "PSZ-Fine Storage Branches",
            "demand_side_inlet_node_names": "PSZ-Fine Storage Supply Path Inlet",
            "demand_side_outlet_node_name": "PSZ-Fine Storage Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-Fine Storage Air Loop Inlet",
            "supply_side_outlet_node_names": "PSZ-Fine Storage Air Loop Outlet"
        },
        "PSZ-Office": {
            "availability_manager_list_name": "PSZ-Office Availability Managers",
            "branch_list_name": "PSZ-Office Branches",
            "demand_side_inlet_node_names": "PSZ-Office Supply Path Inlet",
            "demand_side_outlet_node_name": "PSZ-Office Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-Office Air Loop Inlet",
            "supply_side_outlet_node_names": "PSZ-Office Air Loop Outlet"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "PSZ-Fine Storage OA System Controllers": {
            "controller_1_name": "PSZ-Fine Storage OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-Office OA System Controllers": {
            "controller_1_name": "PSZ-Office OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "PSZ-Fine Storage OA System": {
            "controller_list_name": "PSZ-Fine Storage OA System Controllers",
            "outdoor_air_equipment_list_name": "PSZ-Fine Storage OA System Equipment"
        },
        "PSZ-Office OA System": {
            "controller_list_name": "PSZ-Office OA System Controllers",
            "outdoor_air_equipment_list_name": "PSZ-Office OA System Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "PSZ-Fine Storage OA System Equipment": {
            "component_1_name": "PSZ-Fine Storage OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-Office OA System Equipment": {
            "component_1_name": "PSZ-Office OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "PSZ-Fine Storage Return Path": {
            "components": [
                {
                    "component_name": "PSZ-Fine Storage Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-Fine Storage Return Air Outlet"
        },
        "PSZ-Office Return Path": {
            "components": [
                {
                    "component_name": "PSZ-Office Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-Office Return Air Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "PSZ-Fine Storage Supply Path": {
            "components": [
                {
                    "component_name": "PSZ-Fine Storage Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-Fine Storage Supply Path Inlet"
        },
        "PSZ-Office Supply Path": {
            "components": [
                {
                    "component_name": "PSZ-Office Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-Office Supply Path Inlet"
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "PSZ-Fine_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-Fine Storage Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-Fine Storage Air Loop Outlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Zone2 Fine Storage",
            "cooling_coil_name": "PSZ-Fine Storage Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:MultiSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "design_specification_multispeed_object_name": "PSZ-Fine_Unitary_Package_DX_Perf",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-Fine Storage Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_supply_air_temperature": "Autosize",
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "FanSched",
            "supply_fan_name": "PSZ-Fine Storage_addAQ Supply Fan",
            "supply_fan_object_type": "Fan:SystemModel",
            "use_doas_dx_cooling_coil": "No"
        },
        "PSZ-Office_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-Office Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-Office Air Loop Outlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Zone1 Office",
            "cooling_coil_name": "PSZ-Office Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:MultiSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "design_specification_multispeed_object_name": "PSZ-Office_Unitary_Package_DX_Perf",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-Office Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_supply_air_temperature": "Autosize",
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "FanSched",
            "supply_fan_name": "PSZ-Office_addAQ Supply Fan",
            "supply_fan_object_type": "Fan:SystemModel",
            "use_doas_dx_cooling_coil": "No"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "PSZ-Fine Storage Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Zone2 Fine Storage Return Outlet"
                }
            ],
            "outlet_node_name": "PSZ-Fine Storage Return Air Outlet"
        },
        "PSZ-Office Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Zone1 Office Return Outlet"
                }
            ],
            "outlet_node_name": "PSZ-Office Return Air Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "PSZ-Fine Storage Zone Splitter": {
            "inlet_node_name": "PSZ-Fine Storage Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Zone2 Fine Storage Zone Equip Inlet ATInlet"
                }
            ]
        },
        "PSZ-Office Zone Splitter": {
            "inlet_node_name": "PSZ-Office Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Zone1 Office Zone Equip Inlet ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Zone1 Office Direct Air": {
            "air_inlet_node_name": "Zone1 Office Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "Zone1 Office Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        },
        "Zone2 Fine Storage Direct Air": {
            "air_inlet_node_name": "Zone2 Fine Storage Zone Equip Inlet ATInlet",
            "air_outlet_node_name": "Zone2 Fine Storage Zone Equip Inlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:NightCycle": {
        "PSZ-Fine Storage Availability": {
            "applicability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "FanSched",
            "thermostat_tolerance": 1.0
        },
        "PSZ-Office Availability": {
            "applicability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "FanSched",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "PSZ-Fine Storage Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-Fine Storage Availability",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-Office Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-Office Availability",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Branch": {
        "PSZ-Fine Storage Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-Fine Storage Air Loop Inlet",
                    "component_name": "PSZ-Fine Storage OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-Fine Storage Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-Fine Storage Mixed Air Outlet",
                    "component_name": "PSZ-Fine_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-Fine Storage Air Loop Outlet"
                }
            ]
        },
        "PSZ-Office Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-Office Air Loop Inlet",
                    "component_name": "PSZ-Office OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-Office Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-Office Mixed Air Outlet",
                    "component_name": "PSZ-Office_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-Office Air Loop Outlet"
                }
            ]
        }
    },
    "BranchList": {
        "PSZ-Fine Storage Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-Fine Storage Main Branch"
                }
            ]
        },
        "PSZ-Office Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-Office Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Warehouse": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 15,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 90,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Urban"
        }
    },
    "BuildingSurface:Detailed": {
        "Bulk Storage Floor": {
            "construction_name": "BulkStorageFloor_Ffactor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Front Wall": {
            "construction_name": "semiheated_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Zone2 Fine Storage",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Left Wall": {
            "construction_name": "semiheated_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Rear Wall": {
            "construction_name": "semiheated_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Right Wall": {
            "construction_name": "semiheated_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Roof": {
            "construction_name": "semiheated_roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 100.579094839222,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Fine Storage Floor": {
            "construction_name": "FineStorageFloor_Ffactor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Front Wall": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Left Wall": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Office Front Wall": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Office Left Wall": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Right Wall": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Roof": {
            "construction_name": "nonres_roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 45.7177703814647,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 30.4785135876431,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Office Floor": {
            "construction_name": "OfficeFloor_Ffactor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone1 Office"
        },
        "Office Front Wall": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone1 Office"
        },
        "Office Left Wall": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone1 Office"
        },
        "Office Rear Wall": {
            "construction_name": "Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Zone2 Fine Storage",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 4.26699190227003
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone1 Office"
        },
        "Office Right Wall": {
            "construction_name": "Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Zone2 Fine Storage",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 4.26699190227003
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone1 Office"
        },
        "Office Roof": {
            "construction_name": "InsulatedCeiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Zone2 Fine Storage",
            "sun_exposure": "NoSun",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 25.9067365494966,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.14355407629293,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.26699190227003
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone1 Office"
        }
    },
    "Coil:Cooling:DX:MultiSpeed": {
        "PSZ-Fine Storage Cooling Coil": {
            "2017_speed_1_rated_evaporator_fan_power_per_volume_flow_rate": 0,
            "2017_speed_2_rated_evaporator_fan_power_per_volume_flow_rate": 0,
            "2023_speed_1_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "2023_speed_2_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-Fine Storage Heating Coil Outlet",
            "air_outlet_node_name": "PSZ-Fine Storage Air Loop Outlet",
            "apply_latent_degradation_to_speeds_greater_than_1": "No",
            "apply_part_load_fraction_to_speeds_greater_than_1": "No",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "basin_heater_setpoint_temperature": 2,
            "condenser_type": "AirCooled",
            "fuel_type": "Electricity",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "number_of_speeds": 2,
            "speed_1_energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_Unitary_PackagecoolEIRFFF",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_Unitary_PackagecoolEIRFT",
            "speed_1_evaporative_condenser_effectiveness": 0.9,
            "speed_1_gross_rated_cooling_cop": 3.7988306741603,
            "speed_1_gross_rated_sensible_heat_ratio": 0.7457,
            "speed_1_gross_rated_total_cooling_capacity": 19319.855,
            "speed_1_part_load_fraction_correlation_curve_name": "PSZ-AC_Unitary_PackagecoolPLR",
            "speed_1_rated_air_flow_rate": 1.33200666666667,
            "speed_1_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_1_total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_Unitary_PackagecoolFFF",
            "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_Unitary_PackagecoolCapFT",
            "speed_2_energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_Unitary_PackagecoolEIRFFF",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_Unitary_PackagecoolEIRFT",
            "speed_2_evaporative_condenser_effectiveness": 0.9,
            "speed_2_gross_rated_cooling_cop": 3.7988306741603,
            "speed_2_gross_rated_sensible_heat_ratio": 0.7457,
            "speed_2_gross_rated_total_cooling_capacity": 38639.71,
            "speed_2_part_load_fraction_correlation_curve_name": "PSZ-AC_Unitary_PackagecoolPLR",
            "speed_2_rated_air_flow_rate": 1.99801,
            "speed_2_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_2_total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_Unitary_PackagecoolFFF",
            "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_Unitary_PackagecoolCapFT"
        },
        "PSZ-Office Cooling Coil": {
            "2017_speed_1_rated_evaporator_fan_power_per_volume_flow_rate": 0,
            "2017_speed_2_rated_evaporator_fan_power_per_volume_flow_rate": 0,
            "2023_speed_1_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "2023_speed_2_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-Office Heating Coil Outlet",
            "air_outlet_node_name": "PSZ-Office Air Loop Outlet",
            "apply_latent_degradation_to_speeds_greater_than_1": "No",
            "apply_part_load_fraction_to_speeds_greater_than_1": "No",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "basin_heater_setpoint_temperature": 2,
            "condenser_type": "AirCooled",
            "fuel_type": "Electricity",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "number_of_speeds": 2,
            "speed_1_energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_Unitary_PackagecoolEIRFFF",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_Unitary_PackagecoolEIRFT",
            "speed_1_evaporative_condenser_effectiveness": 0.9,
            "speed_1_gross_rated_cooling_cop": 4.11713235489972,
            "speed_1_gross_rated_sensible_heat_ratio": 0.79866,
            "speed_1_gross_rated_total_cooling_capacity": 8107.42,
            "speed_1_part_load_fraction_correlation_curve_name": "PSZ-AC_Unitary_PackagecoolPLR",
            "speed_1_rated_air_flow_rate": 0.653026666666667,
            "speed_1_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_1_total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_Unitary_PackagecoolFFF",
            "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_Unitary_PackagecoolCapFT",
            "speed_2_energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_Unitary_PackagecoolEIRFFF",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_Unitary_PackagecoolEIRFT",
            "speed_2_evaporative_condenser_effectiveness": 0.9,
            "speed_2_gross_rated_cooling_cop": 4.11713235489972,
            "speed_2_gross_rated_sensible_heat_ratio": 0.79866,
            "speed_2_gross_rated_total_cooling_capacity": 16214.84,
            "speed_2_part_load_fraction_correlation_curve_name": "PSZ-AC_Unitary_PackagecoolPLR",
            "speed_2_rated_air_flow_rate": 0.97954,
            "speed_2_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_2_total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_Unitary_PackagecoolFFF",
            "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_Unitary_PackagecoolCapFT"
        }
    },
    "Coil:Heating:Fuel": {
        "PSZ-Fine Storage Heating Coil": {
            "air_inlet_node_name": "PSZ-Fine Storage Supply Fan Outlet",
            "air_outlet_node_name": "PSZ-Fine Storage Heating Coil Outlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "off_cycle_parasitic_fuel_load": 0.0,
            "on_cycle_parasitic_electric_load": 0.0,
            "part_load_fraction_correlation_curve_name": "PSZ-Fine Storage Heating Coil PLF-FPLR"
        },
        "PSZ-Office Heating Coil": {
            "air_inlet_node_name": "PSZ-Office Supply Fan Outlet",
            "air_outlet_node_name": "PSZ-Office Heating Coil Outlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "burner_efficiency": 0.81,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "off_cycle_parasitic_fuel_load": 0.0,
            "on_cycle_parasitic_electric_load": 0.0,
            "part_load_fraction_correlation_curve_name": "PSZ-Office Heating Coil PLF-FPLR"
        },
        "Zone3UnitHeaterHeatingCoil": {
            "air_inlet_node_name": "Zone3UnitHeaterFanOutletNode",
            "air_outlet_node_name": "Zone3UnitHeaterAirOutletNode",
            "availability_schedule_name": "Zone3HeatingCoilAvailability",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0.0
        }
    },
    "Construction": {
        "Air_Wall": {
            "outside_layer": "Air_Wall_Material"
        },
        "AtticRoofDeck": {
            "layer_2": "G02 16mm plywood",
            "outside_layer": "F12 Asphalt shingles"
        },
        "Bulk Storage Products": {
            "outside_layer": "Bulk Storage Products Material"
        },
        "DropCeiling": {
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "InsulatedCeiling": {
            "layer_2": "G01 16mm gypsum board",
            "outside_layer": "Interior Wall Addi Insul"
        },
        "Interior Wall": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Interior Wall Addi Insul",
            "layer_4": "Steel Frame/Cavity",
            "layer_5": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "Interior Wall_1": {
            "layer_2": "R13_Insulation",
            "layer_3": "Gypsum or plaster board - 9.5mm",
            "outside_layer": "Gypsum or plaster board - 9.5mm"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "NonresWindow_U_0.36_SHGC_0.38": {
            "outside_layer": "Nonres Window Glazing Layer"
        },
        "OpaqueDoor": {
            "outside_layer": "Std Opaque Door Panel"
        },
        "Overhead Door_con": {
            "outside_layer": "Overhead Door_con Panel"
        },
        "Overhead Door_semi": {
            "outside_layer": "Overhead Door_semi Panel"
        },
        "SemiHtdSkylight_U_0.75_SHGC_0.55": {
            "outside_layer": "Semiheated Skylight Glazing Layer"
        },
        "Skylight Double Clear": {
            "layer_2": "AIR 3MM",
            "layer_3": "CLEAR 2.5MM",
            "outside_layer": "CLEAR 2.5MM"
        },
        "Skylight_U_0.5_SHGC_0.4": {
            "outside_layer": "Nonres Skylight Glazing Layer"
        },
        "Swinging Door_con": {
            "outside_layer": "Opaque Door panel_con"
        },
        "Swinging Door_semi": {
            "outside_layer": "Opaque Door panel_semi"
        },
        "basement_wall": {
            "outside_layer": "M10 200mm concrete block basement wall"
        },
        "ext_slab_6in": {
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_6in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_8in": {
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_slab_8in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_soffit_floor": {
            "outside_layer": "G02 16mm plywood"
        },
        "int_slab_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "int_slab_floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "int_wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "int_wood_floor": {
            "layer_2": "G02 16mm plywood",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "nonres_ext_wall": {
            "layer_2": "Nonres_Exterior_Wall_Insulation",
            "layer_3": "G01 16mm gypsum board",
            "outside_layer": "F08 Metal surface"
        },
        "nonres_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Nonres_Floor_Insulation"
        },
        "nonres_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Nonres_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "nonres_roof": {
            "layer_2": "Nonres_Roof_Insulation",
            "outside_layer": "F08 Metal roof surface"
        },
        "res_ext_wall": {
            "layer_2": "Res_Exterior_Wall_Insulation",
            "layer_3": "G01 16mm gypsum board",
            "outside_layer": "F08 Metal surface"
        },
        "res_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Res_Floor_Insulation"
        },
        "res_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Res_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "res_roof": {
            "layer_2": "Res_Roof_Insulation",
            "outside_layer": "F08 Metal roof surface"
        },
        "semiheated_ext_wall": {
            "layer_2": "Semiheated_Exterior_Wall_Insulation",
            "layer_3": "G01 16mm gypsum board",
            "outside_layer": "F08 Metal surface"
        },
        "semiheated_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Semiheated_Floor_Insulation"
        },
        "semiheated_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Semiheated_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "semiheated_roof": {
            "layer_2": "Semiheated_Roof_Insulation",
            "outside_layer": "F08 Metal roof surface"
        }
    },
    "Construction:FfactorGroundFloor": {
        "BulkStorageFloor_Ffactor": {
            "area": 3204.8422772668932,
            "f_factor": 1.26363,
            "perimeterexposed": 185.91893288462248
        },
        "FineStorageFloor_Ffactor": {
            "area": 1156.5300391876226,
            "f_factor": 1.26363,
            "perimeterexposed": 71.62450693096137
        },
        "OfficeFloor_Ffactor": {
            "area": 236.87964658059664,
            "f_factor": 1.26363,
            "perimeterexposed": 35.05029062578953
        }
    },
    "Controller:OutdoorAir": {
        "PSZ-Fine Storage OA Controller": {
            "actuator_node_name": "PSZ-Fine Storage Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "lockout_type": "LockoutWithHeating",
            "maximum_fraction_of_outdoor_air_schedule_name": "SZ_system_OA_Max_Frac_SCH",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "PSZ-Fine Storage Mixed Air Outlet",
            "relief_air_outlet_node_name": "PSZ-Fine Storage Relief Air Outlet",
            "return_air_node_name": "PSZ-Fine Storage Air Loop Inlet"
        },
        "PSZ-Office OA Controller": {
            "actuator_node_name": "PSZ-Office Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "lockout_type": "LockoutWithHeating",
            "maximum_fraction_of_outdoor_air_schedule_name": "SZ_system_OA_Max_Frac_SCH",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "PSZ-Office Mixed Air Outlet",
            "relief_air_outlet_node_name": "PSZ-Office Relief Air Outlet",
            "return_air_node_name": "PSZ-Office Air Loop Inlet"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 5,
            "minimum_system_timestep": 15
        }
    },
    "Curve:Biquadratic": {
        "PSZ-AC_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889
        },
        "PSZ-AC_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889
        }
    },
    "Curve:Cubic": {
        "PSZ-Fine Storage Heating Coil PLF-FPLR": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "PSZ-Office Heating Coil PLF-FPLR": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Curve:Quadratic": {
        "PSZ-AC_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Daylighting:Controls": {
        "Zone1 Office_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Zone1 Office_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.29,
                    "illuminance_setpoint_at_reference_point": 377.0
                },
                {
                    "daylighting_reference_point_name": "Zone1 Office_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.1,
                    "illuminance_setpoint_at_reference_point": 377.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Zone1 Office_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Zone1 Office"
        },
        "Zone2 Fine Storage_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Zone2 Fine Storage_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.25,
                    "illuminance_setpoint_at_reference_point": 323.0
                },
                {
                    "daylighting_reference_point_name": "Zone2 Fine Storage_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.25,
                    "illuminance_setpoint_at_reference_point": 323.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Zone2 Fine Storage_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Zone2 Fine Storage"
        },
        "Zone3 Bulk Storage_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Zone3 Bulk Storage_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.25,
                    "illuminance_setpoint_at_reference_point": 215
                },
                {
                    "daylighting_reference_point_name": "Zone3 Bulk Storage_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.25,
                    "illuminance_setpoint_at_reference_point": 215
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0,
            "glare_calculation_daylighting_reference_point_name": "Zone3 Bulk Storage_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1,
            "zone_or_space_name": "Zone3 Bulk Storage"
        }
    },
    "Daylighting:ReferencePoint": {
        "Zone1 Office_DaylRefPt1": {
            "x_coordinate_of_reference_point": 3.2675,
            "y_coordinate_of_reference_point": 4.5718,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Zone1 Office"
        },
        "Zone1 Office_DaylRefPt2": {
            "x_coordinate_of_reference_point": 20.4216,
            "y_coordinate_of_reference_point": 4.5718,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Zone1 Office"
        },
        "Zone2 Fine Storage_DaylRefPt1": {
            "x_coordinate_of_reference_point": 27.8892,
            "y_coordinate_of_reference_point": 24.9936,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Zone2 Fine Storage"
        },
        "Zone2 Fine Storage_DaylRefPt2": {
            "x_coordinate_of_reference_point": 3.81,
            "y_coordinate_of_reference_point": 24.9936,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Zone2 Fine Storage"
        },
        "Zone3 Bulk Storage_DaylRefPt1": {
            "x_coordinate_of_reference_point": 22.9,
            "y_coordinate_of_reference_point": 48,
            "z_coordinate_of_reference_point": 0,
            "zone_or_space_name": "Zone3 Bulk Storage"
        },
        "Zone3 Bulk Storage_DaylRefPt2": {
            "x_coordinate_of_reference_point": 22.9,
            "y_coordinate_of_reference_point": 34.7,
            "z_coordinate_of_reference_point": 0,
            "zone_or_space_name": "Zone3 Bulk Storage"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA Zone1 Office": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431801,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Zone2 Fine Storage": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304801,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Zone3 Bulk Storage": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304801,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "ElectricEquipment": {
        "Bulk Storage  Plug Load": {
            "design_level": 8200.12,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "schedule_name": "Bulk Storage Plug Schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone3 Bulk Storage"
        },
        "Office Plug Load": {
            "design_level": 1912.5,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "schedule_name": "Office_Plug_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone1 Office"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "Zone1_Office_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Office Lights"
        },
        "Zone2_Fine_Storage_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Fine Storage Area Lights"
        },
        "Zone3_Bulk_Storage_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Bulk Storage Area Lights"
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "Zone1_Office_Area": {
            "internal_data_index_key_name": "Zone1 Office",
            "internal_data_type": "Zone Floor Area"
        },
        "Zone2_Fine_Storage_Area": {
            "internal_data_index_key_name": "Zone2 Fine Storage",
            "internal_data_type": "Zone Floor Area"
        },
        "Zone3_Bulk_Storage_Area": {
            "internal_data_index_key_name": "Zone3 Bulk Storage",
            "internal_data_type": "Zone Floor Area"
        }
    },
    "EnergyManagementSystem:Program": {
        "SET_Zone1_Office_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Zone1_Office_LSr_IP=0.093*Zone1_Office_LSr/Zone1_Office_Area"
                },
                {
                    "program_line": "IF (Zone1_Office_Occ_Sensor <= 0) && (Zone1_Office_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Zone1_Office_Light_Actuator = 0.02*Zone1_Office_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Zone1_Office_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Zone2_Fine_Storage_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Zone2_Fine_Storage_LSr_IP=0.093*Zone2_Fine_Storage_LSr/Zone2_Fine_Storage_Area"
                },
                {
                    "program_line": "IF (Zone1_Office_Occ_Sensor <= 0) && (Zone2_Fine_Storage_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Zone2_Fine_Storage_Light_Actuator = 0.02*Zone2_Fine_Storage_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Zone2_Fine_Storage_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Zone3_Bulk_Storage_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Zone3_Bulk_Storage_LSr_IP=0.093*Zone3_Bulk_Storage_LSr/Zone3_Bulk_Storage_Area"
                },
                {
                    "program_line": "IF (Zone1_Office_Occ_Sensor <= 0) && (Zone3_Bulk_Storage_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Zone3_Bulk_Storage_Light_Actuator = 0.02*Zone3_Bulk_Storage_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Zone3_Bulk_Storage_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "SET_Zone1_Office_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Zone1_Office_Light_EMS_Program"
                }
            ]
        },
        "SET_Zone2_Fine_Storage_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Zone2_Fine_Storage_Light_EMS_Program"
                }
            ]
        },
        "SET_Zone3_Bulk_Storage_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Zone3_Bulk_Storage_Light_EMS_Program"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "OAT_F": {
            "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Zone1_Office_LSr": {
            "output_variable_or_output_meter_index_key_name": "Zone1 Office",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Zone1_Office_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Office People",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Zone2_Fine_Storage_LSr": {
            "output_variable_or_output_meter_index_key_name": "Zone2 Fine Storage",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Zone3_Bulk_Storage_LSr": {
            "output_variable_or_output_meter_index_key_name": "Zone3 Bulk Storage",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        }
    },
    "Exterior:Lights": {
        "Exterior_Lights_a": {
            "control_option": "AstronomicalClock",
            "design_level": 113.8,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_a"
        },
        "Exterior_Lights_b": {
            "control_option": "AstronomicalClock",
            "design_level": 3955,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_b_2016"
        },
        "Exterior_Lights_c": {
            "control_option": "AstronomicalClock",
            "design_level": 1004.9,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_c_2016"
        }
    },
    "Fan:ConstantVolume": {
        "Zone3UnitHeaterFan": {
            "air_inlet_node_name": "Zone3UnitHeaterAirInletNode",
            "air_outlet_node_name": "Zone3UnitHeaterFanOutletNode",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.536,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        }
    },
    "Fan:SystemModel": {
        "PSZ-Fine Storage_addAQ Supply Fan": {
            "air_inlet_node_name": "PSZ-Fine Storage Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-Fine Storage Supply Fan Outlet",
            "availability_schedule_name": "FanSched",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 622.5,
            "electric_power_minimum_flow_rate_fraction": 1,
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.58175,
            "motor_efficiency": 0.895,
            "motor_in_air_stream_fraction": 1.0,
            "night_ventilation_mode_pressure_rise": 622.5,
            "number_of_speeds": 1,
            "speed_control_method": "Discrete",
            "speed_fractions": [
                {
                    "speed_electric_power_fraction": 1,
                    "speed_flow_fraction": 1
                }
            ]
        },
        "PSZ-Office_addAQ Supply Fan": {
            "air_inlet_node_name": "PSZ-Office Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-Office Supply Fan Outlet",
            "availability_schedule_name": "FanSched",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 622.5,
            "electric_power_minimum_flow_rate_fraction": 1,
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.56225,
            "motor_efficiency": 0.865,
            "motor_in_air_stream_fraction": 1.0,
            "night_ventilation_mode_pressure_rise": 622.5,
            "number_of_speeds": 1,
            "speed_control_method": "Discrete",
            "speed_fractions": [
                {
                    "speed_electric_power_fraction": 1,
                    "speed_flow_fraction": 1
                }
            ]
        }
    },
    "FenestrationSurface:Detailed": {
        "Bulk Storage Door1": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Swinging Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.7177703814647,
            "vertex_1_y_coordinate": 47.5464811967232,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 45.7177703814647,
            "vertex_2_y_coordinate": 47.5464811967232,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 45.7177703814647,
            "vertex_3_y_coordinate": 48.4608366043525,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 45.7177703814647,
            "vertex_4_y_coordinate": 48.4608366043525,
            "vertex_4_z_coordinate": 2.13349595113502,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Door2": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Swinging Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.7177703814647,
            "vertex_1_y_coordinate": 65.071626509618,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 45.7177703814647,
            "vertex_2_y_coordinate": 65.071626509618,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 45.7177703814647,
            "vertex_3_y_coordinate": 65.9859819172473,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 45.7177703814647,
            "vertex_4_y_coordinate": 65.9859819172473,
            "vertex_4_z_coordinate": 2.13349595113502,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Door3": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Swinging Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.7177703814647,
            "vertex_1_y_coordinate": 82.5967718225128,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 45.7177703814647,
            "vertex_2_y_coordinate": 82.5967718225128,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 45.7177703814647,
            "vertex_3_y_coordinate": 83.5111272301421,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 45.7177703814647,
            "vertex_4_y_coordinate": 83.5111272301421,
            "vertex_4_z_coordinate": 2.13349595113502,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Door4": {
            "building_surface_name": "Bulk Storage Rear Wall",
            "construction_name": "Swinging Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 23.352181134479,
            "vertex_1_y_coordinate": 100.579094839222,
            "vertex_1_z_coordinate": 2.133495951135,
            "vertex_2_x_coordinate": 23.352181134479,
            "vertex_2_y_coordinate": 100.579094839222,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 22.43782572685,
            "vertex_3_y_coordinate": 100.579094839222,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 22.43782572685,
            "vertex_4_y_coordinate": 100.579094839222,
            "vertex_4_z_coordinate": 2.133495951135,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Door5": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Swinging Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 70.345058109595,
            "vertex_1_z_coordinate": 2.133495951135,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 70.345058109595,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 69.430702701966,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 69.430702701966,
            "vertex_4_z_coordinate": 2.133495951135
        },
        "Bulk Storage Overhead Door1": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 93.95001813391,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 93.95001813391,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 90.902137046898,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 90.902137046898,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door2": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 84.882660341586,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 84.882660341586,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 81.834779254575,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 81.834779254575,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door3": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 75.815302549262,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 75.815302549262,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 72.767421462251,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 72.767421462251,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door4": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 66.747944756938,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 66.747944756938,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 63.700063669927,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 63.700063669927,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door5": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 57.680586964615,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 57.680586964615,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 54.632705877603,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 54.632705877603,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door6": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.613229172291,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.613229172291,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 45.565348085279,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 45.565348085279,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door7": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 39.545871379967,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 39.545871379967,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 36.497990292956,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 36.497990292956,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door8": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.717770381465,
            "vertex_1_y_coordinate": 37.093047145699,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 45.717770381465,
            "vertex_2_y_coordinate": 37.093047145699,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 45.717770381465,
            "vertex_3_y_coordinate": 39.531328232711,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 45.717770381465,
            "vertex_4_y_coordinate": 39.531328232711,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door9": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.717770381465,
            "vertex_1_y_coordinate": 55.273759445851,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 45.717770381465,
            "vertex_2_y_coordinate": 55.273759445851,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 45.717770381465,
            "vertex_3_y_coordinate": 57.712040532863,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 45.717770381465,
            "vertex_4_y_coordinate": 57.712040532863,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door10": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.717770381465,
            "vertex_1_y_coordinate": 73.315058536411,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 45.717770381465,
            "vertex_2_y_coordinate": 73.315058536411,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 45.717770381465,
            "vertex_3_y_coordinate": 75.753339623423,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 45.717770381465,
            "vertex_4_y_coordinate": 75.753339623423,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door11": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.717770381465,
            "vertex_1_y_coordinate": 89.887764572181,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 45.717770381465,
            "vertex_2_y_coordinate": 89.887764572181,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 45.717770381465,
            "vertex_3_y_coordinate": 92.326045659193,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 45.717770381465,
            "vertex_4_y_coordinate": 92.326045659193,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door12": {
            "building_surface_name": "Bulk Storage Rear Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 40.439074862717,
            "vertex_1_y_coordinate": 100.579094839222,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 40.439074862717,
            "vertex_2_y_coordinate": 100.579094839222,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 37.391193775705,
            "vertex_3_y_coordinate": 100.579094839222,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 37.391193775705,
            "vertex_4_y_coordinate": 100.579094839222,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door13": {
            "building_surface_name": "Bulk Storage Rear Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 30.771439143478,
            "vertex_1_y_coordinate": 100.579094839222,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 30.771439143478,
            "vertex_2_y_coordinate": 100.579094839222,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 27.723558056466,
            "vertex_3_y_coordinate": 100.579094839222,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 27.723558056466,
            "vertex_4_y_coordinate": 100.579094839222,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door14": {
            "building_surface_name": "Bulk Storage Rear Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 16.687766818731,
            "vertex_1_y_coordinate": 100.579094839222,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 16.687766818731,
            "vertex_2_y_coordinate": 100.579094839222,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 13.639885731719,
            "vertex_3_y_coordinate": 100.579094839222,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 13.639885731719,
            "vertex_4_y_coordinate": 100.579094839222,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door15": {
            "building_surface_name": "Bulk Storage Rear Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 7.322384518536,
            "vertex_1_y_coordinate": 100.579094839222,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 7.322384518536,
            "vertex_2_y_coordinate": 100.579094839222,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 4.274503431524,
            "vertex_3_y_coordinate": 100.579094839222,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 4.274503431524,
            "vertex_4_y_coordinate": 100.579094839222,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Fine Storage Left Door": {
            "building_surface_name": "Fine Storage Left Wall",
            "construction_name": "Swinging Door_con",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 19.3538561281534,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 20.2682115357827,
            "vertex_2_z_coordinate": 2.13349595113502,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 20.2682115357827,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 19.3538561281534,
            "vertex_4_z_coordinate": 0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Fine Storage Overhead Door1": {
            "building_surface_name": "Fine Storage Front Wall",
            "construction_name": "Overhead Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 33.479659311782,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 33.479659311782,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 36.527540398794,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 36.527540398794,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Fine Storage Overhead Door2": {
            "building_surface_name": "Fine Storage Right Wall",
            "construction_name": "Overhead Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.717770381465,
            "vertex_1_y_coordinate": 4.9416673497,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 45.717770381465,
            "vertex_2_y_coordinate": 4.9416673497,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 45.717770381465,
            "vertex_3_y_coordinate": 7.989548436712,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 45.717770381465,
            "vertex_4_y_coordinate": 7.989548436712,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Fine Storage Overhead Door3": {
            "building_surface_name": "Fine Storage Right Wall",
            "construction_name": "Overhead Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.717770381465,
            "vertex_1_y_coordinate": 23.08747404264,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 45.717770381465,
            "vertex_2_y_coordinate": 23.08747404264,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 45.717770381465,
            "vertex_3_y_coordinate": 26.135355129652,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 45.717770381465,
            "vertex_4_y_coordinate": 26.135355129652,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Fine Storage Overhead Door4": {
            "building_surface_name": "Fine Storage Left Wall",
            "construction_name": "Overhead Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 28.015580613846,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 28.015580613846,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 24.967699526834,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 24.967699526834,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Fine Storage Right Door": {
            "building_surface_name": "Fine Storage Right Wall",
            "construction_name": "Swinging Door_con",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.7177703814647,
            "vertex_1_y_coordinate": 14.7820790900069,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 45.7177703814647,
            "vertex_2_y_coordinate": 14.7820790900069,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 45.7177703814647,
            "vertex_3_y_coordinate": 15.6964344976362,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 45.7177703814647,
            "vertex_4_y_coordinate": 15.6964344976362,
            "vertex_4_z_coordinate": 2.13349595113502,
            "view_factor_to_ground": "Autocalculate"
        },
        "FineStorage_skylight_1": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.8204,
            "vertex_1_y_coordinate": 18.438914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 12.0396,
            "vertex_2_y_coordinate": 18.438914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 12.0396,
            "vertex_3_y_coordinate": 19.658114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 10.8204,
            "vertex_4_y_coordinate": 19.658114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_2": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 22.2504,
            "vertex_1_y_coordinate": 26.058914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 23.4696,
            "vertex_2_y_coordinate": 26.058914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 23.4696,
            "vertex_3_y_coordinate": 27.278114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 22.2504,
            "vertex_4_y_coordinate": 27.278114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_3": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.9654,
            "vertex_1_y_coordinate": 26.058914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 29.1846,
            "vertex_2_y_coordinate": 26.058914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 29.1846,
            "vertex_3_y_coordinate": 27.278114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 27.9654,
            "vertex_4_y_coordinate": 27.278114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_4": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 33.6804,
            "vertex_1_y_coordinate": 26.058914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 34.8996,
            "vertex_2_y_coordinate": 26.058914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 34.8996,
            "vertex_3_y_coordinate": 27.278114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 33.6804,
            "vertex_4_y_coordinate": 27.278114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_5": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 39.3954,
            "vertex_1_y_coordinate": 26.058914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 40.6146,
            "vertex_2_y_coordinate": 26.058914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 40.6146,
            "vertex_3_y_coordinate": 27.278114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 39.3954,
            "vertex_4_y_coordinate": 27.278114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_6": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.5354,
            "vertex_1_y_coordinate": 18.438914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 17.7546,
            "vertex_2_y_coordinate": 18.438914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 17.7546,
            "vertex_3_y_coordinate": 19.658114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 16.5354,
            "vertex_4_y_coordinate": 19.658114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_7": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 22.2504,
            "vertex_1_y_coordinate": 18.438914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 23.4696,
            "vertex_2_y_coordinate": 18.438914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 23.4696,
            "vertex_3_y_coordinate": 19.658114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 22.2504,
            "vertex_4_y_coordinate": 19.658114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_8": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.9654,
            "vertex_1_y_coordinate": 18.438914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 29.1846,
            "vertex_2_y_coordinate": 18.438914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 29.1846,
            "vertex_3_y_coordinate": 19.658114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 27.9654,
            "vertex_4_y_coordinate": 19.658114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_9": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 33.6804,
            "vertex_1_y_coordinate": 18.438914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 34.8996,
            "vertex_2_y_coordinate": 18.438914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 34.8996,
            "vertex_3_y_coordinate": 19.658114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 33.6804,
            "vertex_4_y_coordinate": 19.658114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_10": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 39.3954,
            "vertex_1_y_coordinate": 18.438914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 40.6146,
            "vertex_2_y_coordinate": 18.438914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 40.6146,
            "vertex_3_y_coordinate": 19.658114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 39.3954,
            "vertex_4_y_coordinate": 19.658114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_11": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.1054,
            "vertex_1_y_coordinate": 18.438914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 6.3246,
            "vertex_2_y_coordinate": 18.438914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 6.3246,
            "vertex_3_y_coordinate": 19.658114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 5.1054,
            "vertex_4_y_coordinate": 19.658114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_12": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.1054,
            "vertex_1_y_coordinate": 26.058914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 6.3246,
            "vertex_2_y_coordinate": 26.058914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 6.3246,
            "vertex_3_y_coordinate": 27.278114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 5.1054,
            "vertex_4_y_coordinate": 27.278114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_13": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.8204,
            "vertex_1_y_coordinate": 26.058914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 12.0396,
            "vertex_2_y_coordinate": 26.058914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 12.0396,
            "vertex_3_y_coordinate": 27.278114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 10.8204,
            "vertex_4_y_coordinate": 27.278114,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_14": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.5354,
            "vertex_1_y_coordinate": 26.058914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 17.7546,
            "vertex_2_y_coordinate": 26.058914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 17.7546,
            "vertex_3_y_coordinate": 27.278114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 16.5354,
            "vertex_4_y_coordinate": 27.278114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Office Front Door": {
            "building_surface_name": "Office Front Wall",
            "construction_name": "Swinging Door_con",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 12.039012867119,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.133495951135,
            "vertex_2_x_coordinate": 12.039012867119,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 12.953323682378,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 12.953323682378,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.133495951135,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office Front Wall Window2": {
            "building_surface_name": "Office Front Wall",
            "construction_name": "NonresWindow_U_0.36_SHGC_0.38",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.5918932884623,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.43929602151392,
            "vertex_2_x_coordinate": 18.5918932884623,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.914355407629293,
            "vertex_3_x_coordinate": 22.2493149189795,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.914355407629293,
            "vertex_4_x_coordinate": 22.2493149189795,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.43929602151392,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office Front Wall Window 1": {
            "building_surface_name": "Office Front Wall",
            "construction_name": "NonresWindow_U_0.36_SHGC_0.38",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.65742163051717,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.43929602151392,
            "vertex_2_x_coordinate": 3.65742163051717,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.914355407629293,
            "vertex_3_x_coordinate": 7.31484326103434,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.914355407629293,
            "vertex_4_x_coordinate": 7.31484326103434,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.43929602151392,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office Left Wall Door": {
            "building_surface_name": "Office Left Wall",
            "construction_name": "Swinging Door_con",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 5.02895474196111,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 5.02895474196111,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 4.11459933433182,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 4.11459933433182,
            "vertex_4_z_coordinate": 2.13349595113502,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office Left Wall Window1": {
            "building_surface_name": "Office Left Wall",
            "construction_name": "NonresWindow_U_0.36_SHGC_0.38",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 7.51904930207155,
            "vertex_1_z_coordinate": 2.43929602151392,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 7.51904930207155,
            "vertex_2_z_coordinate": 0.914355407629293,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 5.38555335093654,
            "vertex_3_z_coordinate": 0.914355407629293,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 5.38555335093654,
            "vertex_4_z_coordinate": 2.43929602151392,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office Left Wall Window2": {
            "building_surface_name": "Office Left Wall",
            "construction_name": "NonresWindow_U_0.36_SHGC_0.38",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 3.75800072535639,
            "vertex_1_z_coordinate": 2.43929602151392,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 3.75800072535639,
            "vertex_2_z_coordinate": 0.914355407629293,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 1.62450477422138,
            "vertex_3_z_coordinate": 0.914355407629293,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 1.62450477422138,
            "vertex_4_z_coordinate": 2.43929602151392,
            "view_factor_to_ground": "Autocalculate"
        },
        "Skylight_r1c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 41.75537,
            "vertex_1_y_coordinate": 34.440914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 42.97457,
            "vertex_2_y_coordinate": 34.440914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 42.97457,
            "vertex_3_y_coordinate": 35.660114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 41.75537,
            "vertex_4_y_coordinate": 35.660114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r1c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 41.75537,
            "vertex_1_y_coordinate": 43.076914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 42.97457,
            "vertex_2_y_coordinate": 43.076914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 42.97457,
            "vertex_3_y_coordinate": 44.296114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 41.75537,
            "vertex_4_y_coordinate": 44.296114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r1c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 41.75537,
            "vertex_1_y_coordinate": 51.712914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 42.97457,
            "vertex_2_y_coordinate": 51.712914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 42.97457,
            "vertex_3_y_coordinate": 52.932114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 41.75537,
            "vertex_4_y_coordinate": 52.932114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r1c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 41.75537,
            "vertex_1_y_coordinate": 60.348914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 42.97457,
            "vertex_2_y_coordinate": 60.348914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 42.97457,
            "vertex_3_y_coordinate": 61.568114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 41.75537,
            "vertex_4_y_coordinate": 61.568114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r2c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 36.17753,
            "vertex_1_y_coordinate": 34.440914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 37.39673,
            "vertex_2_y_coordinate": 34.440914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 37.39673,
            "vertex_3_y_coordinate": 35.660114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 36.17753,
            "vertex_4_y_coordinate": 35.660114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r2c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 36.17753,
            "vertex_1_y_coordinate": 43.076914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 37.39673,
            "vertex_2_y_coordinate": 43.076914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 37.39673,
            "vertex_3_y_coordinate": 44.296114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 36.17753,
            "vertex_4_y_coordinate": 44.296114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r2c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 36.17753,
            "vertex_1_y_coordinate": 51.712914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 37.39673,
            "vertex_2_y_coordinate": 51.712914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 37.39673,
            "vertex_3_y_coordinate": 52.932114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 36.17753,
            "vertex_4_y_coordinate": 52.932114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r2c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 36.17753,
            "vertex_1_y_coordinate": 60.348914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 37.39673,
            "vertex_2_y_coordinate": 60.348914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 37.39673,
            "vertex_3_y_coordinate": 61.568114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 36.17753,
            "vertex_4_y_coordinate": 61.568114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r3c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.59969,
            "vertex_1_y_coordinate": 34.440914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 31.81889,
            "vertex_2_y_coordinate": 34.440914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 31.81889,
            "vertex_3_y_coordinate": 35.660114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 30.59969,
            "vertex_4_y_coordinate": 35.660114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r3c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.59969,
            "vertex_1_y_coordinate": 43.076914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 31.81889,
            "vertex_2_y_coordinate": 43.076914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 31.81889,
            "vertex_3_y_coordinate": 44.296114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 30.59969,
            "vertex_4_y_coordinate": 44.296114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r3c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.59969,
            "vertex_1_y_coordinate": 60.348914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 31.81889,
            "vertex_2_y_coordinate": 60.348914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 31.81889,
            "vertex_3_y_coordinate": 61.568114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 30.59969,
            "vertex_4_y_coordinate": 61.568114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r3c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.59969,
            "vertex_1_y_coordinate": 51.712914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 31.81889,
            "vertex_2_y_coordinate": 51.712914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 31.81889,
            "vertex_3_y_coordinate": 52.932114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 30.59969,
            "vertex_4_y_coordinate": 52.932114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r4c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25.02185,
            "vertex_1_y_coordinate": 34.440914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 26.24105,
            "vertex_2_y_coordinate": 34.440914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 26.24105,
            "vertex_3_y_coordinate": 35.660114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 25.02185,
            "vertex_4_y_coordinate": 35.660114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r4c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25.02185,
            "vertex_1_y_coordinate": 43.076914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 26.24105,
            "vertex_2_y_coordinate": 43.076914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 26.24105,
            "vertex_3_y_coordinate": 44.296114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 25.02185,
            "vertex_4_y_coordinate": 44.296114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r4c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25.02185,
            "vertex_1_y_coordinate": 51.712914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 26.24105,
            "vertex_2_y_coordinate": 51.712914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 26.24105,
            "vertex_3_y_coordinate": 52.932114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 25.02185,
            "vertex_4_y_coordinate": 52.932114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r4c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25.02185,
            "vertex_1_y_coordinate": 60.348914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 26.24105,
            "vertex_2_y_coordinate": 60.348914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 26.24105,
            "vertex_3_y_coordinate": 61.568114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 25.02185,
            "vertex_4_y_coordinate": 61.568114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r5c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.44401,
            "vertex_1_y_coordinate": 34.440914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 20.66321,
            "vertex_2_y_coordinate": 34.440914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 20.66321,
            "vertex_3_y_coordinate": 35.660114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 19.44401,
            "vertex_4_y_coordinate": 35.660114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r5c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.44401,
            "vertex_1_y_coordinate": 43.076914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 20.66321,
            "vertex_2_y_coordinate": 43.076914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 20.66321,
            "vertex_3_y_coordinate": 44.296114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 19.44401,
            "vertex_4_y_coordinate": 44.296114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r5c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.44401,
            "vertex_1_y_coordinate": 51.712914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 20.66321,
            "vertex_2_y_coordinate": 51.712914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 20.66321,
            "vertex_3_y_coordinate": 52.932114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 19.44401,
            "vertex_4_y_coordinate": 52.932114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r5c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.44401,
            "vertex_1_y_coordinate": 60.348914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 20.66321,
            "vertex_2_y_coordinate": 60.348914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 20.66321,
            "vertex_3_y_coordinate": 61.568114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 19.44401,
            "vertex_4_y_coordinate": 61.568114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r6c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 13.86617,
            "vertex_1_y_coordinate": 34.440914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 15.08537,
            "vertex_2_y_coordinate": 34.440914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 15.08537,
            "vertex_3_y_coordinate": 35.660114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 13.86617,
            "vertex_4_y_coordinate": 35.660114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r6c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 13.86617,
            "vertex_1_y_coordinate": 43.076914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 15.08537,
            "vertex_2_y_coordinate": 43.076914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 15.08537,
            "vertex_3_y_coordinate": 44.296114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 13.86617,
            "vertex_4_y_coordinate": 44.296114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r6c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 13.86617,
            "vertex_1_y_coordinate": 51.712914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 15.08537,
            "vertex_2_y_coordinate": 51.712914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 15.08537,
            "vertex_3_y_coordinate": 52.932114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 13.86617,
            "vertex_4_y_coordinate": 52.932114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r6c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 13.86617,
            "vertex_1_y_coordinate": 60.348914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 15.08537,
            "vertex_2_y_coordinate": 60.348914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 15.08537,
            "vertex_3_y_coordinate": 61.568114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 13.86617,
            "vertex_4_y_coordinate": 61.568114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r7c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.28833,
            "vertex_1_y_coordinate": 34.440914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 9.50753,
            "vertex_2_y_coordinate": 34.440914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 9.50753,
            "vertex_3_y_coordinate": 35.660114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 8.28833,
            "vertex_4_y_coordinate": 35.660114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r7c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.28833,
            "vertex_1_y_coordinate": 43.076914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 9.50753,
            "vertex_2_y_coordinate": 43.076914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 9.50753,
            "vertex_3_y_coordinate": 44.296114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 8.28833,
            "vertex_4_y_coordinate": 44.296114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r7c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.28833,
            "vertex_1_y_coordinate": 51.712914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 9.50753,
            "vertex_2_y_coordinate": 51.712914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 9.50753,
            "vertex_3_y_coordinate": 52.932114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 8.28833,
            "vertex_4_y_coordinate": 52.932114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r7c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.28833,
            "vertex_1_y_coordinate": 60.348914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 9.50753,
            "vertex_2_y_coordinate": 60.348914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 9.50753,
            "vertex_3_y_coordinate": 61.568114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 8.28833,
            "vertex_4_y_coordinate": 61.568114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r8c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.71049,
            "vertex_1_y_coordinate": 34.440914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 3.92969,
            "vertex_2_y_coordinate": 34.440914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 3.92969,
            "vertex_3_y_coordinate": 35.660114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 2.71049,
            "vertex_4_y_coordinate": 35.660114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r8c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.71049,
            "vertex_1_y_coordinate": 43.076914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 3.92969,
            "vertex_2_y_coordinate": 43.076914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 3.92969,
            "vertex_3_y_coordinate": 44.296114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 2.71049,
            "vertex_4_y_coordinate": 44.296114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r8c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.71049,
            "vertex_1_y_coordinate": 51.712914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 3.92969,
            "vertex_2_y_coordinate": 51.712914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 3.92969,
            "vertex_3_y_coordinate": 52.932114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 2.71049,
            "vertex_4_y_coordinate": 52.932114,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r8c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.71049,
            "vertex_1_y_coordinate": 60.348914,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 3.92969,
            "vertex_2_y_coordinate": 60.348914,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 3.92969,
            "vertex_3_y_coordinate": 61.568114,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 2.71049,
            "vertex_4_y_coordinate": 61.568114,
            "vertex_4_z_coordinate": 8.533984
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "InternalMass": {
        "Bulk Storage Products Surface": {
            "construction_name": "Bulk Storage Products",
            "surface_area": 6028.44715712782,
            "zone_or_zonelist_name": "Zone3 Bulk Storage"
        }
    },
    "Lights": {
        "Bulk Storage Area Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_STORAGE_SCH",
            "watts_per_floor_area": 3.552090438,
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone3 Bulk Storage"
        },
        "Fine Storage Area Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_STORAGE_SCH",
            "watts_per_floor_area": 7.427098188,
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone2 Fine Storage"
        },
        "Office Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_OFFICE_SCH",
            "watts_per_floor_area": 6.888902667,
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone1 Office"
        }
    },
    "Material": {
        "100mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "100mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "150mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "200mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "200mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "AC02 Acoustic Ceiling": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "Bulk Storage Products Material": {
            "conductivity": 1.44200004455643,
            "density": 200.230661511125,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800006332062,
            "thermal_absorptance": 0.9,
            "thickness": 2.43840494296412,
            "visible_absorptance": 0.7
        },
        "F07 25mm stucco": {
            "conductivity": 0.72,
            "density": 1856,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "F08 Metal roof surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "solar_absorptance": 0.77,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008
        },
        "F08 Metal surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "specific_heat": 500,
            "thickness": 0.0008
        },
        "F12 Asphalt shingles": {
            "conductivity": 0.04,
            "density": 1120,
            "roughness": "VeryRough",
            "solar_absorptance": 0.77,
            "specific_heat": 1260,
            "thermal_absorptance": 0.9,
            "thickness": 0.0032
        },
        "F13 Built-up roofing": {
            "conductivity": 0.16,
            "density": 1120,
            "roughness": "Rough",
            "solar_absorptance": 0.77,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095
        },
        "G01 13mm gypsum board": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "G01 16mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "MediumSmooth",
            "specific_heat": 1090,
            "thickness": 0.0159
        },
        "G02 16mm plywood": {
            "conductivity": 0.12,
            "density": 544,
            "roughness": "Smooth",
            "specific_heat": 1210,
            "thickness": 0.0159
        },
        "Gypsum or plaster board - 9.5mm": {
            "conductivity": 0.58,
            "density": 800,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Interior Wall Addi Insul": {
            "conductivity": 0.0432600013366928,
            "density": 22.425834089246,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800006332062,
            "thermal_absorptance": 0.9,
            "thickness": 2.54000514892096e-08,
            "visible_absorptance": 0.7
        },
        "M10 200mm concrete block basement wall": {
            "conductivity": 1.326,
            "density": 1842,
            "roughness": "MediumRough",
            "specific_heat": 912,
            "thickness": 0.2032
        },
        "M10 200mm concrete block wall": {
            "conductivity": 0.72,
            "density": 800,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "M14 150mm heavyweight concrete roof": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Steel Frame/Cavity": {
            "conductivity": 0.0841161885991101,
            "density": 641.378854952435,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 502.080003799237,
            "thermal_absorptance": 0.9,
            "thickness": 0.0889001802122336,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "Air_Wall_Material": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Nonres_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 3.29313522011485,
            "visible_absorptance": 0.7
        },
        "Nonres_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Nonres_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 4.62235136068181,
            "visible_absorptance": 0.7
        },
        "Opaque Door panel_con": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.475675676,
            "visible_absorptance": 0.7
        },
        "Opaque Door panel_semi": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.475675676,
            "visible_absorptance": 0.7
        },
        "Overhead Door_con Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.567741935,
            "visible_absorptance": 0.7
        },
        "Overhead Door_semi Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.488888889,
            "visible_absorptance": 0.7
        },
        "R13_Insulation": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.28800006982422,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.64444403979094,
            "visible_absorptance": 0.7
        },
        "Semiheated_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.0103016765077,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.123456790123457,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "Zone3Exhausts": {
            "nodes": [
                {
                    "node_name": "Zone3UnitHeaterAirInletNode"
                }
            ]
        },
        "Zone3Inlets": {
            "nodes": [
                {
                    "node_name": "Zone3UnitHeaterAirOutletNode"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "PSZ-Fine Storage OA Mixing Box": {
            "mixed_air_node_name": "PSZ-Fine Storage Mixed Air Outlet",
            "outdoor_air_stream_node_name": "PSZ-Fine Storage Outside Air Inlet",
            "relief_air_stream_node_name": "PSZ-Fine Storage Relief Air Outlet",
            "return_air_stream_node_name": "PSZ-Fine Storage Air Loop Inlet"
        },
        "PSZ-Office OA Mixing Box": {
            "mixed_air_node_name": "PSZ-Office Mixed Air Outlet",
            "outdoor_air_stream_node_name": "PSZ-Office Outside Air Inlet",
            "relief_air_stream_node_name": "PSZ-Office Relief Air Outlet",
            "return_air_stream_node_name": "PSZ-Office Air Loop Inlet"
        }
    },
    "OutdoorAir:Node": {
        "PSZ-Fine Storage Cooling Coil Condenser Inlet": {
            "height_above_ground": -1
        },
        "PSZ-Office Cooling Coil Condenser Inlet": {
            "height_above_ground": -1
        },
        "Zone3UnitHeaterOAInNode": {
            "height_above_ground": -1.0
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-Office Outside Air Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-Fine Storage Outside Air Inlet"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "ElectricityNet:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "ElectricityNet:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_specifications_1": "Triangulate3DFace",
            "report_type": "DXF"
        }
    },
    "Output:Table:Monthly": {
        "NameHolderMonthlySummary ClimateZone 5B": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary CodeAmendment NoneAmend": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary CodeName ASHRAE901": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary CodeYear 2019": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary PrototypeName Warehouse": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary RepresentCity USA_CO_Denver": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary State National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary TaskPurpose ProgressIndicator": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary TaskScope National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummaryAndMonthly"
                }
            ]
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.556,
            "tolerance_for_time_heating_setpoint_not_met": 0.556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "CommaAndHTML"
        }
    },
    "People": {
        "Office People": {
            "activity_level_schedule_name": "Office Activity Schedule",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone1 Office"
        }
    },
    "RunPeriod": {
        "RUNPERIOD 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "RUNPERIOD 2": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 4,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 30,
            "end_month": 4,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "RUNPERIOD 3": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 7,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "12/25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Fourth of July": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "07/04"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "ML King Birthday": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "01/01"
        },
        "Thanksgiving Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "11/11"
        },
        "Washington's Birthday": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        }
    },
    "Schedule:Compact": {
        "ALWAYS_OFF": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Always Off Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Always On Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_OFFICE_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Saturday"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.18788861
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.34310094
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.62901839
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.55549676
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.62901839
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.49831327
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.18
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_STORAGE_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Saturday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.85
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.53
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.53
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Bulk Storage Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "COMPACT HVAC-ALWAYS 1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "COMPACT HVAC Any Number"
        },
        "COMPACT HVAC-ALWAYS 4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "COMPACT HVAC Any Number"
        },
        "Exterior_Lgt_189_1": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:Weekdays"
                },
                {
                    "field": "Until:  9:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For:Saturday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_Lgt_ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_Ltg_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_lighting_schedule_a": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_a_IECC2015": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For:Saturdays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For:AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_b": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_b_2016": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_c_2016": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "FanSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays Saturday CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Fine Storage Cooling Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Fine Storage Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Hot Water Setpoint Temp Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "INFIL_Door_Opening_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "MinOA_MotorizedDamper_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays Saturday CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "OA Damper Always ON Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OA Damper Off during off hrs Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDay Saturday CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Office Activity Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 131.85
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Office_Plug_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekdays Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2456865339
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.2878515801
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4797526335
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.959505267
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.90193495098
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.959505267
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4797526335
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2456865339
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2456865339
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZoneControlSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Control Type"
        }
    },
    "Schedule:Constant": {
        "SZ_system_OA_Max_Frac_SCH": {
            "hourly_value": 0.75,
            "schedule_type_limits_name": "Fraction"
        }
    },
    "Schedule:Day:Hourly": {
        "Bulk Storage INFIL_Adva WD": {
            "hour_1": 0.75,
            "hour_2": 0.75,
            "hour_3": 0.75,
            "hour_4": 0.75,
            "hour_5": 0.75,
            "hour_6": 0.75,
            "hour_7": 0.75,
            "hour_8": 0.75,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 0.75,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 0.75,
            "hour_19": 0.75,
            "hour_20": 0.75,
            "hour_21": 0.75,
            "hour_22": 0.75,
            "hour_23": 0.75,
            "hour_24": 0.75,
            "schedule_type_limits_name": "Fraction"
        },
        "Bulk Storage INFIL_Adva WEH": {
            "hour_1": 0.75,
            "hour_2": 0.75,
            "hour_3": 0.75,
            "hour_4": 0.75,
            "hour_5": 0.75,
            "hour_6": 0.75,
            "hour_7": 0.75,
            "hour_8": 0.75,
            "hour_9": 0.75,
            "hour_10": 0.75,
            "hour_11": 0.75,
            "hour_12": 0.75,
            "hour_13": 0.75,
            "hour_14": 0.75,
            "hour_15": 0.75,
            "hour_16": 0.75,
            "hour_17": 0.75,
            "hour_18": 0.75,
            "hour_19": 0.75,
            "hour_20": 0.75,
            "hour_21": 0.75,
            "hour_22": 0.75,
            "hour_23": 0.75,
            "hour_24": 0.75,
            "schedule_type_limits_name": "Fraction"
        },
        "Bulk Storage INFIL_Base WD": {
            "hour_1": 0.765,
            "hour_2": 0.765,
            "hour_3": 0.765,
            "hour_4": 0.765,
            "hour_5": 0.765,
            "hour_6": 0.765,
            "hour_7": 0.765,
            "hour_8": 0.765,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 0.765,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 0.765,
            "hour_19": 0.765,
            "hour_20": 0.765,
            "hour_21": 0.765,
            "hour_22": 0.765,
            "hour_23": 0.765,
            "hour_24": 0.765,
            "schedule_type_limits_name": "Fraction"
        },
        "Bulk Storage INFIL_Base WEH": {
            "hour_1": 0.765,
            "hour_2": 0.765,
            "hour_3": 0.765,
            "hour_4": 0.765,
            "hour_5": 0.765,
            "hour_6": 0.765,
            "hour_7": 0.765,
            "hour_8": 0.765,
            "hour_9": 0.765,
            "hour_10": 0.765,
            "hour_11": 0.765,
            "hour_12": 0.765,
            "hour_13": 0.765,
            "hour_14": 0.765,
            "hour_15": 0.765,
            "hour_16": 0.765,
            "hour_17": 0.765,
            "hour_18": 0.765,
            "hour_19": 0.765,
            "hour_20": 0.765,
            "hour_21": 0.765,
            "hour_22": 0.765,
            "hour_23": 0.765,
            "hour_24": 0.765,
            "schedule_type_limits_name": "Fraction"
        },
        "Bulk Storage PLUG WD": {
            "hour_1": 0.25,
            "hour_2": 0.25,
            "hour_3": 0.25,
            "hour_4": 0.25,
            "hour_5": 0.25,
            "hour_6": 0.25,
            "hour_7": 0.25,
            "hour_8": 0.25,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 0.25,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 0.25,
            "hour_19": 0.25,
            "hour_20": 0.25,
            "hour_21": 0.25,
            "hour_22": 0.25,
            "hour_23": 0.25,
            "hour_24": 0.25,
            "schedule_type_limits_name": "Fraction"
        },
        "Bulk Storage PLUG WEH": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior Light Day Schdule": {
            "hour_1": 1,
            "hour_2": 1,
            "hour_3": 1,
            "hour_4": 1,
            "hour_5": 1,
            "hour_6": 1,
            "hour_7": 1,
            "hour_8": 1,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 1,
            "hour_19": 1,
            "hour_20": 1,
            "hour_21": 1,
            "hour_22": 1,
            "hour_23": 1,
            "hour_24": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "Fine Storage INFIL WD": {
            "hour_1": 1.0,
            "hour_2": 1.0,
            "hour_3": 1.0,
            "hour_4": 1.0,
            "hour_5": 1.0,
            "hour_6": 1.0,
            "hour_7": 1.0,
            "hour_8": 1.25,
            "hour_9": 1.25,
            "hour_10": 0.5,
            "hour_11": 0.5,
            "hour_12": 0.5,
            "hour_13": 0.5,
            "hour_14": 0.5,
            "hour_15": 0.5,
            "hour_16": 0.5,
            "hour_17": 1.25,
            "hour_18": 1.25,
            "hour_19": 1.0,
            "hour_20": 1.0,
            "hour_21": 1.0,
            "hour_22": 1.0,
            "hour_23": 1.0,
            "hour_24": 1,
            "schedule_type_limits_name": "Any Number"
        },
        "Fine Storage INFIL WEH": {
            "hour_1": 1.0,
            "hour_2": 1.0,
            "hour_3": 1.0,
            "hour_4": 1.0,
            "hour_5": 1.0,
            "hour_6": 1.0,
            "hour_7": 1.0,
            "hour_8": 1.0,
            "hour_9": 1.0,
            "hour_10": 1.0,
            "hour_11": 1.0,
            "hour_12": 1.0,
            "hour_13": 1.0,
            "hour_14": 1.0,
            "hour_15": 1.0,
            "hour_16": 1.0,
            "hour_17": 1.0,
            "hour_18": 1.0,
            "hour_19": 1.0,
            "hour_20": 1.0,
            "hour_21": 1.0,
            "hour_22": 1.0,
            "hour_23": 1.0,
            "hour_24": 1.0,
            "schedule_type_limits_name": "Fraction"
        },
        "Office Cooling WD_NO_OPTIMUM": {
            "hour_1": 29.4,
            "hour_2": 29.4,
            "hour_3": 29.4,
            "hour_4": 29.4,
            "hour_5": 29.4,
            "hour_6": 29.4,
            "hour_7": 23.9,
            "hour_8": 23.9,
            "hour_9": 23.9,
            "hour_10": 23.9,
            "hour_11": 23.9,
            "hour_12": 23.9,
            "hour_13": 23.9,
            "hour_14": 23.9,
            "hour_15": 23.9,
            "hour_16": 23.9,
            "hour_17": 23.9,
            "hour_18": 23.9,
            "hour_19": 29.4,
            "hour_20": 29.4,
            "hour_21": 29.4,
            "hour_22": 29.4,
            "hour_23": 29.4,
            "hour_24": 29.4,
            "schedule_type_limits_name": "Temperature"
        },
        "Office Cooling WD_NO_SETBACK": {
            "hour_1": 23.9,
            "hour_2": 23.9,
            "hour_3": 23.9,
            "hour_4": 23.9,
            "hour_5": 23.9,
            "hour_6": 23.9,
            "hour_7": 23.9,
            "hour_8": 23.9,
            "hour_9": 23.9,
            "hour_10": 23.9,
            "hour_11": 23.9,
            "hour_12": 23.9,
            "hour_13": 23.9,
            "hour_14": 23.9,
            "hour_15": 23.9,
            "hour_16": 23.9,
            "hour_17": 23.9,
            "hour_18": 23.9,
            "hour_19": 23.9,
            "hour_20": 23.9,
            "hour_21": 23.9,
            "hour_22": 23.9,
            "hour_23": 23.9,
            "hour_24": 23.9,
            "schedule_type_limits_name": "Temperature"
        },
        "Office Cooling WD_YES_OPTIMUM": {
            "hour_1": 29.4,
            "hour_2": 29.4,
            "hour_3": 29.4,
            "hour_4": 29.4,
            "hour_5": 29.4,
            "hour_6": 29.4,
            "hour_7": 27.8,
            "hour_8": 25.6,
            "hour_9": 23.9,
            "hour_10": 23.9,
            "hour_11": 23.9,
            "hour_12": 23.9,
            "hour_13": 23.9,
            "hour_14": 23.9,
            "hour_15": 23.9,
            "hour_16": 23.9,
            "hour_17": 23.9,
            "hour_18": 23.9,
            "hour_19": 29.4,
            "hour_20": 29.4,
            "hour_21": 29.4,
            "hour_22": 29.4,
            "hour_23": 29.4,
            "hour_24": 29.4,
            "schedule_type_limits_name": "Temperature"
        },
        "Office Cooling WEH": {
            "hour_1": 29.4,
            "hour_2": 29.4,
            "hour_3": 29.4,
            "hour_4": 29.4,
            "hour_5": 29.4,
            "hour_6": 29.4,
            "hour_7": 29.4,
            "hour_8": 29.4,
            "hour_9": 29.4,
            "hour_10": 29.4,
            "hour_11": 29.4,
            "hour_12": 29.4,
            "hour_13": 29.4,
            "hour_14": 29.4,
            "hour_15": 29.4,
            "hour_16": 29.4,
            "hour_17": 29.4,
            "hour_18": 29.4,
            "hour_19": 29.4,
            "hour_20": 29.4,
            "hour_21": 29.4,
            "hour_22": 29.4,
            "hour_23": 29.4,
            "hour_24": 29.4,
            "schedule_type_limits_name": "Temperature"
        },
        "Office DHW SUNDAY": {
            "hour_1": 0.0,
            "hour_2": 0.0,
            "hour_3": 0.0,
            "hour_4": 0.0,
            "hour_5": 0.0,
            "hour_6": 0.0,
            "hour_7": 0.015,
            "hour_8": 0.015,
            "hour_9": 0.015,
            "hour_10": 0.015,
            "hour_11": 0.015,
            "hour_12": 0.015,
            "hour_13": 0.015,
            "hour_14": 0.015,
            "hour_15": 0.015,
            "hour_16": 0.015,
            "hour_17": 0.015,
            "hour_18": 0.015,
            "hour_19": 0.0,
            "hour_20": 0.0,
            "hour_21": 0.0,
            "hour_22": 0.0,
            "hour_23": 0.0,
            "hour_24": 0.0,
            "schedule_type_limits_name": "Fraction"
        },
        "Office DHW WD": {
            "hour_1": 0.0,
            "hour_2": 0.0,
            "hour_3": 0.0,
            "hour_4": 0.0,
            "hour_5": 0.0,
            "hour_6": 0.0,
            "hour_7": 0.05,
            "hour_8": 0.101,
            "hour_9": 0.399,
            "hour_10": 0.501,
            "hour_11": 0.501,
            "hour_12": 0.696,
            "hour_13": 0.9,
            "hour_14": 0.798,
            "hour_15": 0.696,
            "hour_16": 0.798,
            "hour_17": 0.297,
            "hour_18": 0.05,
            "hour_19": 0.0,
            "hour_20": 0.0,
            "hour_21": 0.0,
            "hour_22": 0.0,
            "hour_23": 0.0,
            "hour_24": 0.0,
            "schedule_type_limits_name": "Fraction"
        },
        "Office DHW WEH": {
            "hour_1": 0.015,
            "hour_2": 0.015,
            "hour_3": 0.015,
            "hour_4": 0.015,
            "hour_5": 0.015,
            "hour_6": 0.015,
            "hour_7": 0.015,
            "hour_8": 0.015,
            "hour_9": 0.015,
            "hour_10": 0.015,
            "hour_11": 0.015,
            "hour_12": 0.015,
            "hour_13": 0.015,
            "hour_14": 0.015,
            "hour_15": 0.015,
            "hour_16": 0.015,
            "hour_17": 0.015,
            "hour_18": 0.015,
            "hour_19": 0.015,
            "hour_20": 0.015,
            "hour_21": 0.015,
            "hour_22": 0.015,
            "hour_23": 0.015,
            "hour_24": 0.015,
            "schedule_type_limits_name": "Fraction"
        },
        "Office FAN WD": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 1,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 1,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 1,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "Office FAN WEH": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "Office Heating WD_NO_OPTIMUM": {
            "hour_1": 15.6,
            "hour_2": 15.6,
            "hour_3": 15.6,
            "hour_4": 15.6,
            "hour_5": 15.6,
            "hour_6": 15.6,
            "hour_7": 21.1,
            "hour_8": 21.1,
            "hour_9": 21.1,
            "hour_10": 21.1,
            "hour_11": 21.1,
            "hour_12": 21.1,
            "hour_13": 21.1,
            "hour_14": 21.1,
            "hour_15": 21.1,
            "hour_16": 21.1,
            "hour_17": 21.1,
            "hour_18": 21.1,
            "hour_19": 15.6,
            "hour_20": 15.6,
            "hour_21": 15.6,
            "hour_22": 15.6,
            "hour_23": 15.6,
            "hour_24": 15.6,
            "schedule_type_limits_name": "Temperature"
        },
        "Office Heating WD_YES_OPTIMUM": {
            "hour_1": 15.6,
            "hour_2": 15.6,
            "hour_3": 15.6,
            "hour_4": 15.6,
            "hour_5": 15.6,
            "hour_6": 15.6,
            "hour_7": 17.8,
            "hour_8": 20.0,
            "hour_9": 21.1,
            "hour_10": 21.1,
            "hour_11": 21.1,
            "hour_12": 21.1,
            "hour_13": 21.1,
            "hour_14": 21.1,
            "hour_15": 21.1,
            "hour_16": 21.1,
            "hour_17": 21.1,
            "hour_18": 21.1,
            "hour_19": 15.6,
            "hour_20": 15.6,
            "hour_21": 15.6,
            "hour_22": 15.6,
            "hour_23": 15.6,
            "hour_24": 15.6,
            "schedule_type_limits_name": "Temperature"
        },
        "Office Heating WEH": {
            "hour_1": 15.6,
            "hour_2": 15.6,
            "hour_3": 15.6,
            "hour_4": 15.6,
            "hour_5": 15.6,
            "hour_6": 15.6,
            "hour_7": 15.6,
            "hour_8": 15.6,
            "hour_9": 15.6,
            "hour_10": 15.6,
            "hour_11": 15.6,
            "hour_12": 15.6,
            "hour_13": 15.6,
            "hour_14": 15.6,
            "hour_15": 15.6,
            "hour_16": 15.6,
            "hour_17": 15.6,
            "hour_18": 15.6,
            "hour_19": 15.6,
            "hour_20": 15.6,
            "hour_21": 15.6,
            "hour_22": 15.6,
            "hour_23": 15.6,
            "hour_24": 15.6,
            "schedule_type_limits_name": "Temperature"
        },
        "Office Infiltration WD": {
            "hour_1": 1.0,
            "hour_2": 1.0,
            "hour_3": 1.0,
            "hour_4": 1.0,
            "hour_5": 1.0,
            "hour_6": 1.0,
            "hour_7": 1.0,
            "hour_8": 1.25,
            "hour_9": 1.25,
            "hour_10": 0.5,
            "hour_11": 0.5,
            "hour_12": 0.5,
            "hour_13": 0.5,
            "hour_14": 0.5,
            "hour_15": 0.5,
            "hour_16": 0.5,
            "hour_17": 1.25,
            "hour_18": 1.25,
            "hour_19": 1.0,
            "hour_20": 1.0,
            "hour_21": 1.0,
            "hour_22": 1.0,
            "hour_23": 1.0,
            "hour_24": 1.0,
            "schedule_type_limits_name": "Any Number"
        },
        "Office Infiltration WEH": {
            "hour_1": 1.0,
            "hour_2": 1.0,
            "hour_3": 1.0,
            "hour_4": 1.0,
            "hour_5": 1.0,
            "hour_6": 1.0,
            "hour_7": 1.0,
            "hour_8": 1.0,
            "hour_9": 1.0,
            "hour_10": 1.0,
            "hour_11": 1.0,
            "hour_12": 1.0,
            "hour_13": 1.0,
            "hour_14": 1.0,
            "hour_15": 1.0,
            "hour_16": 1.0,
            "hour_17": 1.0,
            "hour_18": 1.0,
            "hour_19": 1.0,
            "hour_20": 1.0,
            "hour_21": 1.0,
            "hour_22": 1.0,
            "hour_23": 1.0,
            "hour_24": 1.0,
            "schedule_type_limits_name": "Fraction"
        },
        "Office Light WD": {
            "hour_1": 0.18,
            "hour_2": 0.18,
            "hour_3": 0.18,
            "hour_4": 0.18,
            "hour_5": 0.18,
            "hour_6": 0.18,
            "hour_7": 0.23,
            "hour_8": 0.42,
            "hour_9": 0.9,
            "hour_10": 0.9,
            "hour_11": 0.9,
            "hour_12": 0.9,
            "hour_13": 0.8,
            "hour_14": 0.9,
            "hour_15": 0.9,
            "hour_16": 0.9,
            "hour_17": 0.9,
            "hour_18": 0.61,
            "hour_19": 0.18,
            "hour_20": 0.18,
            "hour_21": 0.18,
            "hour_22": 0.18,
            "hour_23": 0.18,
            "hour_24": 0.18,
            "schedule_type_limits_name": "Fraction"
        },
        "Office Light WD Sensor": {
            "hour_1": 0.18,
            "hour_2": 0.18,
            "hour_3": 0.18,
            "hour_4": 0.18,
            "hour_5": 0.18,
            "hour_6": 0.18,
            "hour_7": 0.23,
            "hour_8": 0.42,
            "hour_9": 0.77,
            "hour_10": 0.77,
            "hour_11": 0.77,
            "hour_12": 0.77,
            "hour_13": 0.68,
            "hour_14": 0.77,
            "hour_15": 0.77,
            "hour_16": 0.77,
            "hour_17": 0.77,
            "hour_18": 0.61,
            "hour_19": 0.18,
            "hour_20": 0.18,
            "hour_21": 0.18,
            "hour_22": 0.18,
            "hour_23": 0.18,
            "hour_24": 0.18,
            "schedule_type_limits_name": "Fraction"
        },
        "Office Light WEH": {
            "hour_1": 0.18,
            "hour_2": 0.18,
            "hour_3": 0.18,
            "hour_4": 0.18,
            "hour_5": 0.18,
            "hour_6": 0.18,
            "hour_7": 0.18,
            "hour_8": 0.18,
            "hour_9": 0.18,
            "hour_10": 0.18,
            "hour_11": 0.18,
            "hour_12": 0.18,
            "hour_13": 0.18,
            "hour_14": 0.18,
            "hour_15": 0.18,
            "hour_16": 0.18,
            "hour_17": 0.18,
            "hour_18": 0.18,
            "hour_19": 0.18,
            "hour_20": 0.18,
            "hour_21": 0.18,
            "hour_22": 0.18,
            "hour_23": 0.18,
            "hour_24": 0.18,
            "schedule_type_limits_name": "Fraction"
        },
        "Office Occ WD": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0.11,
            "hour_8": 0.21,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 0.53,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 0.32,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "Office Occ WEH": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "SYS Day   1": {
            "hour_1": 1.0,
            "hour_2": 1.0,
            "hour_3": 1.0,
            "hour_4": 1.0,
            "hour_5": 1.0,
            "hour_6": 1.0,
            "hour_7": 1.0,
            "hour_8": 1.0,
            "hour_9": 1.0,
            "hour_10": 1.0,
            "hour_11": 1.0,
            "hour_12": 1.0,
            "hour_13": 1.0,
            "hour_14": 1.0,
            "hour_15": 1.0,
            "hour_16": 1.0,
            "hour_17": 1.0,
            "hour_18": 1.0,
            "hour_19": 1.0,
            "hour_20": 1.0,
            "hour_21": 1.0,
            "hour_22": 1.0,
            "hour_23": 1.0,
            "hour_24": 1.0,
            "schedule_type_limits_name": "Any Number"
        },
        "Storage LIGHT WD": {
            "hour_1": 0.1,
            "hour_2": 0.1,
            "hour_3": 0.1,
            "hour_4": 0.1,
            "hour_5": 0.1,
            "hour_6": 0.1,
            "hour_7": 0.1,
            "hour_8": 0.6,
            "hour_9": 0.75,
            "hour_10": 0.85,
            "hour_11": 0.85,
            "hour_12": 0.85,
            "hour_13": 0.85,
            "hour_14": 0.85,
            "hour_15": 0.85,
            "hour_16": 0.85,
            "hour_17": 0.75,
            "hour_18": 0.6,
            "hour_19": 0.1,
            "hour_20": 0.1,
            "hour_21": 0.1,
            "hour_22": 0.1,
            "hour_23": 0.1,
            "hour_24": 0.1,
            "schedule_type_limits_name": "Fraction"
        },
        "Storage LIGHT WEH": {
            "hour_1": 0.1,
            "hour_2": 0.1,
            "hour_3": 0.1,
            "hour_4": 0.1,
            "hour_5": 0.1,
            "hour_6": 0.1,
            "hour_7": 0.1,
            "hour_8": 0.1,
            "hour_9": 0.1,
            "hour_10": 0.1,
            "hour_11": 0.1,
            "hour_12": 0.1,
            "hour_13": 0.1,
            "hour_14": 0.1,
            "hour_15": 0.1,
            "hour_16": 0.1,
            "hour_17": 0.1,
            "hour_18": 0.1,
            "hour_19": 0.1,
            "hour_20": 0.1,
            "hour_21": 0.1,
            "hour_22": 0.1,
            "hour_23": 0.1,
            "hour_24": 0.1,
            "schedule_type_limits_name": "Fraction"
        },
        "Storage Light WD Sensor": {
            "hour_1": 0.1,
            "hour_2": 0.1,
            "hour_3": 0.1,
            "hour_4": 0.1,
            "hour_5": 0.1,
            "hour_6": 0.1,
            "hour_7": 0.1,
            "hour_8": 0.6,
            "hour_9": 0.64,
            "hour_10": 0.72,
            "hour_11": 0.72,
            "hour_12": 0.72,
            "hour_13": 0.64,
            "hour_14": 0.72,
            "hour_15": 0.72,
            "hour_16": 0.7925,
            "hour_17": 0.64,
            "hour_18": 0.6,
            "hour_19": 0.1,
            "hour_20": 0.1,
            "hour_21": 0.1,
            "hour_22": 0.1,
            "hour_23": 0.1,
            "hour_24": 0.1,
            "schedule_type_limits_name": "Fraction"
        }
    },
    "Schedule:Week:Daily": {
        "Bulk Storage Infil_Adva Wk Schedule": {
            "customday1_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "customday2_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "friday_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "holiday_schedule_day_name": "Bulk Storage INFIL_Adva WEH",
            "monday_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "saturday_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "summerdesignday_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "sunday_schedule_day_name": "Bulk Storage INFIL_Adva WEH",
            "thursday_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "tuesday_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "wednesday_schedule_day_name": "Bulk Storage INFIL_Adva WD",
            "winterdesignday_schedule_day_name": "Bulk Storage INFIL_Adva WD"
        },
        "Bulk Storage Infil_Base Wk Schedule": {
            "customday1_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "customday2_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "friday_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "holiday_schedule_day_name": "Bulk Storage INFIL_Base WEH",
            "monday_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "saturday_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "summerdesignday_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "sunday_schedule_day_name": "Bulk Storage INFIL_Base WEH",
            "thursday_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "tuesday_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "wednesday_schedule_day_name": "Bulk Storage INFIL_Base WD",
            "winterdesignday_schedule_day_name": "Bulk Storage INFIL_Base WD"
        },
        "Bulk Storage Plug Wk Schedule": {
            "customday1_schedule_day_name": "Bulk Storage PLUG WD",
            "customday2_schedule_day_name": "Bulk Storage PLUG WD",
            "friday_schedule_day_name": "Bulk Storage PLUG WD",
            "holiday_schedule_day_name": "Bulk Storage PLUG WEH",
            "monday_schedule_day_name": "Bulk Storage PLUG WD",
            "saturday_schedule_day_name": "Bulk Storage PLUG WD",
            "summerdesignday_schedule_day_name": "Bulk Storage PLUG WD",
            "sunday_schedule_day_name": "Bulk Storage PLUG WEH",
            "thursday_schedule_day_name": "Bulk Storage PLUG WD",
            "tuesday_schedule_day_name": "Bulk Storage PLUG WD",
            "wednesday_schedule_day_name": "Bulk Storage PLUG WD",
            "winterdesignday_schedule_day_name": "Bulk Storage PLUG WD"
        },
        "Exterior Light Wk Schedule": {
            "customday1_schedule_day_name": "Exterior Light Day Schdule",
            "customday2_schedule_day_name": "Exterior Light Day Schdule",
            "friday_schedule_day_name": "Exterior Light Day Schdule",
            "holiday_schedule_day_name": "Exterior Light Day Schdule",
            "monday_schedule_day_name": "Exterior Light Day Schdule",
            "saturday_schedule_day_name": "Exterior Light Day Schdule",
            "summerdesignday_schedule_day_name": "Exterior Light Day Schdule",
            "sunday_schedule_day_name": "Exterior Light Day Schdule",
            "thursday_schedule_day_name": "Exterior Light Day Schdule",
            "tuesday_schedule_day_name": "Exterior Light Day Schdule",
            "wednesday_schedule_day_name": "Exterior Light Day Schdule",
            "winterdesignday_schedule_day_name": "Exterior Light Day Schdule"
        },
        "Fine Storage Infil Wk Schedule": {
            "customday1_schedule_day_name": "Fine Storage INFIL WD",
            "customday2_schedule_day_name": "Fine Storage INFIL WD",
            "friday_schedule_day_name": "Fine Storage INFIL WD",
            "holiday_schedule_day_name": "Fine Storage INFIL WEH",
            "monday_schedule_day_name": "Fine Storage INFIL WD",
            "saturday_schedule_day_name": "Fine Storage INFIL WD",
            "summerdesignday_schedule_day_name": "Fine Storage INFIL WD",
            "sunday_schedule_day_name": "Fine Storage INFIL WEH",
            "thursday_schedule_day_name": "Fine Storage INFIL WD",
            "tuesday_schedule_day_name": "Fine Storage INFIL WD",
            "wednesday_schedule_day_name": "Fine Storage INFIL WD",
            "winterdesignday_schedule_day_name": "Fine Storage INFIL WD"
        },
        "Office Cooling Wk Schedule": {
            "customday1_schedule_day_name": "Office Cooling WD_NO_OPTIMUM",
            "customday2_schedule_day_name": "Office Cooling WD_NO_OPTIMUM",
            "friday_schedule_day_name": "Office Cooling WD_NO_OPTIMUM",
            "holiday_schedule_day_name": "Office Cooling WEH",
            "monday_schedule_day_name": "Office Cooling WD_NO_OPTIMUM",
            "saturday_schedule_day_name": "Office Cooling WD_NO_OPTIMUM",
            "summerdesignday_schedule_day_name": "Office Cooling WD_YES_OPTIMUM",
            "sunday_schedule_day_name": "Office Cooling WEH",
            "thursday_schedule_day_name": "Office Cooling WD_NO_OPTIMUM",
            "tuesday_schedule_day_name": "Office Cooling WD_NO_OPTIMUM",
            "wednesday_schedule_day_name": "Office Cooling WD_NO_OPTIMUM",
            "winterdesignday_schedule_day_name": "Office Cooling WD_YES_OPTIMUM"
        },
        "Office DHW Wk Schedule": {
            "customday1_schedule_day_name": "Office DHW WD",
            "customday2_schedule_day_name": "Office DHW WD",
            "friday_schedule_day_name": "Office DHW WD",
            "holiday_schedule_day_name": "Office DHW WEH",
            "monday_schedule_day_name": "Office DHW WD",
            "saturday_schedule_day_name": "Office DHW WD",
            "summerdesignday_schedule_day_name": "Office DHW WD",
            "sunday_schedule_day_name": "Office DHW WEH",
            "thursday_schedule_day_name": "Office DHW WD",
            "tuesday_schedule_day_name": "Office DHW WD",
            "wednesday_schedule_day_name": "Office DHW WD",
            "winterdesignday_schedule_day_name": "Office DHW WD"
        },
        "Office Fan Wk Schedule": {
            "customday1_schedule_day_name": "Office FAN WD",
            "customday2_schedule_day_name": "Office FAN WD",
            "friday_schedule_day_name": "Office FAN WD",
            "holiday_schedule_day_name": "Office FAN WEH",
            "monday_schedule_day_name": "Office FAN WD",
            "saturday_schedule_day_name": "Office FAN WD",
            "summerdesignday_schedule_day_name": "Office FAN WD",
            "sunday_schedule_day_name": "Office FAN WEH",
            "thursday_schedule_day_name": "Office FAN WD",
            "tuesday_schedule_day_name": "Office FAN WD",
            "wednesday_schedule_day_name": "Office FAN WD",
            "winterdesignday_schedule_day_name": "Office FAN WD"
        },
        "Office Heating Wk Schedule": {
            "customday1_schedule_day_name": "Office Heating WD_NO_OPTIMUM",
            "customday2_schedule_day_name": "Office Heating WD_NO_OPTIMUM",
            "friday_schedule_day_name": "Office Heating WD_NO_OPTIMUM",
            "holiday_schedule_day_name": "Office Heating WEH",
            "monday_schedule_day_name": "Office Heating WD_NO_OPTIMUM",
            "saturday_schedule_day_name": "Office Heating WD_NO_OPTIMUM",
            "summerdesignday_schedule_day_name": "Office Heating WD_YES_OPTIMUM",
            "sunday_schedule_day_name": "Office Heating WEH",
            "thursday_schedule_day_name": "Office Heating WD_NO_OPTIMUM",
            "tuesday_schedule_day_name": "Office Heating WD_NO_OPTIMUM",
            "wednesday_schedule_day_name": "Office Heating WD_NO_OPTIMUM",
            "winterdesignday_schedule_day_name": "Office Heating WD_YES_OPTIMUM"
        },
        "Office Infil Wk Schedule": {
            "customday1_schedule_day_name": "Office Infiltration WD",
            "customday2_schedule_day_name": "Office Infiltration WD",
            "friday_schedule_day_name": "Office Infiltration WD",
            "holiday_schedule_day_name": "Office Infiltration WEH",
            "monday_schedule_day_name": "Office Infiltration WD",
            "saturday_schedule_day_name": "Office Infiltration WD",
            "summerdesignday_schedule_day_name": "Office Infiltration WD",
            "sunday_schedule_day_name": "Office Infiltration WEH",
            "thursday_schedule_day_name": "Office Infiltration WD",
            "tuesday_schedule_day_name": "Office Infiltration WD",
            "wednesday_schedule_day_name": "Office Infiltration WD",
            "winterdesignday_schedule_day_name": "Office Infiltration WD"
        },
        "Office Light Wk Schedule": {
            "customday1_schedule_day_name": "Office Light WD",
            "customday2_schedule_day_name": "Office Light WD",
            "friday_schedule_day_name": "Office Light WD",
            "holiday_schedule_day_name": "Office Light WEH",
            "monday_schedule_day_name": "Office Light WD",
            "saturday_schedule_day_name": "Office Light WD",
            "summerdesignday_schedule_day_name": "Office Light WD",
            "sunday_schedule_day_name": "Office Light WEH",
            "thursday_schedule_day_name": "Office Light WD",
            "tuesday_schedule_day_name": "Office Light WD",
            "wednesday_schedule_day_name": "Office Light WD",
            "winterdesignday_schedule_day_name": "Office Light WD"
        },
        "Office Light with Sensor Wk Schedule": {
            "customday1_schedule_day_name": "Office Light WD Sensor",
            "customday2_schedule_day_name": "Office Light WD Sensor",
            "friday_schedule_day_name": "Office Light WD Sensor",
            "holiday_schedule_day_name": "Office Light WEH",
            "monday_schedule_day_name": "Office Light WD Sensor",
            "saturday_schedule_day_name": "Office Light WD Sensor",
            "summerdesignday_schedule_day_name": "Office Light WD Sensor",
            "sunday_schedule_day_name": "Office Light WEH",
            "thursday_schedule_day_name": "Office Light WD Sensor",
            "tuesday_schedule_day_name": "Office Light WD Sensor",
            "wednesday_schedule_day_name": "Office Light WD Sensor",
            "winterdesignday_schedule_day_name": "Office Light WD Sensor"
        },
        "Office People Wk Schedule": {
            "customday1_schedule_day_name": "Office Occ WD",
            "customday2_schedule_day_name": "Office Occ WD",
            "friday_schedule_day_name": "Office Occ WD",
            "holiday_schedule_day_name": "Office Occ WEH",
            "monday_schedule_day_name": "Office Occ WD",
            "saturday_schedule_day_name": "Office Occ WD",
            "summerdesignday_schedule_day_name": "Office Occ WD",
            "sunday_schedule_day_name": "Office Occ WEH",
            "thursday_schedule_day_name": "Office Occ WD",
            "tuesday_schedule_day_name": "Office Occ WD",
            "wednesday_schedule_day_name": "Office Occ WD",
            "winterdesignday_schedule_day_name": "Office Occ WD"
        },
        "SYS-ON": {
            "customday1_schedule_day_name": "SYS Day   1",
            "customday2_schedule_day_name": "SYS Day   1",
            "friday_schedule_day_name": "SYS Day   1",
            "holiday_schedule_day_name": "SYS Day   1",
            "monday_schedule_day_name": "SYS Day   1",
            "saturday_schedule_day_name": "SYS Day   1",
            "summerdesignday_schedule_day_name": "SYS Day   1",
            "sunday_schedule_day_name": "SYS Day   1",
            "thursday_schedule_day_name": "SYS Day   1",
            "tuesday_schedule_day_name": "SYS Day   1",
            "wednesday_schedule_day_name": "SYS Day   1",
            "winterdesignday_schedule_day_name": "SYS Day   1"
        },
        "Storage Light Wk Schedule": {
            "customday1_schedule_day_name": "Storage LIGHT WD",
            "customday2_schedule_day_name": "Storage LIGHT WD",
            "friday_schedule_day_name": "Storage LIGHT WD",
            "holiday_schedule_day_name": "Storage LIGHT WEH",
            "monday_schedule_day_name": "Storage LIGHT WD",
            "saturday_schedule_day_name": "Storage LIGHT WD",
            "summerdesignday_schedule_day_name": "Storage LIGHT WD",
            "sunday_schedule_day_name": "Storage LIGHT WEH",
            "thursday_schedule_day_name": "Storage LIGHT WD",
            "tuesday_schedule_day_name": "Storage LIGHT WD",
            "wednesday_schedule_day_name": "Storage LIGHT WD",
            "winterdesignday_schedule_day_name": "Storage LIGHT WD"
        },
        "Storage Light with Sensor Wk Schedule": {
            "customday1_schedule_day_name": "Storage LIGHT WD Sensor",
            "customday2_schedule_day_name": "Storage LIGHT WD Sensor",
            "friday_schedule_day_name": "Storage LIGHT WD Sensor",
            "holiday_schedule_day_name": "Storage LIGHT WEH",
            "monday_schedule_day_name": "Storage LIGHT WD Sensor",
            "saturday_schedule_day_name": "Storage LIGHT WD Sensor",
            "summerdesignday_schedule_day_name": "Storage LIGHT WD Sensor",
            "sunday_schedule_day_name": "Storage LIGHT WEH",
            "thursday_schedule_day_name": "Storage LIGHT WD Sensor",
            "tuesday_schedule_day_name": "Storage LIGHT WD Sensor",
            "wednesday_schedule_day_name": "Storage LIGHT WD Sensor",
            "winterdesignday_schedule_day_name": "Storage LIGHT WD Sensor"
        }
    },
    "Schedule:Year": {
        "Bulk Storage Infil_Adva Schedule": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Bulk Storage Infil_Adva Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Bulk Storage Infil_Base Schedule": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Bulk Storage Infil_Base Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Bulk Storage Plug Schedule": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Bulk Storage Plug Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Exterior Light Schedule": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Exterior Light Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Fine Sorage Infil Schedule": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Fine Storage Infil Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Cooling Schedule": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Cooling Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office DHW Schedule": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office DHW Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Fan Schedule": {
            "schedule_type_limits_name": "On-Off Schedule",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Fan Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office HVAC Schedule": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 30,
                    "end_month": 4,
                    "schedule_week_name": "Office Heating Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 8,
                    "schedule_week_name": "Office Cooling Wk Schedule",
                    "start_day": 1,
                    "start_month": 5
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Heating Wk Schedule",
                    "start_day": 1,
                    "start_month": 9
                }
            ]
        },
        "Office Heating Schedule": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Heating Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Infil Schedule": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Infil Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Light Schedule": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Light Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Light with Sensor Schedule": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Light with Sensor Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office People Schedule": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office People Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Storage Light Schedule": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Storage Light Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Storage Light with Sensor Schedule": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Storage Light with Sensor Wk Schedule",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "UnitHeaterAvailability": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "SYS-ON",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "UnitVentMaxOA": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "SYS-ON",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Zone3HeatingCoilAvailability": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "SYS-ON",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 10000
        },
        "COMPACT HVAC Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On-Off Schedule": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "PSZ-Fine Storage OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-Fine Storage Mixed Air Outlet",
            "fan_outlet_node_name": "PSZ-Fine Storage Supply Fan Outlet",
            "reference_setpoint_node_name": "PSZ-Fine Storage Air Loop Outlet",
            "setpoint_node_or_nodelist_name": "PSZ-Fine Storage Mixed Air Outlet"
        },
        "PSZ-Office OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-Office Mixed Air Outlet",
            "fan_outlet_node_name": "PSZ-Office Supply Fan Outlet",
            "reference_setpoint_node_name": "PSZ-Office Air Loop Outlet",
            "setpoint_node_or_nodelist_name": "PSZ-Office Mixed Air Outlet"
        }
    },
    "SetpointManager:SingleZone:Cooling": {
        "PSZ-Fine Storage Supply Air Temp Manager - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "Zone2 Fine Storage",
            "maximum_supply_air_temperature": 43.3333344812747,
            "minimum_supply_air_temperature": 12.7777781162733,
            "setpoint_node_or_nodelist_name": "PSZ-Fine Storage Air Loop Outlet",
            "zone_inlet_node_name": "Zone2 Fine Storage Zone Equip Inlet",
            "zone_node_name": "Zone2 Fine Storage Zone Air Node"
        },
        "PSZ-Office Supply Air Temp Manager - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "Zone1 Office",
            "maximum_supply_air_temperature": 43.3333344812747,
            "minimum_supply_air_temperature": 12.7777781162733,
            "setpoint_node_or_nodelist_name": "PSZ-Office Air Loop Outlet",
            "zone_inlet_node_name": "Zone1 Office Zone Equip Inlet",
            "zone_node_name": "Zone1 Office Zone Air Node"
        }
    },
    "SetpointManager:SingleZone:Heating": {
        "PSZ-Fine Storage Supply Air Temp Manager - Htg": {
            "control_variable": "Temperature",
            "control_zone_name": "Zone2 Fine Storage",
            "maximum_supply_air_temperature": 43.3333344812747,
            "minimum_supply_air_temperature": 12.7777781162733,
            "setpoint_node_or_nodelist_name": "PSZ-Fine Storage Heating Coil Outlet",
            "zone_inlet_node_name": "Zone2 Fine Storage Zone Equip Inlet",
            "zone_node_name": "Zone2 Fine Storage Zone Air Node"
        },
        "PSZ-Office Supply Air Temp Manager - Htg": {
            "control_variable": "Temperature",
            "control_zone_name": "Zone1 Office",
            "maximum_supply_air_temperature": 43.3333344812747,
            "minimum_supply_air_temperature": 12.7777781162733,
            "setpoint_node_or_nodelist_name": "PSZ-Office Heating Coil Outlet",
            "zone_inlet_node_name": "Zone1 Office Zone Equip Inlet",
            "zone_node_name": "Zone1 Office Zone Air Node"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:FCfactorMethod": {
        "Site:GroundTemperature:FCfactorMethod 1": {
            "april_ground_temperature": 0.8,
            "august_ground_temperature": 13.7,
            "december_ground_temperature": 18.5,
            "february_ground_temperature": 3.0,
            "january_ground_temperature": 7.1,
            "july_ground_temperature": 6.1,
            "june_ground_temperature": 4.8,
            "march_ground_temperature": -1.0,
            "may_ground_temperature": -0.2,
            "november_ground_temperature": 21.7,
            "october_ground_temperature": 22.7,
            "september_ground_temperature": 22.2
        }
    },
    "Site:Location": {
        "Denver-Aurora-Buckley.AFB_CO_USA WMO=724695": {
            "elevation": 1726.0,
            "latitude": 39.72,
            "longitude": -104.75,
            "time_zone": -7.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 9.95,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 23.7
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2,
            "timesteps_in_averaging_window": 6
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-Office",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-Fine Storage",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Zone1 Office",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Zone1 Office"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Zone2 Fine Storage",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Zone2 Fine Storage"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_minimum_air_flow_per_zone_floor_area": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Zone3 Bulk Storage",
            "heating_design_air_flow_method": "DesignDay",
            "heating_maximum_air_flow": 0,
            "heating_maximum_air_flow_per_zone_floor_area": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 12.78,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.016,
            "zone_heating_design_supply_air_temperature": 43.3333344812747,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Zone3 Bulk Storage"
        }
    },
    "SizingPeriod:DesignDay": {
        "Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.423,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.02,
            "barometric_pressure": 82237.0,
            "daily_dry_bulb_temperature_range": 14.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.9,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15,
            "wind_direction": 30,
            "wind_speed": 3.6
        },
        "Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 82237.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.9,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.9,
            "wind_direction": 180,
            "wind_speed": 2.5
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "TARP"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Fine Storage Thermostat Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "Fine Storage Cooling Setpoint Schedule",
            "heating_setpoint_temperature_schedule_name": "Fine Storage Heating Setpoint Schedule"
        },
        "Office Thermostat Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "Office Cooling Schedule",
            "heating_setpoint_temperature_schedule_name": "Office Heating Schedule"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "Heating Setpoint with SB": {
            "setpoint_temperature_schedule_name": "Bulk Storage Heating Setpoint Schedule"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "UnitarySystemPerformance:Multispeed": {
        "PSZ-Fine_Unitary_Package_DX_Perf": {
            "flow_ratios": [
                {
                    "cooling_speed_supply_air_flow_ratio": 1.0,
                    "heating_speed_supply_air_flow_ratio": 1
                },
                {
                    "cooling_speed_supply_air_flow_ratio": 1,
                    "heating_speed_supply_air_flow_ratio": 1
                }
            ],
            "no_load_supply_air_flow_rate_ratio": 1.0,
            "number_of_speeds_for_cooling": 2,
            "number_of_speeds_for_heating": 2,
            "single_mode_operation": "No"
        },
        "PSZ-Office_Unitary_Package_DX_Perf": {
            "flow_ratios": [
                {
                    "cooling_speed_supply_air_flow_ratio": 1.0,
                    "heating_speed_supply_air_flow_ratio": 1
                },
                {
                    "cooling_speed_supply_air_flow_ratio": 1,
                    "heating_speed_supply_air_flow_ratio": 1
                }
            ],
            "no_load_supply_air_flow_rate_ratio": 1.0,
            "number_of_speeds_for_cooling": 2,
            "number_of_speeds_for_heating": 2,
            "single_mode_operation": "No"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.2"
        }
    },
    "WaterHeater:Mixed": {
        "Electric Tank": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "Zone1 Office",
            "deadband_temperature_difference": 2.00000005298191,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_maximum_capacity": 6154.74805507525,
            "heater_minimum_capacity": 0,
            "heater_thermal_efficiency": 1,
            "maximum_temperature_limit": 82.2222244003673,
            "off_cycle_loss_coefficient_to_ambient_temperature": 0.798542707,
            "off_cycle_parasitic_fuel_consumption_rate": 481,
            "off_cycle_parasitic_fuel_type": "Electricity",
            "off_cycle_parasitic_heat_fraction_to_tank": 0,
            "on_cycle_loss_coefficient_to_ambient_temperature": 0.798542707,
            "on_cycle_parasitic_fuel_consumption_rate": 481,
            "peak_use_flow_rate": 8.07469089073934e-06,
            "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
            "tank_volume": 0.0757082515247699,
            "use_flow_rate_fraction_schedule_name": "Office DHW Schedule"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 3MM": {
            "gas_type": "Air",
            "thickness": 0.0032
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 2.5MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.8,
            "thickness": 0.0025,
            "visible_transmittance_at_normal_incidence": 0.901
        },
        "REF A CLEAR MID 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.47,
            "back_side_solar_reflectance_at_normal_incidence": 0.43,
            "back_side_visible_reflectance_at_normal_incidence": 0.35,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.27,
            "front_side_visible_reflectance_at_normal_incidence": 0.31,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.11,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.14
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "Nonres Skylight Glazing Layer": {
            "solar_heat_gain_coefficient": 0.4,
            "u_factor": 2.83913,
            "visible_transmittance": 0.4
        },
        "Nonres Window Glazing Layer": {
            "solar_heat_gain_coefficient": 0.38,
            "u_factor": 2.0441736,
            "visible_transmittance": 0.38
        },
        "Semiheated Skylight Glazing Layer": {
            "solar_heat_gain_coefficient": 0.55,
            "u_factor": 4.258695,
            "visible_transmittance": 0.55
        }
    },
    "WindowProperty:FrameAndDivider": {
        "Skylight_Frame_Nonres": {
            "divider_thermal_hemispherical_emissivity": 0.9,
            "frame_conductance": 0,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        },
        "Skylight_Frame_Semiheated": {
            "divider_thermal_hemispherical_emissivity": 0.9,
            "frame_conductance": 0,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        }
    },
    "Zone": {
        "Zone1 Office": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Zone2 Fine Storage": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Zone3 Bulk Storage": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "Zone1 Office Thermostat": {
            "control_1_name": "Office Thermostat Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "COMPACT HVAC-ALWAYS 4",
            "zone_or_zonelist_name": "Zone1 Office"
        },
        "Zone2 Fine Storage Thermostat": {
            "control_1_name": "Fine Storage Thermostat Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "COMPACT HVAC-ALWAYS 4",
            "zone_or_zonelist_name": "Zone2 Fine Storage"
        },
        "Zone 3 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_type_schedule_name": "ZoneControlSchedule",
            "zone_or_zonelist_name": "Zone3 Bulk Storage"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Zone1 Office Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Zone1 Office Zone Equip Inlet",
            "air_terminal_name": "Zone1 Office Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone2 Fine Storage Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Zone2 Fine Storage Zone Equip Inlet",
            "air_terminal_name": "Zone2 Fine Storage Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Zone1 Office Zone Equip Inlet",
            "zone_air_node_name": "Zone1 Office Zone Air Node",
            "zone_conditioning_equipment_list_name": "Zone1 Office Equipment",
            "zone_name": "Zone1 Office",
            "zone_return_air_node_or_nodelist_name": "Zone1 Office Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Zone2 Fine Storage Zone Equip Inlet",
            "zone_air_node_name": "Zone2 Fine Storage Zone Air Node",
            "zone_conditioning_equipment_list_name": "Zone2 Fine Storage Equipment",
            "zone_name": "Zone2 Fine Storage",
            "zone_return_air_node_or_nodelist_name": "Zone2 Fine Storage Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_exhaust_node_or_nodelist_name": "Zone3Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "Zone3Inlets",
            "zone_air_node_name": "Zone 3 Node",
            "zone_conditioning_equipment_list_name": "Zone3Equipment",
            "zone_name": "Zone3 Bulk Storage",
            "zone_return_air_node_or_nodelist_name": "Zone 3 Outlet Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Zone1 Office Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone1 Office Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone2 Fine Storage Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone2 Fine Storage Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone3Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone3UnitHeater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Zone3HiRadiant",
                    "zone_equipment_object_type": "ZoneHVAC:HighTemperatureRadiant"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:HighTemperatureRadiant": {
        "Zone3HiRadiant": {
            "availability_schedule_name": "Always Off Schedule",
            "combustion_efficiency": 0.7925,
            "fraction_of_input_converted_to_latent_energy": 0,
            "fraction_of_input_converted_to_radiant_energy": 0.8,
            "fraction_of_input_that_is_lost": 0,
            "fraction_of_radiant_energy_incident_on_people": 0.05,
            "fuel_type": "NaturalGas",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_setpoint_temperature_schedule_name": "Bulk Storage Heating Setpoint Schedule",
            "heating_throttling_range": 2,
            "surface_fractions": [
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "Bulk Storage Right Wall"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "Bulk Storage Rear Wall"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "Bulk Storage Left Wall"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.8,
                    "surface_name": "Bulk Storage Floor"
                }
            ],
            "temperature_control_type": "OperativeTemperature",
            "zone_name": "Zone3 Bulk Storage"
        }
    },
    "ZoneHVAC:UnitHeater": {
        "Zone3UnitHeater": {
            "air_inlet_node_name": "Zone3UnitHeaterAirInletNode",
            "air_outlet_node_name": "Zone3UnitHeaterAirOutletNode",
            "availability_schedule_name": "UnitHeaterAvailability",
            "heating_coil_name": "Zone3UnitHeaterHeatingCoil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_convergence_tolerance": 0.001,
            "maximum_supply_air_flow_rate": "Autosize",
            "supply_air_fan_name": "Zone3UnitHeaterFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Bulk Storage Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 2.330231241,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "Bulk Storage Infil_Base Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone3 Bulk Storage"
        },
        "Fine Storage Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000225765,
            "schedule_name": "Fine Sorage Infil Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone2 Fine Storage"
        },
        "Office Door Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.176508178,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_Door_Opening_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone1 Office"
        },
        "Office Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000220198,
            "schedule_name": "Office Infil Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone1 Office"
        }
    },
    "ZoneVentilation:DesignFlowRate": {
        "Bulk Storage Ventilation-1": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "design_flow_rate": 37.7600047937506,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "fan_pressure_rise": 31.1361206455786,
            "fan_total_efficiency": 0.51,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 29.4444452244559,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Always On Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Exhaust",
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Ventilation-2": {
            "constant_term_coefficient": 0,
            "delta_temperature": -100,
            "design_flow_rate": 0.943841435,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "fan_total_efficiency": 1,
            "maximum_indoor_temperature": 29.4444452244559,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -73.3333352760033,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Always On Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone3 Bulk Storage"
        }
    }
}