{
    "AirLoopHVAC": {
        "AHU3": {
            "availability_manager_list_name": "AHU3 Availability Manager List",
            "branch_list_name": "AHU3 Air Loop Branches",
            "controller_list_name": "AHU3_Controllers",
            "demand_side_inlet_node_names": "AHU3 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "AHU3 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "AHU3 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "AHU3 Supply Equipment Outlet Node"
        },
        "DOAS1": {
            "availability_manager_list_name": "DOAS1 Availability Manager List",
            "branch_list_name": "DOAS1 Air Loop Branches",
            "controller_list_name": "DOAS1_Controllers",
            "demand_side_inlet_node_names": "DOAS1 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "DOAS1 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "DOAS1 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "DOAS1 Supply Equipment Outlet Node"
        },
        "DOAS2": {
            "availability_manager_list_name": "DOAS2 Availability Manager List",
            "branch_list_name": "DOAS2 Air Loop Branches",
            "controller_list_name": "DOAS2_Controllers",
            "demand_side_inlet_node_names": "DOAS2 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "DOAS2 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "DOAS2 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "DOAS2 Supply Equipment Outlet Node"
        },
        "DOAS4": {
            "availability_manager_list_name": "DOAS4 Availability Manager List",
            "branch_list_name": "DOAS4 Air Loop Branches",
            "controller_list_name": "DOAS4_Controllers",
            "demand_side_inlet_node_names": "DOAS4 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "DOAS4 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "DOAS4 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "DOAS4 Supply Equipment Outlet Node"
        },
        "DOAS5": {
            "availability_manager_list_name": "DOAS5 Availability Manager List",
            "branch_list_name": "DOAS5 Air Loop Branches",
            "controller_list_name": "DOAS5_Controllers",
            "demand_side_inlet_node_names": "DOAS5 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "DOAS5 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "DOAS5 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "DOAS5 Supply Equipment Outlet Node"
        },
        "DOAS6": {
            "availability_manager_list_name": "DOAS6 Availability Manager List",
            "branch_list_name": "DOAS6 Air Loop Branches",
            "controller_list_name": "DOAS6_Controllers",
            "demand_side_inlet_node_names": "DOAS6 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "DOAS6 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "DOAS6 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "DOAS6 Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "AHU3_Controllers": {
            "controller_1_name": "AHU3_HeatC 1_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "AHU3_HeatC 2_Controller",
            "controller_2_object_type": "Controller:WaterCoil",
            "controller_3_name": "AHU3_HeatC 3_Controller",
            "controller_3_object_type": "Controller:WaterCoil",
            "controller_4_name": "AHU3_HeatC 4_Controller",
            "controller_4_object_type": "Controller:WaterCoil",
            "controller_5_name": "AHU3_CoolC 1_Controller",
            "controller_5_object_type": "Controller:WaterCoil",
            "controller_6_name": "AHU3_CoolC 2_Controller",
            "controller_6_object_type": "Controller:WaterCoil"
        },
        "AHU3_OA_Controllers": {
            "controller_1_name": "AHU3_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "DOAS1_Controllers": {
            "controller_1_name": "DOAS1_HeatC 1_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "DOAS1_HeatC 2_Controller",
            "controller_2_object_type": "Controller:WaterCoil",
            "controller_3_name": "DOAS1_HeatC 3_Controller",
            "controller_3_object_type": "Controller:WaterCoil",
            "controller_4_name": "DOAS1_HeatC 4_Controller",
            "controller_4_object_type": "Controller:WaterCoil",
            "controller_5_name": "DOAS1_CoolC 1_Controller",
            "controller_5_object_type": "Controller:WaterCoil",
            "controller_6_name": "DOAS1_CoolC 2_Controller",
            "controller_6_object_type": "Controller:WaterCoil"
        },
        "DOAS1_OA_Controllers": {
            "controller_1_name": "DOAS1_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "DOAS2_Controllers": {
            "controller_1_name": "DOAS2_HeatC 1_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "DOAS2_HeatC 2_Controller",
            "controller_2_object_type": "Controller:WaterCoil",
            "controller_3_name": "DOAS2_HeatC 3_Controller",
            "controller_3_object_type": "Controller:WaterCoil",
            "controller_4_name": "DOAS2_HeatC 4_Controller",
            "controller_4_object_type": "Controller:WaterCoil",
            "controller_5_name": "DOAS2_CoolC 1_Controller",
            "controller_5_object_type": "Controller:WaterCoil",
            "controller_6_name": "DOAS2_CoolC 2_Controller",
            "controller_6_object_type": "Controller:WaterCoil"
        },
        "DOAS2_OA_Controllers": {
            "controller_1_name": "DOAS2_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "DOAS4_Controllers": {
            "controller_1_name": "DOAS4_HeatC 1_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "DOAS4_HeatC 2_Controller",
            "controller_2_object_type": "Controller:WaterCoil",
            "controller_3_name": "DOAS4_HeatC 3_Controller",
            "controller_3_object_type": "Controller:WaterCoil",
            "controller_4_name": "DOAS4_HeatC 4_Controller",
            "controller_4_object_type": "Controller:WaterCoil",
            "controller_5_name": "DOAS4_CoolC 1_Controller",
            "controller_5_object_type": "Controller:WaterCoil",
            "controller_6_name": "DOAS4_CoolC 2_Controller",
            "controller_6_object_type": "Controller:WaterCoil"
        },
        "DOAS4_OA_Controllers": {
            "controller_1_name": "DOAS4_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "DOAS5_Controllers": {
            "controller_1_name": "DOAS5_HeatC 1_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "DOAS5_HeatC 2_Controller",
            "controller_2_object_type": "Controller:WaterCoil",
            "controller_3_name": "DOAS5_HeatC 3_Controller",
            "controller_3_object_type": "Controller:WaterCoil",
            "controller_4_name": "DOAS5_HeatC 4_Controller",
            "controller_4_object_type": "Controller:WaterCoil",
            "controller_5_name": "DOAS5_CoolC 1_Controller",
            "controller_5_object_type": "Controller:WaterCoil",
            "controller_6_name": "DOAS5_CoolC 2_Controller",
            "controller_6_object_type": "Controller:WaterCoil"
        },
        "DOAS5_OA_Controllers": {
            "controller_1_name": "DOAS5_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "DOAS6_Controllers": {
            "controller_1_name": "DOAS6_HeatC 1_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "DOAS6_HeatC 2_Controller",
            "controller_2_object_type": "Controller:WaterCoil",
            "controller_3_name": "DOAS6_HeatC 3_Controller",
            "controller_3_object_type": "Controller:WaterCoil",
            "controller_4_name": "DOAS6_HeatC 4_Controller",
            "controller_4_object_type": "Controller:WaterCoil",
            "controller_5_name": "DOAS6_CoolC 1_Controller",
            "controller_5_object_type": "Controller:WaterCoil",
            "controller_6_name": "DOAS6_CoolC 2_Controller",
            "controller_6_object_type": "Controller:WaterCoil"
        },
        "DOAS6_OA_Controllers": {
            "controller_1_name": "DOAS6_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "AHU3_OA": {
            "controller_list_name": "AHU3_OA_Controllers",
            "outdoor_air_equipment_list_name": "AHU3_OA_Equipment"
        },
        "DOAS1_OA": {
            "controller_list_name": "DOAS1_OA_Controllers",
            "outdoor_air_equipment_list_name": "DOAS1_OA_Equipment"
        },
        "DOAS2_OA": {
            "controller_list_name": "DOAS2_OA_Controllers",
            "outdoor_air_equipment_list_name": "DOAS2_OA_Equipment"
        },
        "DOAS4_OA": {
            "controller_list_name": "DOAS4_OA_Controllers",
            "outdoor_air_equipment_list_name": "DOAS4_OA_Equipment"
        },
        "DOAS5_OA": {
            "controller_list_name": "DOAS5_OA_Controllers",
            "outdoor_air_equipment_list_name": "DOAS5_OA_Equipment"
        },
        "DOAS6_OA": {
            "controller_list_name": "DOAS6_OA_Controllers",
            "outdoor_air_equipment_list_name": "DOAS6_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "AHU3_OA_Equipment": {
            "component_1_name": "AHU3_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "DOAS1_OA_Equipment": {
            "component_1_name": "DOAS1_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "DOAS2_OA_Equipment": {
            "component_1_name": "DOAS2_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "DOAS4_OA_Equipment": {
            "component_1_name": "DOAS4_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "DOAS5_OA_Equipment": {
            "component_1_name": "DOAS5_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "DOAS6_OA_Equipment": {
            "component_1_name": "DOAS6_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "AHU3 Return Air Path": {
            "components": [
                {
                    "component_name": "AHU3 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "AHU3 Zone Equipment Outlet Node"
        },
        "DOAS1 Return Air Path": {
            "components": [
                {
                    "component_name": "DOAS1 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "DOAS1 Zone Equipment Outlet Node"
        },
        "DOAS2 Return Air Path": {
            "components": [
                {
                    "component_name": "DOAS2 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "DOAS2 Zone Equipment Outlet Node"
        },
        "DOAS4 Return Air Path": {
            "components": [
                {
                    "component_name": "DOAS4 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "DOAS4 Zone Equipment Outlet Node"
        },
        "DOAS5 Return Air Path": {
            "components": [
                {
                    "component_name": "DOAS5 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "DOAS5 Zone Equipment Outlet Node"
        },
        "DOAS6 Return Air Path": {
            "components": [
                {
                    "component_name": "DOAS6 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "DOAS6 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "AHU3": {
            "components": [
                {
                    "component_name": "AHU3 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "AHU3 Zone Equipment Inlet Node"
        },
        "DOAS1": {
            "components": [
                {
                    "component_name": "DOAS1 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "DOAS1 Zone Equipment Inlet Node"
        },
        "DOAS2": {
            "components": [
                {
                    "component_name": "DOAS2 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "DOAS2 Zone Equipment Inlet Node"
        },
        "DOAS4": {
            "components": [
                {
                    "component_name": "DOAS4 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "DOAS4 Zone Equipment Inlet Node"
        },
        "DOAS5": {
            "components": [
                {
                    "component_name": "DOAS5 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "DOAS5 Zone Equipment Inlet Node"
        },
        "DOAS6": {
            "components": [
                {
                    "component_name": "DOAS6 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "DOAS6 Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "AHU3 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Floor 2 Operating Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Operating Return Air Node Name"
                }
            ],
            "outlet_node_name": "AHU3 Zone Equipment Outlet Node"
        },
        "DOAS1 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Floor 1 Clean Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Exam Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Imaging Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Lab 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Lobby Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Lounge Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Mech 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Mech 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Office 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Patient Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Pharmacy Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Physical Therapy Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Reception Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Soil Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Storage Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Waiting Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Chapel Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Clean 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Corridor Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Imaging 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Imaging 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Lab 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Lab 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Lockers Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Nurse Station 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Office 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Patient 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Patient 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Procedure 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Procedure 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Soil 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Sterilizing Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Storage 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Waiting Return Air Node Name"
                }
            ],
            "outlet_node_name": "DOAS1 Zone Equipment Outlet Node"
        },
        "DOAS2 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Floor 1 Cafe Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Conference Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Dining Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Elevator Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Food Storage Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Gas Storage Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Kitchen Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Lab 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Laundry Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Office 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Office 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Office 3 Perimeter 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Office 3 Perimeter 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Office 3 Perimeter 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Receiving Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Clean 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Elevator Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 4 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Gift Shop Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Imaging 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Lounge 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Lounge 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Nurse Station 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Office 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Office 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Office 4 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 PACU Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Reception Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Restroom 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Restroom 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Soil 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Storage 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Trauma Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Triage Return Air Node Name"
                }
            ],
            "outlet_node_name": "DOAS2 Zone Equipment Outlet Node"
        },
        "DOAS4 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Floor 3 Elevator Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Exam Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 ICU Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Nurse Station 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Nurse Station 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Nursery Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Office Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Patient 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Patient 4 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Patient Corridor 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Procedure Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Soil Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Waiting Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 4-6 Elevator Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 4-6 Nurse Station Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 4-6 Patient 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 4-6 Patient 4 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 4-6 Patient Corridor 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 4-6 Soil Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 7 Elevator Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 7 Nurse Station Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 7 Patient 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 7 Patient 4 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 7 Patient Corridor 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 7 Soil Return Air Node Name"
                }
            ],
            "outlet_node_name": "DOAS4 Zone Equipment Outlet Node"
        },
        "DOAS5 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Floor 3 Clean Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Patient 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Patient 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Patient Corridor 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Supply Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Triage Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 4-6 Clean Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 4-6 Office Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 4-6 Patient 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 4-6 Patient 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 4-6 Patient Corridor 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 4-6 Supply Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 7 Clean Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 7 Office Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 7 Patient 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 7 Patient 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 7 Patient Corridor 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 7 Supply Return Air Node Name"
                }
            ],
            "outlet_node_name": "DOAS5 Zone Equipment Outlet Node"
        },
        "DOAS6 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "MOB Floor 1 Core Return Air Node Name"
                },
                {
                    "inlet_node_name": "MOB Floor 1 Perimeter 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "MOB Floor 1 Perimeter 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "MOB Floor 1 Perimeter 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "MOB Floor 2-4 Core Return Air Node Name"
                },
                {
                    "inlet_node_name": "MOB Floor 2-4 Perimeter 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "MOB Floor 2-4 Perimeter 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "MOB Floor 2-4 Perimeter 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "MOB Floor 2-4 Perimeter 4 Return Air Node Name"
                },
                {
                    "inlet_node_name": "MOB Floor 5 Core Return Air Node Name"
                },
                {
                    "inlet_node_name": "MOB Floor 5 Perimeter 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "MOB Floor 5 Perimeter 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "MOB Floor 5 Perimeter 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "MOB Floor 5 Perimeter 4 Return Air Node Name"
                }
            ],
            "outlet_node_name": "DOAS6 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "AHU3 Supply Air Splitter": {
            "inlet_node_name": "AHU3 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Floor 2 Operating VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Operating VAV Box Inlet Node Name"
                }
            ]
        },
        "DOAS1 Supply Air Splitter": {
            "inlet_node_name": "DOAS1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Floor 1 Clean VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Exam VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Imaging VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Lab 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Lobby VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Lounge VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Mech 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Mech 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Office 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Patient VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Pharmacy VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Physical Therapy VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Reception VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Soil VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Storage VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Waiting VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Chapel VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Clean 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Corridor VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Imaging 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Imaging 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Lab 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Lab 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Lockers VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Nurse Station 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Office 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Patient 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Patient 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Procedure 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Procedure 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Soil 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Sterilizing VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Storage 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Waiting VAV Box Inlet Node Name"
                }
            ]
        },
        "DOAS2 Supply Air Splitter": {
            "inlet_node_name": "DOAS2 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Floor 1 Cafe VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Conference VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Dining VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Elevator VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Food Storage VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Gas Storage VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Kitchen VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Lab 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Laundry VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Office 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Office 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Office 3 Perimeter 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Office 3 Perimeter 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Office 3 Perimeter 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Receiving VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Clean 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Elevator VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 4 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Gift Shop VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Imaging 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Lounge 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Lounge 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Nurse Station 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Office 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Office 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Office 4 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 PACU VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Reception VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Restroom 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Restroom 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Soil 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Storage 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Trauma VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Triage VAV Box Inlet Node Name"
                }
            ]
        },
        "DOAS4 Supply Air Splitter": {
            "inlet_node_name": "DOAS4 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Floor 3 Elevator VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Exam VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 ICU VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Nurse Station 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Nurse Station 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Nursery VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Office VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Patient 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Patient 4 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Patient Corridor 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Procedure VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Soil VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Waiting VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 4-6 Elevator VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 4-6 Nurse Station VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 4-6 Patient 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 4-6 Patient 4 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 4-6 Patient Corridor 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 4-6 Soil VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 7 Elevator VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 7 Nurse Station VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 7 Patient 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 7 Patient 4 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 7 Patient Corridor 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 7 Soil VAV Box Inlet Node Name"
                }
            ]
        },
        "DOAS5 Supply Air Splitter": {
            "inlet_node_name": "DOAS5 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Floor 3 Clean VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Patient 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Patient 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Patient Corridor 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Supply VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Triage VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 4-6 Clean VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 4-6 Office VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 4-6 Patient 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 4-6 Patient 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 4-6 Patient Corridor 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 4-6 Supply VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 7 Clean VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 7 Office VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 7 Patient 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 7 Patient 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 7 Patient Corridor 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 7 Supply VAV Box Inlet Node Name"
                }
            ]
        },
        "DOAS6 Supply Air Splitter": {
            "inlet_node_name": "DOAS6 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "MOB Floor 1 Core VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "MOB Floor 1 Perimeter 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "MOB Floor 1 Perimeter 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "MOB Floor 1 Perimeter 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "MOB Floor 2-4 Core VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "MOB Floor 2-4 Perimeter 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "MOB Floor 2-4 Perimeter 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "MOB Floor 2-4 Perimeter 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "MOB Floor 2-4 Perimeter 4 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "MOB Floor 5 Core VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "MOB Floor 5 Perimeter 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "MOB Floor 5 Perimeter 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "MOB Floor 5 Perimeter 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "MOB Floor 5 Perimeter 4 VAV Box Inlet Node Name"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:VAV:NoReheat": {
        "Floor 1 Cafe VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Cafe VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Cafe VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Cafe VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Clean VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Clean VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Clean VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Clean VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Conference VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Conference VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Conference VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Conference VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Dining VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Dining VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Dining VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Dining VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Elevator VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Elevator VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Elevator VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Elevator VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Exam VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Exam VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Exam VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Exam VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Food Storage VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Food Storage VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Food Storage VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Food Storage VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Gas Storage VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Gas Storage VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Gas Storage VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Gas Storage VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Imaging VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Imaging VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Imaging VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Imaging VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Kitchen VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Kitchen VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Kitchen VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Kitchen VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Lab 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Lab 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Lab 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Lab 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Lab 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Lab 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Lab 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Lab 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Laundry VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Laundry VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Laundry VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Laundry VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Lobby VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Lobby VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Lobby VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Lobby VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Lounge VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Lounge VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Lounge VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Lounge VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Mech 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Mech 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Mech 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Mech 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Mech 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Mech 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Mech 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Mech 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Office 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Office 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Office 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Office 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Office 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Office 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Office 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Office 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Office 3 Perimeter 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Office 3 Perimeter 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Office 3 Perimeter 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Office 3 Perimeter 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Office 3 Perimeter 3 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Office 3 Perimeter 3 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Office 3 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Office 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Office 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Office 3 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Patient VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Patient VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Patient VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Patient VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Pharmacy VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Pharmacy VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Pharmacy VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Pharmacy VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Physical Therapy VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Physical Therapy VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Physical Therapy VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Physical Therapy VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Receiving VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Receiving VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Receiving VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Receiving VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Reception VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Reception VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Reception VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Reception VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Soil VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Soil VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Soil VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Soil VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Storage VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Storage VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Storage VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Storage VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 1 Waiting VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Waiting VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Waiting VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 1 Waiting VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Chapel VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Chapel VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Chapel VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Chapel VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Clean 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Clean 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Clean 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Clean 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Clean 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Clean 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Clean 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Clean 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Corridor VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Corridor VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Corridor VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Corridor VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Elevator VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Elevator VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Elevator VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Elevator VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Exam 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Exam 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Exam 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Exam 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Exam 3 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Exam 3 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Exam 4 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 4 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Exam 4 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Gift Shop VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Gift Shop VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Gift Shop VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Gift Shop VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Imaging 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Imaging 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Imaging 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Imaging 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Imaging 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Imaging 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Imaging 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Imaging 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Imaging 3 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Imaging 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Imaging 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Imaging 3 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Lab 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Lab 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Lab 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Lab 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Lab 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Lab 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Lab 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Lab 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Lockers VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Lockers VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Lockers VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Lockers VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Lounge 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Lounge 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Lounge 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Lounge 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Lounge 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Lounge 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Lounge 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Lounge 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Nurse Station 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Nurse Station 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Nurse Station 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Nurse Station 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Nurse Station 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Nurse Station 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Nurse Station 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Nurse Station 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Office 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Office 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Office 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Office 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Office 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Office 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Office 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Office 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Office 3 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Office 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Office 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Office 3 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Office 4 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Office 4 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Office 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Office 4 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 PACU VAV Box Component": {
            "air_inlet_node_name": "Floor 2 PACU VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 PACU VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 PACU VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Patient 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Patient 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Patient 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Patient 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Patient 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Patient 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Patient 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Patient 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Procedure 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Procedure 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Procedure 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Procedure 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Procedure 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Procedure 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Procedure 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Procedure 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Reception VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Reception VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Reception VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Reception VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Restroom 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Restroom 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Restroom 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Restroom 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Restroom 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Restroom 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Restroom 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Restroom 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Soil 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Soil 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Soil 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Soil 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Soil 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Soil 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Soil 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Soil 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Sterilizing VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Sterilizing VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Sterilizing VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Sterilizing VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Storage 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Storage 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Storage 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Storage 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Storage 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Storage 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Storage 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Storage 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Trauma VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Trauma VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Trauma VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Trauma VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Triage VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Triage VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Triage VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Triage VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 2 Waiting VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Waiting VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Waiting VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 2 Waiting VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Clean VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Clean VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Clean VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Clean VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Elevator VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Elevator VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Elevator VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Elevator VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Exam VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Exam VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Exam VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Exam VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 ICU VAV Box Component": {
            "air_inlet_node_name": "Floor 3 ICU VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 ICU VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 ICU VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Nurse Station 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Nurse Station 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Nurse Station 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Nurse Station 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Nurse Station 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Nurse Station 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Nurse Station 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Nurse Station 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Nursery VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Nursery VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Nursery VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Nursery VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Office VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Office VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Office VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Office VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Patient 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Patient 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Patient 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Patient 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Patient 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Patient 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Patient 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Patient 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Patient 3 VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Patient 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Patient 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Patient 3 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Patient 4 VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Patient 4 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Patient 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Patient 4 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Patient Corridor 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Patient Corridor 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Patient Corridor 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Patient Corridor 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Patient Corridor 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Patient Corridor 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Patient Corridor 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Patient Corridor 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Procedure VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Procedure VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Procedure VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Procedure VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Soil VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Soil VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Soil VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Soil VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Supply VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Supply VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Supply VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Supply VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Triage VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Triage VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Triage VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Triage VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Waiting VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Waiting VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Waiting VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 3 Waiting VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 4-6 Clean VAV Box Component": {
            "air_inlet_node_name": "Floor 4-6 Clean VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 4-6 Clean VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 4-6 Clean VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 4-6 Elevator VAV Box Component": {
            "air_inlet_node_name": "Floor 4-6 Elevator VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 4-6 Elevator VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 4-6 Elevator VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 4-6 Nurse Station VAV Box Component": {
            "air_inlet_node_name": "Floor 4-6 Nurse Station VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 4-6 Nurse Station VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 4-6 Nurse Station VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 4-6 Office VAV Box Component": {
            "air_inlet_node_name": "Floor 4-6 Office VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 4-6 Office VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 4-6 Office VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 4-6 Patient 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 4-6 Patient 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 4-6 Patient 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 4-6 Patient 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 4-6 Patient 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 4-6 Patient 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 4-6 Patient 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 4-6 Patient 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 4-6 Patient 3 VAV Box Component": {
            "air_inlet_node_name": "Floor 4-6 Patient 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 4-6 Patient 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 4-6 Patient 3 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 4-6 Patient 4 VAV Box Component": {
            "air_inlet_node_name": "Floor 4-6 Patient 4 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 4-6 Patient 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 4-6 Patient 4 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 4-6 Patient Corridor 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 4-6 Patient Corridor 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 4-6 Patient Corridor 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 4-6 Patient Corridor 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 4-6 Patient Corridor 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 4-6 Patient Corridor 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 4-6 Patient Corridor 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 4-6 Patient Corridor 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 4-6 Soil VAV Box Component": {
            "air_inlet_node_name": "Floor 4-6 Soil VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 4-6 Soil VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 4-6 Soil VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 4-6 Supply VAV Box Component": {
            "air_inlet_node_name": "Floor 4-6 Supply VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 4-6 Supply VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 4-6 Supply VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 7 Clean VAV Box Component": {
            "air_inlet_node_name": "Floor 7 Clean VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 7 Clean VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 7 Clean VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 7 Elevator VAV Box Component": {
            "air_inlet_node_name": "Floor 7 Elevator VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 7 Elevator VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 7 Elevator VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 7 Nurse Station VAV Box Component": {
            "air_inlet_node_name": "Floor 7 Nurse Station VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 7 Nurse Station VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 7 Nurse Station VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 7 Office VAV Box Component": {
            "air_inlet_node_name": "Floor 7 Office VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 7 Office VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 7 Office VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 7 Patient 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 7 Patient 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 7 Patient 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 7 Patient 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 7 Patient 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 7 Patient 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 7 Patient 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 7 Patient 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 7 Patient 3 VAV Box Component": {
            "air_inlet_node_name": "Floor 7 Patient 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 7 Patient 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 7 Patient 3 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 7 Patient 4 VAV Box Component": {
            "air_inlet_node_name": "Floor 7 Patient 4 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 7 Patient 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 7 Patient 4 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 7 Patient Corridor 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 7 Patient Corridor 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 7 Patient Corridor 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 7 Patient Corridor 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 7 Patient Corridor 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 7 Patient Corridor 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 7 Patient Corridor 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 7 Patient Corridor 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 7 Soil VAV Box Component": {
            "air_inlet_node_name": "Floor 7 Soil VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 7 Soil VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 7 Soil VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 7 Supply VAV Box Component": {
            "air_inlet_node_name": "Floor 7 Supply VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 7 Supply VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "Floor 7 Supply VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "MOB Floor 1 Core VAV Box Component": {
            "air_inlet_node_name": "MOB Floor 1 Core VAV Box Inlet Node Name",
            "air_outlet_node_name": "MOB Floor 1 Core VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "MOB Floor 1 Core VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "MOB Floor 1 Perimeter 1 VAV Box Component": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "MOB Floor 1 Perimeter 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "MOB Floor 1 Perimeter 2 VAV Box Component": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "MOB Floor 1 Perimeter 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "MOB Floor 1 Perimeter 3 VAV Box Component": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "MOB Floor 1 Perimeter 3 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "MOB Floor 2-4 Core VAV Box Component": {
            "air_inlet_node_name": "MOB Floor 2-4 Core VAV Box Inlet Node Name",
            "air_outlet_node_name": "MOB Floor 2-4 Core VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "MOB Floor 2-4 Core VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "MOB Floor 2-4 Perimeter 1 VAV Box Component": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "MOB Floor 2-4 Perimeter 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "MOB Floor 2-4 Perimeter 2 VAV Box Component": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "MOB Floor 2-4 Perimeter 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "MOB Floor 2-4 Perimeter 3 VAV Box Component": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "MOB Floor 2-4 Perimeter 3 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "MOB Floor 2-4 Perimeter 4 VAV Box Component": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 4 VAV Box Inlet Node Name",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "MOB Floor 2-4 Perimeter 4 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "MOB Floor 5 Core VAV Box Component": {
            "air_inlet_node_name": "MOB Floor 5 Core VAV Box Inlet Node Name",
            "air_outlet_node_name": "MOB Floor 5 Core VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "MOB Floor 5 Core VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "MOB Floor 5 Perimeter 1 VAV Box Component": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "MOB Floor 5 Perimeter 1 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "MOB Floor 5 Perimeter 2 VAV Box Component": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "MOB Floor 5 Perimeter 2 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "MOB Floor 5 Perimeter 3 VAV Box Component": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "MOB Floor 5 Perimeter 3 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "MOB Floor 5 Perimeter 4 VAV Box Component": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 4 VAV Box Inlet Node Name",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "design_specification_outdoor_air_object_name": "MOB Floor 5 Perimeter 4 VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "DCV_SCH",
            "zone_minimum_air_flow_input_method": "Scheduled"
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "Floor 2 Operating VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Operating VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Operating VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Operating VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "design_specification_outdoor_air_object_name": "Floor 2 Operating VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Operating VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "Floor 3 Operating VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Operating VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Operating VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Operating VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "design_specification_outdoor_air_object_name": "Floor 3 Operating VAV Box OA Design Spec",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_air_flow_fraction_schedule_name": "ALWAYS_ON",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Operating VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Scheduled"
        }
    },
    "AvailabilityManager:Scheduled": {
        "AHU3 Availability Manager": {
            "schedule_name": "HVACOperationSchd"
        },
        "DOAS1 Availability Manager": {
            "schedule_name": "HVACOperationSchd"
        },
        "DOAS2 Availability Manager": {
            "schedule_name": "HVACOperationSchd"
        },
        "DOAS4 Availability Manager": {
            "schedule_name": "HVACOperationSchd"
        },
        "DOAS5 Availability Manager": {
            "schedule_name": "HVACOperationSchd"
        },
        "DOAS6 Availability Manager": {
            "schedule_name": "HVACOperationSchd"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "AHU3 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "AHU3 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "DOAS1 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "DOAS1 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "DOAS2 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "DOAS2 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "DOAS4 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "DOAS4 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "DOAS5 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "DOAS5 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "DOAS6 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "DOAS6 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "CondenserLoop Boiler": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "CondenserLoop Chiller-CondenserLoop BoilerNode",
            "boiler_water_outlet_node_name": "CondenserLoop Supply Equipment Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.1,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 1,
            "normalized_boiler_efficiency_curve_name": "CondenserLoop Boiler Condensing Boiler Curve",
            "on_cycle_parasitic_electric_load": 0.0,
            "optimum_part_load_ratio": 1.0,
            "sizing_factor": 0.6,
            "water_outlet_upper_temperature_limit": 95.0
        },
        "HeatSys1 Boiler": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
            "boiler_water_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.1,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 1,
            "normalized_boiler_efficiency_curve_name": "HeatSys1 Boiler Condensing Boiler Curve",
            "on_cycle_parasitic_electric_load": 0.0,
            "optimum_part_load_ratio": 1.0,
            "sizing_factor": 0.6,
            "water_outlet_upper_temperature_limit": 95.0
        }
    },
    "Branch": {
        "AHU3 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "AHU3 Supply Equipment Inlet Node",
                    "component_name": "AHU3_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "AHU3_OA-AHU3_HeatC 1Node"
                },
                {
                    "component_inlet_node_name": "AHU3_OA-AHU3_HeatC 1Node",
                    "component_name": "AHU3_HeatC 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU3_HeatC 1-AHU3_HeatC 2Node"
                },
                {
                    "component_inlet_node_name": "AHU3_HeatC 1-AHU3_HeatC 2Node",
                    "component_name": "AHU3_HeatC 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU3_HeatC 2-AHU3_HeatC 3Node"
                },
                {
                    "component_inlet_node_name": "AHU3_HeatC 2-AHU3_HeatC 3Node",
                    "component_name": "AHU3_HeatC 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU3_HeatC 3-AHU3_HeatC 4Node"
                },
                {
                    "component_inlet_node_name": "AHU3_HeatC 3-AHU3_HeatC 4Node",
                    "component_name": "AHU3_HeatC 4",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU3_HeatC 4-AHU3_CoolC 1Node"
                },
                {
                    "component_inlet_node_name": "AHU3_HeatC 4-AHU3_CoolC 1Node",
                    "component_name": "AHU3_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "AHU3_CoolC 1-AHU3_CoolC 2Node"
                },
                {
                    "component_inlet_node_name": "AHU3_CoolC 1-AHU3_CoolC 2Node",
                    "component_name": "AHU3_CoolC 2",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "AHU3_CoolC 2-AHU3_FanNode"
                },
                {
                    "component_inlet_node_name": "AHU3_CoolC 2-AHU3_FanNode",
                    "component_name": "AHU3_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "AHU3_Fan-AHU3 HumidifierNode"
                },
                {
                    "component_inlet_node_name": "AHU3_Fan-AHU3 HumidifierNode",
                    "component_name": "AHU3 Humidifier",
                    "component_object_type": "Humidifier:Steam:Electric",
                    "component_outlet_node_name": "AHU3 Supply Equipment Outlet Node"
                }
            ]
        },
        "CondenserLoop Chiller TowerSys Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CondenserLoop Chiller TowerSys Demand Bypass Pipe Inlet Node",
                    "component_name": "CondenserLoop Chiller TowerSys Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CondenserLoop Chiller TowerSys Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "CondenserLoop Chiller TowerSys Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CondenserLoop Chiller TowerSys Demand Inlet Node",
                    "component_name": "CondenserLoop Chiller TowerSys Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CondenserLoop Chiller TowerSys Demand Inlet Pipe-CondenserLoop Chiller TowerSys Demand Mixer"
                }
            ]
        },
        "CondenserLoop Chiller TowerSys Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "CondenserLoop Chiller Water Inlet Node",
                    "component_name": "CondenserLoop Chiller",
                    "component_object_type": "Chiller:Electric:ReformulatedEIR",
                    "component_outlet_node_name": "CondenserLoop Chiller Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Chiller TowerSys Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "CondenserLoop HX HX Inlet Node",
                    "component_name": "CondenserLoop HX",
                    "component_object_type": "HeatExchanger:FluidToFluid",
                    "component_outlet_node_name": "CondenserLoop HX HX Outlet Node"
                }
            ]
        },
        "CondenserLoop Chiller TowerSys Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CondenserLoop Chiller TowerSys Demand Mixer-CondenserLoop Chiller TowerSys Demand Outlet Pipe",
                    "component_name": "CondenserLoop Chiller TowerSys Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CondenserLoop Chiller TowerSys Demand Outlet Node"
                }
            ]
        },
        "CondenserLoop Chiller TowerSys Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CondenserLoop Chiller TowerSys Pump-CondenserLoop Chiller TowerSys CoolTowerNode",
                    "component_name": "CondenserLoop Chiller TowerSys CoolTower",
                    "component_object_type": "CoolingTower:VariableSpeed",
                    "component_outlet_node_name": "CondenserLoop Chiller TowerSys Supply Equipment Outlet Node"
                }
            ]
        },
        "CondenserLoop Chiller TowerSys Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CondenserLoop Chiller TowerSys Supply Equip Bypass Inlet Node",
                    "component_name": "CondenserLoop Chiller TowerSys Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CondenserLoop Chiller TowerSys Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "CondenserLoop Chiller TowerSys Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CondenserLoop Chiller TowerSys Supply Inlet Node",
                    "component_name": "CondenserLoop Chiller TowerSys Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "CondenserLoop Chiller TowerSys Pump-CondenserLoop Chiller TowerSys CoolTowerNodeviaConnector"
                }
            ]
        },
        "CondenserLoop Chiller TowerSys Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CondenserLoop Chiller TowerSys Supply Mixer-CondenserLoop Chiller TowerSys Supply Outlet Pipe",
                    "component_name": "CondenserLoop Chiller TowerSys Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CondenserLoop Chiller TowerSys Supply Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CondenserLoop Demand Bypass Pipe Inlet Node",
                    "component_name": "CondenserLoop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CondenserLoop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CondenserLoop Demand Inlet Node",
                    "component_name": "CondenserLoop Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CondenserLoop Demand Inlet Pipe-CondenserLoop Demand Mixer"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 1": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Cafe Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Cafe Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Cafe Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 2": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Clean Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Clean Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Clean Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 3": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Conference Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Conference Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Conference Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 4": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Dining Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Dining Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Dining Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 5": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Elevator Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Elevator Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Elevator Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 6": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Exam Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Exam Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Exam Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 7": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Food Storage Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Food Storage Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Food Storage Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 8": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Gas Storage Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Gas Storage Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Gas Storage Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 9": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Imaging Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Imaging Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Imaging Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 10": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Kitchen Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Kitchen Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Kitchen Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 11": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lab 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Lab 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Lab 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 12": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lab 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Lab 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Lab 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 13": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Laundry Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Laundry Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Laundry Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 14": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lobby Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Lobby Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Lobby Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 15": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lounge Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Lounge Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Lounge Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 16": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Mech 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Mech 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Mech 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 17": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Mech 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Mech 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Mech 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 18": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Office 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Office 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 19": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Office 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Office 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 20": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 3 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Office 3 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Office 3 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 21": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 22": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 23": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 24": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Patient Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Patient Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Patient Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 25": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Pharmacy Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Pharmacy Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Pharmacy Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 26": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Physical Therapy Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Physical Therapy Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Physical Therapy Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 27": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Receiving Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Receiving Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Receiving Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 28": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Reception Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Reception Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Reception Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 29": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Soil Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Soil Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Soil Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 30": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Storage Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Storage Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Storage Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 31": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Waiting Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 1 Waiting Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Waiting Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 32": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Chapel Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Chapel Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Chapel Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 33": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Clean 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Clean 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Clean 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 34": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Clean 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Clean 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Clean 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 35": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Corridor Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Corridor Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Corridor Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 36": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Elevator Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Elevator Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Elevator Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 37": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Exam 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Exam 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Exam 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 38": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Exam 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Exam 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Exam 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 39": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Exam 3 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Exam 3 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Exam 3 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 40": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Exam 4 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Exam 4 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Exam 4 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 41": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Gift Shop Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Gift Shop Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Gift Shop Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 42": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Imaging 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Imaging 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Imaging 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 43": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Imaging 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Imaging 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Imaging 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 44": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Imaging 3 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Imaging 3 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Imaging 3 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 45": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Lab 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Lab 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Lab 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 46": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Lab 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Lab 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Lab 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 47": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Lockers Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Lockers Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Lockers Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 48": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Lounge 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Lounge 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Lounge 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 49": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Lounge 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Lounge 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Lounge 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 50": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Nurse Station 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 51": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Nurse Station 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 52": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Office 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Office 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Office 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 53": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Office 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Office 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Office 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 54": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Office 3 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Office 3 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Office 3 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 55": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Office 4 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Office 4 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Office 4 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 56": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 PACU Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 PACU Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 PACU Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 57": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Patient 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Patient 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Patient 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 58": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Patient 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Patient 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Patient 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 59": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Procedure 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Procedure 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Procedure 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 60": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Procedure 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Procedure 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Procedure 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 61": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Reception Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Reception Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Reception Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 62": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Restroom 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Restroom 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Restroom 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 63": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Restroom 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Restroom 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Restroom 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 64": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Soil 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Soil 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Soil 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 65": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Soil 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Soil 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Soil 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 66": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Sterilizing Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Sterilizing Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Sterilizing Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 67": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Storage 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Storage 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Storage 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 68": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Storage 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Storage 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Storage 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 69": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Trauma Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Trauma Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Trauma Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 70": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Triage Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Triage Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Triage Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 71": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Waiting Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 2 Waiting Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Waiting Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 72": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Clean Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Clean Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Clean Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 73": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Elevator Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Elevator Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Elevator Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 74": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Exam Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Exam Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Exam Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 75": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 ICU Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 ICU Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 ICU Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 76": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Nurse Station 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 77": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Nurse Station 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 78": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Nursery Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Nursery Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Nursery Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 79": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Office Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Office Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Office Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 80": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Patient 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Patient 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 81": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Patient 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Patient 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 82": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient 3 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Patient 3 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Patient 3 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 83": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient 4 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Patient 4 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Patient 4 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 84": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Patient Corridor 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 85": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Patient Corridor 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 86": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Procedure Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Procedure Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Procedure Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 87": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Soil Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Soil Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Soil Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 88": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Supply Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Supply Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Supply Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 89": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Triage Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Triage Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Triage Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 90": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Waiting Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 3 Waiting Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Waiting Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 91": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Clean Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Clean Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Clean Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 92": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Elevator Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Elevator Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Elevator Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 93": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Nurse Station Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Nurse Station Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Nurse Station Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 94": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Office Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Office Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Office Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 95": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Patient 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Patient 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 96": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Patient 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Patient 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 97": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient 3 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Patient 3 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Patient 3 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 98": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient 4 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Patient 4 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Patient 4 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 99": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Patient Corridor 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 100": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Patient Corridor 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 101": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Soil Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Soil Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Soil Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 102": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Supply Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Supply Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Supply Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 103": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Clean Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 7 Clean Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Clean Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 104": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Elevator Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 7 Elevator Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Elevator Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 105": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Nurse Station Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 7 Nurse Station Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Nurse Station Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 106": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Office Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 7 Office Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Office Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 107": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 7 Patient 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Patient 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 108": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 7 Patient 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Patient 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 109": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient 3 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 7 Patient 3 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Patient 3 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 110": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient 4 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 7 Patient 4 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Patient 4 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 111": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient Corridor 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 7 Patient Corridor 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Patient Corridor 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 112": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient Corridor 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 7 Patient Corridor 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Patient Corridor 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 113": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Soil Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 7 Soil Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Soil Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 114": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Supply Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "Floor 7 Supply Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Supply Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 115": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 1 Core Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "MOB Floor 1 Core Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 1 Core Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 116": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "MOB Floor 1 Perimeter 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 117": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "MOB Floor 1 Perimeter 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 118": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "MOB Floor 1 Perimeter 3 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 119": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 2-4 Core Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "MOB Floor 2-4 Core Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 2-4 Core Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 120": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 121": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 122": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 123": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 124": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 5 Core Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "MOB Floor 5 Core Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 5 Core Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 125": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "MOB Floor 5 Perimeter 1 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 126": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "MOB Floor 5 Perimeter 2 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 127": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "MOB Floor 5 Perimeter 3 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Cooling 128": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Cool Coil Water Inlet Node",
                    "component_name": "MOB Floor 5 Perimeter 4 Heat Pump Cool Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Cool Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 1": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Cafe Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Cafe Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Cafe Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 2": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Clean Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Clean Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Clean Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 3": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Conference Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Conference Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Conference Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 4": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Dining Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Dining Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Dining Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 5": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Elevator Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Elevator Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Elevator Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 6": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Exam Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Exam Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Exam Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 7": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Food Storage Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Food Storage Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Food Storage Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 8": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Gas Storage Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Gas Storage Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Gas Storage Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 9": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Imaging Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Imaging Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Imaging Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 10": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Kitchen Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Kitchen Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Kitchen Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 11": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lab 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Lab 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Lab 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 12": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lab 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Lab 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Lab 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 13": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Laundry Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Laundry Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Laundry Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 14": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lobby Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Lobby Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Lobby Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 15": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lounge Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Lounge Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Lounge Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 16": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Mech 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Mech 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Mech 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 17": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Mech 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Mech 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Mech 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 18": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Office 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Office 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 19": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Office 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Office 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 20": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 3 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Office 3 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Office 3 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 21": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 22": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 23": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 24": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Patient Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Patient Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Patient Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 25": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Pharmacy Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Pharmacy Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Pharmacy Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 26": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Physical Therapy Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Physical Therapy Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Physical Therapy Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 27": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Receiving Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Receiving Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Receiving Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 28": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Reception Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Reception Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Reception Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 29": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Soil Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Soil Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Soil Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 30": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Storage Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Storage Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Storage Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 31": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Waiting Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 1 Waiting Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 1 Waiting Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 32": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Chapel Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Chapel Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Chapel Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 33": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Clean 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Clean 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Clean 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 34": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Clean 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Clean 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Clean 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 35": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Corridor Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Corridor Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Corridor Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 36": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Elevator Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Elevator Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Elevator Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 37": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Exam 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Exam 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Exam 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 38": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Exam 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Exam 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Exam 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 39": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Exam 3 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Exam 3 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Exam 3 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 40": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Exam 4 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Exam 4 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Exam 4 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 41": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Gift Shop Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Gift Shop Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Gift Shop Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 42": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Imaging 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Imaging 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Imaging 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 43": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Imaging 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Imaging 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Imaging 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 44": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Imaging 3 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Imaging 3 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Imaging 3 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 45": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Lab 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Lab 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Lab 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 46": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Lab 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Lab 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Lab 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 47": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Lockers Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Lockers Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Lockers Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 48": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Lounge 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Lounge 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Lounge 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 49": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Lounge 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Lounge 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Lounge 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 50": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Nurse Station 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 51": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Nurse Station 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 52": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Office 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Office 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Office 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 53": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Office 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Office 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Office 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 54": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Office 3 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Office 3 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Office 3 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 55": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Office 4 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Office 4 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Office 4 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 56": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 PACU Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 PACU Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 PACU Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 57": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Patient 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Patient 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Patient 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 58": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Patient 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Patient 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Patient 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 59": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Procedure 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Procedure 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Procedure 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 60": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Procedure 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Procedure 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Procedure 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 61": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Reception Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Reception Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Reception Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 62": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Restroom 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Restroom 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Restroom 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 63": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Restroom 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Restroom 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Restroom 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 64": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Soil 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Soil 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Soil 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 65": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Soil 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Soil 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Soil 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 66": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Sterilizing Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Sterilizing Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Sterilizing Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 67": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Storage 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Storage 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Storage 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 68": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Storage 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Storage 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Storage 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 69": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Trauma Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Trauma Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Trauma Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 70": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Triage Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Triage Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Triage Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 71": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Waiting Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 2 Waiting Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 2 Waiting Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 72": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Clean Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Clean Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Clean Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 73": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Elevator Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Elevator Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Elevator Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 74": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Exam Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Exam Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Exam Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 75": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 ICU Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 ICU Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 ICU Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 76": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Nurse Station 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 77": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Nurse Station 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 78": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Nursery Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Nursery Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Nursery Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 79": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Office Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Office Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Office Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 80": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Patient 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Patient 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 81": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Patient 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Patient 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 82": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient 3 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Patient 3 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Patient 3 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 83": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient 4 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Patient 4 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Patient 4 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 84": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Patient Corridor 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 85": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Patient Corridor 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 86": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Procedure Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Procedure Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Procedure Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 87": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Soil Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Soil Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Soil Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 88": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Supply Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Supply Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Supply Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 89": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Triage Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Triage Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Triage Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 90": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Waiting Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 3 Waiting Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 3 Waiting Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 91": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Clean Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Clean Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Clean Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 92": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Elevator Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Elevator Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Elevator Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 93": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Nurse Station Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Nurse Station Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Nurse Station Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 94": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Office Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Office Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Office Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 95": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Patient 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Patient 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 96": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Patient 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Patient 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 97": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient 3 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Patient 3 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Patient 3 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 98": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient 4 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Patient 4 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Patient 4 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 99": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Patient Corridor 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 100": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Patient Corridor 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 101": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Soil Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Soil Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Soil Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 102": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Supply Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 4-6 Supply Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 4-6 Supply Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 103": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Clean Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 7 Clean Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Clean Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 104": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Elevator Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 7 Elevator Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Elevator Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 105": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Nurse Station Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 7 Nurse Station Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Nurse Station Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 106": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Office Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 7 Office Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Office Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 107": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 7 Patient 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Patient 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 108": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 7 Patient 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Patient 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 109": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient 3 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 7 Patient 3 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Patient 3 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 110": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient 4 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 7 Patient 4 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Patient 4 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 111": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient Corridor 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 7 Patient Corridor 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Patient Corridor 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 112": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient Corridor 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 7 Patient Corridor 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Patient Corridor 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 113": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Soil Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 7 Soil Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Soil Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 114": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Supply Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "Floor 7 Supply Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "Floor 7 Supply Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 115": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 1 Core Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "MOB Floor 1 Core Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 1 Core Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 116": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "MOB Floor 1 Perimeter 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 117": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "MOB Floor 1 Perimeter 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 118": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "MOB Floor 1 Perimeter 3 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 119": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 2-4 Core Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "MOB Floor 2-4 Core Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 2-4 Core Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 120": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 121": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 122": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 123": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 124": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 5 Core Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "MOB Floor 5 Core Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 5 Core Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 125": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "MOB Floor 5 Perimeter 1 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 126": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "MOB Floor 5 Perimeter 2 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 127": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "MOB Floor 5 Perimeter 3 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Load Branch HP Heating 128": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Heat Coil Water Inlet Node",
                    "component_name": "MOB Floor 5 Perimeter 4 Heat Pump Heat Coil",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Heat Coil Water Outlet Node"
                }
            ]
        },
        "CondenserLoop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CondenserLoop Demand Mixer-CondenserLoop Demand Outlet Pipe",
                    "component_name": "CondenserLoop Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CondenserLoop Demand Outlet Node"
                }
            ]
        },
        "CondenserLoop Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CondenserLoop Pump-CondenserLoop HXNode",
                    "component_name": "CondenserLoop HX",
                    "component_object_type": "HeatExchanger:FluidToFluid",
                    "component_outlet_node_name": "CondenserLoop HX-CondenserLoop ChillerNode"
                },
                {
                    "component_inlet_node_name": "CondenserLoop HX-CondenserLoop ChillerNode",
                    "component_name": "CondenserLoop Chiller",
                    "component_object_type": "Chiller:Electric:ReformulatedEIR",
                    "component_outlet_node_name": "CondenserLoop Chiller-CondenserLoop BoilerNode"
                },
                {
                    "component_inlet_node_name": "CondenserLoop Chiller-CondenserLoop BoilerNode",
                    "component_name": "CondenserLoop Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "CondenserLoop Supply Equipment Outlet Node"
                }
            ]
        },
        "CondenserLoop Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CondenserLoop Supply Equip Bypass Inlet Node",
                    "component_name": "CondenserLoop Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CondenserLoop Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "CondenserLoop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CondenserLoop Supply Inlet Node",
                    "component_name": "CondenserLoop Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "CondenserLoop Pump-CondenserLoop HXNodeviaConnector"
                }
            ]
        },
        "CondenserLoop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CondenserLoop Supply Mixer-CondenserLoop Supply Outlet Pipe",
                    "component_name": "CondenserLoop Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CondenserLoop Supply Outlet Node"
                }
            ]
        },
        "CoolSys1 Chiller TowerSys Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Chiller TowerSys Demand Bypass Pipe Inlet Node",
                    "component_name": "CoolSys1 Chiller TowerSys Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Chiller TowerSys Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "CoolSys1 Chiller TowerSys Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Chiller TowerSys Demand Inlet Node",
                    "component_name": "CoolSys1 Chiller TowerSys Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Chiller TowerSys Demand Inlet Pipe-CoolSys1 Chiller TowerSys Demand Mixer"
                }
            ]
        },
        "CoolSys1 Chiller TowerSys Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Chiller Water Inlet Node",
                    "component_name": "CoolSys1 Chiller",
                    "component_object_type": "Chiller:Electric:ReformulatedEIR",
                    "component_outlet_node_name": "CoolSys1 Chiller Water Outlet Node"
                }
            ]
        },
        "CoolSys1 Chiller TowerSys Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Chiller TowerSys Demand Mixer-CoolSys1 Chiller TowerSys Demand Outlet Pipe",
                    "component_name": "CoolSys1 Chiller TowerSys Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Chiller TowerSys Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Chiller TowerSys Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNode",
                    "component_name": "CoolSys1 Chiller TowerSys CoolTower",
                    "component_object_type": "CoolingTower:VariableSpeed",
                    "component_outlet_node_name": "CoolSys1 Chiller TowerSys Supply Equipment Outlet Node"
                }
            ]
        },
        "CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Chiller TowerSys Supply Equip Bypass Inlet Node",
                    "component_name": "CoolSys1 Chiller TowerSys Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Chiller TowerSys Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "CoolSys1 Chiller TowerSys Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Chiller TowerSys Supply Inlet Node",
                    "component_name": "CoolSys1 Chiller TowerSys Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNodeviaConnector"
                }
            ]
        },
        "CoolSys1 Chiller TowerSys Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Chiller TowerSys Supply Mixer-CoolSys1 Chiller TowerSys Supply Outlet Pipe",
                    "component_name": "CoolSys1 Chiller TowerSys Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Chiller TowerSys Supply Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "CoolSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Inlet Node",
                    "component_name": "CoolSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS2_CoolC 1Demand Inlet Node",
                    "component_name": "DOAS2_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS2_CoolC 1Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS2_CoolC 2Demand Inlet Node",
                    "component_name": "DOAS2_CoolC 2",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS2_CoolC 2Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS1_CoolC 1Demand Inlet Node",
                    "component_name": "DOAS1_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS1_CoolC 1Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS1_CoolC 2Demand Inlet Node",
                    "component_name": "DOAS1_CoolC 2",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS1_CoolC 2Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "AHU3_CoolC 1Demand Inlet Node",
                    "component_name": "AHU3_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "AHU3_CoolC 1Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "AHU3_CoolC 2Demand Inlet Node",
                    "component_name": "AHU3_CoolC 2",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "AHU3_CoolC 2Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS5_CoolC 1Demand Inlet Node",
                    "component_name": "DOAS5_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS5_CoolC 1Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS5_CoolC 2Demand Inlet Node",
                    "component_name": "DOAS5_CoolC 2",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS5_CoolC 2Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS4_CoolC 1Demand Inlet Node",
                    "component_name": "DOAS4_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS4_CoolC 1Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS4_CoolC 2Demand Inlet Node",
                    "component_name": "DOAS4_CoolC 2",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS4_CoolC 2Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS6_CoolC 1Demand Inlet Node",
                    "component_name": "DOAS6_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS6_CoolC 1Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS6_CoolC 2Demand Inlet Node",
                    "component_name": "DOAS6_CoolC 2",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS6_CoolC 2Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe",
                    "component_name": "CoolSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode",
                    "component_name": "CoolSys1 Chiller",
                    "component_object_type": "Chiller:Electric:ReformulatedEIR",
                    "component_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "CoolSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Inlet Node",
                    "component_name": "CoolSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector"
                }
            ]
        },
        "CoolSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe",
                    "component_name": "CoolSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Outlet Node"
                }
            ]
        },
        "DOAS1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS1 Supply Equipment Inlet Node",
                    "component_name": "DOAS1_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "DOAS1_OA-DOAS1_HeatC 1Node"
                },
                {
                    "component_inlet_node_name": "DOAS1_OA-DOAS1_HeatC 1Node",
                    "component_name": "DOAS1_HeatC 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS1_HeatC 1-DOAS1_HeatC 2Node"
                },
                {
                    "component_inlet_node_name": "DOAS1_HeatC 1-DOAS1_HeatC 2Node",
                    "component_name": "DOAS1_HeatC 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS1_HeatC 2-DOAS1_HeatC 3Node"
                },
                {
                    "component_inlet_node_name": "DOAS1_HeatC 2-DOAS1_HeatC 3Node",
                    "component_name": "DOAS1_HeatC 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS1_HeatC 3-DOAS1_HeatC 4Node"
                },
                {
                    "component_inlet_node_name": "DOAS1_HeatC 3-DOAS1_HeatC 4Node",
                    "component_name": "DOAS1_HeatC 4",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS1_HeatC 4-DOAS1_CoolC 1Node"
                },
                {
                    "component_inlet_node_name": "DOAS1_HeatC 4-DOAS1_CoolC 1Node",
                    "component_name": "DOAS1_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS1_CoolC 1-DOAS1_CoolC 2Node"
                },
                {
                    "component_inlet_node_name": "DOAS1_CoolC 1-DOAS1_CoolC 2Node",
                    "component_name": "DOAS1_CoolC 2",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS1_CoolC 2-DOAS1_FanNode"
                },
                {
                    "component_inlet_node_name": "DOAS1_CoolC 2-DOAS1_FanNode",
                    "component_name": "DOAS1_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "DOAS1_Fan-DOAS1 HumidifierNode"
                },
                {
                    "component_inlet_node_name": "DOAS1_Fan-DOAS1 HumidifierNode",
                    "component_name": "DOAS1 Humidifier",
                    "component_object_type": "Humidifier:Steam:Electric",
                    "component_outlet_node_name": "DOAS1 Supply Equipment Outlet Node"
                }
            ]
        },
        "DOAS2 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS2 Supply Equipment Inlet Node",
                    "component_name": "DOAS2_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "DOAS2_OA-DOAS2_HeatC 1Node"
                },
                {
                    "component_inlet_node_name": "DOAS2_OA-DOAS2_HeatC 1Node",
                    "component_name": "DOAS2_HeatC 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS2_HeatC 1-DOAS2_HeatC 2Node"
                },
                {
                    "component_inlet_node_name": "DOAS2_HeatC 1-DOAS2_HeatC 2Node",
                    "component_name": "DOAS2_HeatC 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS2_HeatC 2-DOAS2_HeatC 3Node"
                },
                {
                    "component_inlet_node_name": "DOAS2_HeatC 2-DOAS2_HeatC 3Node",
                    "component_name": "DOAS2_HeatC 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS2_HeatC 3-DOAS2_HeatC 4Node"
                },
                {
                    "component_inlet_node_name": "DOAS2_HeatC 3-DOAS2_HeatC 4Node",
                    "component_name": "DOAS2_HeatC 4",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS2_HeatC 4-DOAS2_CoolC 1Node"
                },
                {
                    "component_inlet_node_name": "DOAS2_HeatC 4-DOAS2_CoolC 1Node",
                    "component_name": "DOAS2_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS2_CoolC 1-DOAS2_CoolC 2Node"
                },
                {
                    "component_inlet_node_name": "DOAS2_CoolC 1-DOAS2_CoolC 2Node",
                    "component_name": "DOAS2_CoolC 2",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS2_CoolC 2-DOAS2_FanNode"
                },
                {
                    "component_inlet_node_name": "DOAS2_CoolC 2-DOAS2_FanNode",
                    "component_name": "DOAS2_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "DOAS2_Fan-DOAS2 HumidifierNode"
                },
                {
                    "component_inlet_node_name": "DOAS2_Fan-DOAS2 HumidifierNode",
                    "component_name": "DOAS2 Humidifier",
                    "component_object_type": "Humidifier:Steam:Electric",
                    "component_outlet_node_name": "DOAS2 Supply Equipment Outlet Node"
                }
            ]
        },
        "DOAS4 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS4 Supply Equipment Inlet Node",
                    "component_name": "DOAS4_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "DOAS4_OA-DOAS4_HeatC 1Node"
                },
                {
                    "component_inlet_node_name": "DOAS4_OA-DOAS4_HeatC 1Node",
                    "component_name": "DOAS4_HeatC 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS4_HeatC 1-DOAS4_HeatC 2Node"
                },
                {
                    "component_inlet_node_name": "DOAS4_HeatC 1-DOAS4_HeatC 2Node",
                    "component_name": "DOAS4_HeatC 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS4_HeatC 2-DOAS4_HeatC 3Node"
                },
                {
                    "component_inlet_node_name": "DOAS4_HeatC 2-DOAS4_HeatC 3Node",
                    "component_name": "DOAS4_HeatC 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS4_HeatC 3-DOAS4_HeatC 4Node"
                },
                {
                    "component_inlet_node_name": "DOAS4_HeatC 3-DOAS4_HeatC 4Node",
                    "component_name": "DOAS4_HeatC 4",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS4_HeatC 4-DOAS4_CoolC 1Node"
                },
                {
                    "component_inlet_node_name": "DOAS4_HeatC 4-DOAS4_CoolC 1Node",
                    "component_name": "DOAS4_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS4_CoolC 1-DOAS4_CoolC 2Node"
                },
                {
                    "component_inlet_node_name": "DOAS4_CoolC 1-DOAS4_CoolC 2Node",
                    "component_name": "DOAS4_CoolC 2",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS4_CoolC 2-DOAS4_FanNode"
                },
                {
                    "component_inlet_node_name": "DOAS4_CoolC 2-DOAS4_FanNode",
                    "component_name": "DOAS4_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "DOAS4_Fan-DOAS4 HumidifierNode"
                },
                {
                    "component_inlet_node_name": "DOAS4_Fan-DOAS4 HumidifierNode",
                    "component_name": "DOAS4 Humidifier",
                    "component_object_type": "Humidifier:Steam:Electric",
                    "component_outlet_node_name": "DOAS4 Supply Equipment Outlet Node"
                }
            ]
        },
        "DOAS5 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS5 Supply Equipment Inlet Node",
                    "component_name": "DOAS5_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "DOAS5_OA-DOAS5_HeatC 1Node"
                },
                {
                    "component_inlet_node_name": "DOAS5_OA-DOAS5_HeatC 1Node",
                    "component_name": "DOAS5_HeatC 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS5_HeatC 1-DOAS5_HeatC 2Node"
                },
                {
                    "component_inlet_node_name": "DOAS5_HeatC 1-DOAS5_HeatC 2Node",
                    "component_name": "DOAS5_HeatC 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS5_HeatC 2-DOAS5_HeatC 3Node"
                },
                {
                    "component_inlet_node_name": "DOAS5_HeatC 2-DOAS5_HeatC 3Node",
                    "component_name": "DOAS5_HeatC 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS5_HeatC 3-DOAS5_HeatC 4Node"
                },
                {
                    "component_inlet_node_name": "DOAS5_HeatC 3-DOAS5_HeatC 4Node",
                    "component_name": "DOAS5_HeatC 4",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS5_HeatC 4-DOAS5_CoolC 1Node"
                },
                {
                    "component_inlet_node_name": "DOAS5_HeatC 4-DOAS5_CoolC 1Node",
                    "component_name": "DOAS5_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS5_CoolC 1-DOAS5_CoolC 2Node"
                },
                {
                    "component_inlet_node_name": "DOAS5_CoolC 1-DOAS5_CoolC 2Node",
                    "component_name": "DOAS5_CoolC 2",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS5_CoolC 2-DOAS5_FanNode"
                },
                {
                    "component_inlet_node_name": "DOAS5_CoolC 2-DOAS5_FanNode",
                    "component_name": "DOAS5_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "DOAS5_Fan-DOAS5 HumidifierNode"
                },
                {
                    "component_inlet_node_name": "DOAS5_Fan-DOAS5 HumidifierNode",
                    "component_name": "DOAS5 Humidifier",
                    "component_object_type": "Humidifier:Steam:Electric",
                    "component_outlet_node_name": "DOAS5 Supply Equipment Outlet Node"
                }
            ]
        },
        "DOAS6 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS6 Supply Equipment Inlet Node",
                    "component_name": "DOAS6_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "DOAS6_OA-DOAS6_HeatC 1Node"
                },
                {
                    "component_inlet_node_name": "DOAS6_OA-DOAS6_HeatC 1Node",
                    "component_name": "DOAS6_HeatC 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS6_HeatC 1-DOAS6_HeatC 2Node"
                },
                {
                    "component_inlet_node_name": "DOAS6_HeatC 1-DOAS6_HeatC 2Node",
                    "component_name": "DOAS6_HeatC 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS6_HeatC 2-DOAS6_HeatC 3Node"
                },
                {
                    "component_inlet_node_name": "DOAS6_HeatC 2-DOAS6_HeatC 3Node",
                    "component_name": "DOAS6_HeatC 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS6_HeatC 3-DOAS6_HeatC 4Node"
                },
                {
                    "component_inlet_node_name": "DOAS6_HeatC 3-DOAS6_HeatC 4Node",
                    "component_name": "DOAS6_HeatC 4",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS6_HeatC 4-DOAS6_CoolC 1Node"
                },
                {
                    "component_inlet_node_name": "DOAS6_HeatC 4-DOAS6_CoolC 1Node",
                    "component_name": "DOAS6_CoolC 1",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS6_CoolC 1-DOAS6_CoolC 2Node"
                },
                {
                    "component_inlet_node_name": "DOAS6_CoolC 1-DOAS6_CoolC 2Node",
                    "component_name": "DOAS6_CoolC 2",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "DOAS6_CoolC 2-DOAS6_FanNode"
                },
                {
                    "component_inlet_node_name": "DOAS6_CoolC 2-DOAS6_FanNode",
                    "component_name": "DOAS6_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "DOAS6 Supply Equipment Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "HeatSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Inlet Node",
                    "component_name": "HeatSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Operating VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 2 Operating VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 2 Operating VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Operating VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 3 Operating VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 3 Operating VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS2_HeatC 1Demand Inlet Node",
                    "component_name": "DOAS2_HeatC 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS2_HeatC 1Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS2_HeatC 2Demand Inlet Node",
                    "component_name": "DOAS2_HeatC 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS2_HeatC 2Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS2_HeatC 3Demand Inlet Node",
                    "component_name": "DOAS2_HeatC 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS2_HeatC 3Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS2_HeatC 4Demand Inlet Node",
                    "component_name": "DOAS2_HeatC 4",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS2_HeatC 4Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS1_HeatC 1Demand Inlet Node",
                    "component_name": "DOAS1_HeatC 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS1_HeatC 1Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS1_HeatC 2Demand Inlet Node",
                    "component_name": "DOAS1_HeatC 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS1_HeatC 2Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS1_HeatC 3Demand Inlet Node",
                    "component_name": "DOAS1_HeatC 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS1_HeatC 3Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS1_HeatC 4Demand Inlet Node",
                    "component_name": "DOAS1_HeatC 4",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS1_HeatC 4Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "AHU3_HeatC 1Demand Inlet Node",
                    "component_name": "AHU3_HeatC 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU3_HeatC 1Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "AHU3_HeatC 2Demand Inlet Node",
                    "component_name": "AHU3_HeatC 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU3_HeatC 2Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 13": {
            "components": [
                {
                    "component_inlet_node_name": "AHU3_HeatC 3Demand Inlet Node",
                    "component_name": "AHU3_HeatC 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU3_HeatC 3Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 14": {
            "components": [
                {
                    "component_inlet_node_name": "AHU3_HeatC 4Demand Inlet Node",
                    "component_name": "AHU3_HeatC 4",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU3_HeatC 4Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 15": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS5_HeatC 1Demand Inlet Node",
                    "component_name": "DOAS5_HeatC 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS5_HeatC 1Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 16": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS5_HeatC 2Demand Inlet Node",
                    "component_name": "DOAS5_HeatC 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS5_HeatC 2Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 17": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS5_HeatC 3Demand Inlet Node",
                    "component_name": "DOAS5_HeatC 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS5_HeatC 3Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 18": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS5_HeatC 4Demand Inlet Node",
                    "component_name": "DOAS5_HeatC 4",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS5_HeatC 4Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 19": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS4_HeatC 1Demand Inlet Node",
                    "component_name": "DOAS4_HeatC 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS4_HeatC 1Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 20": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS4_HeatC 2Demand Inlet Node",
                    "component_name": "DOAS4_HeatC 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS4_HeatC 2Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 21": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS4_HeatC 3Demand Inlet Node",
                    "component_name": "DOAS4_HeatC 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS4_HeatC 3Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 22": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS4_HeatC 4Demand Inlet Node",
                    "component_name": "DOAS4_HeatC 4",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS4_HeatC 4Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 23": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS6_HeatC 1Demand Inlet Node",
                    "component_name": "DOAS6_HeatC 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS6_HeatC 1Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 24": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS6_HeatC 2Demand Inlet Node",
                    "component_name": "DOAS6_HeatC 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS6_HeatC 2Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 25": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS6_HeatC 3Demand Inlet Node",
                    "component_name": "DOAS6_HeatC 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS6_HeatC 3Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 26": {
            "components": [
                {
                    "component_inlet_node_name": "DOAS6_HeatC 4Demand Inlet Node",
                    "component_name": "DOAS6_HeatC 4",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "DOAS6_HeatC 4Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
                    "component_name": "HeatSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
                    "component_name": "HeatSys1 Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "HeatSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Inlet Node",
                    "component_name": "HeatSys1 Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector"
                }
            ]
        },
        "HeatSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
                    "component_name": "HeatSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SWHSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Inlet Node",
                    "component_name": "SWHSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Cafe Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Cafe Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Cafe Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Clean Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Clean Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Clean Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Conference Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Conference Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Conference Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Dining Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Dining Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Dining Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Elevator Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Elevator Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Elevator Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Exam Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Exam Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Exam Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Food Storage Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Food Storage Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Food Storage Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Gas Storage Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Gas Storage Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Gas Storage Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Imaging Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Imaging Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Imaging Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Kitchen Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Kitchen Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Kitchen Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lab 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Lab 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Lab 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lab 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Lab 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Lab 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 13": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Laundry Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Laundry Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Laundry Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 14": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lobby Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Lobby Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Lobby Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 15": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lounge Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Lounge Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Lounge Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 16": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Mech 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Mech 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Mech 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 17": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Mech 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Mech 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Mech 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 18": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Office 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Office 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 19": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Office 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Office 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 20": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 3 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Office 3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Office 3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 21": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 3 Perimeter 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Office 3 Perimeter 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Office 3 Perimeter 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 22": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 3 Perimeter 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Office 3 Perimeter 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Office 3 Perimeter 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 23": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office 3 Perimeter 3 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Office 3 Perimeter 3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Office 3 Perimeter 3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 24": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Patient Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Patient Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Patient Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 25": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Pharmacy Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Pharmacy Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Pharmacy Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 26": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Physical Therapy Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Physical Therapy Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Physical Therapy Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 27": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Receiving Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Receiving Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Receiving Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 28": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Reception Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Reception Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Reception Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 29": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Soil Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Soil Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Soil Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 30": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Storage Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Storage Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Storage Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 31": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Waiting Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Waiting Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Waiting Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 32": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Chapel Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Chapel Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Chapel Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 33": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Clean 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Clean 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Clean 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 34": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Clean 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Clean 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Clean 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 35": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Corridor Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Corridor Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Corridor Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 36": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Elevator Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Elevator Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Elevator Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 37": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Exam 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Exam 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Exam 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 38": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Exam 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Exam 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Exam 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 39": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Exam 3 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Exam 3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Exam 3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 40": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Exam 4 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Exam 4 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Exam 4 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 41": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Gift Shop Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Gift Shop Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Gift Shop Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 42": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Imaging 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Imaging 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Imaging 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 43": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Imaging 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Imaging 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Imaging 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 44": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Imaging 3 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Imaging 3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Imaging 3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 45": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Lab 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Lab 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Lab 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 46": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Lab 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Lab 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Lab 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 47": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Lockers Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Lockers Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Lockers Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 48": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Lounge 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Lounge 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Lounge 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 49": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Lounge 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Lounge 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Lounge 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 50": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Nurse Station 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Nurse Station 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Nurse Station 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 51": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Nurse Station 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Nurse Station 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Nurse Station 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 52": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Office 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Office 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Office 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 53": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Office 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Office 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Office 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 54": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Office 3 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Office 3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Office 3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 55": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Office 4 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Office 4 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Office 4 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 56": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Operating Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Operating Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Operating Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 57": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 PACU Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 PACU Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 PACU Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 58": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Patient 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Patient 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Patient 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 59": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Patient 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Patient 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Patient 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 60": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Procedure 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Procedure 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Procedure 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 61": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Procedure 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Procedure 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Procedure 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 62": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Reception Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Reception Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Reception Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 63": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Restroom 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Restroom 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Restroom 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 64": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Restroom 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Restroom 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Restroom 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 65": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Soil 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Soil 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Soil 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 66": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Soil 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Soil 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Soil 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 67": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Sterilizing Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Sterilizing Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Sterilizing Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 68": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Storage 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Storage 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Storage 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 69": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Storage 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Storage 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Storage 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 70": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Trauma Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Trauma Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Trauma Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 71": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Triage Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Triage Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Triage Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 72": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 Waiting Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 Waiting Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 Waiting Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 73": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Clean Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Clean Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Clean Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 74": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Elevator Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Elevator Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Elevator Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 75": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Exam Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Exam Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Exam Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 76": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 ICU Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 ICU Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 ICU Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 77": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Nurse Station 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Nurse Station 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Nurse Station 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 78": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Nurse Station 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Nurse Station 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Nurse Station 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 79": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Nursery Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Nursery Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Nursery Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 80": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Office Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Office Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Office Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 81": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Operating Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Operating Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Operating Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 82": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Patient 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Patient 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 83": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Patient 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Patient 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 84": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient 3 Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Patient 3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Patient 3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 85": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient 4 Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Patient 4 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Patient 4 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 86": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient Corridor 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Patient Corridor 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Patient Corridor 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 87": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Patient Corridor 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Patient Corridor 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Patient Corridor 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 88": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Procedure Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Procedure Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Procedure Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 89": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Soil Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Soil Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Soil Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 90": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Supply Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Supply Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Supply Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 91": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Triage Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Triage Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Triage Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 92": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Waiting Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Waiting Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Waiting Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 93": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Clean Water Equipment Water Inlet Node",
                    "component_name": "Floor 4-6 Clean Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 4-6 Clean Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 94": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Elevator Water Equipment Water Inlet Node",
                    "component_name": "Floor 4-6 Elevator Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 4-6 Elevator Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 95": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Nurse Station Water Equipment Water Inlet Node",
                    "component_name": "Floor 4-6 Nurse Station Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 4-6 Nurse Station Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 96": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Office Water Equipment Water Inlet Node",
                    "component_name": "Floor 4-6 Office Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 4-6 Office Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 97": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 4-6 Patient 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 4-6 Patient 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 98": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 4-6 Patient 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 4-6 Patient 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 99": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient 3 Water Equipment Water Inlet Node",
                    "component_name": "Floor 4-6 Patient 3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 4-6 Patient 3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 100": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient 4 Water Equipment Water Inlet Node",
                    "component_name": "Floor 4-6 Patient 4 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 4-6 Patient 4 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 101": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient Corridor 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 4-6 Patient Corridor 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 4-6 Patient Corridor 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 102": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Patient Corridor 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 4-6 Patient Corridor 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 4-6 Patient Corridor 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 103": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Soil Water Equipment Water Inlet Node",
                    "component_name": "Floor 4-6 Soil Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 4-6 Soil Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 104": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 4-6 Supply Water Equipment Water Inlet Node",
                    "component_name": "Floor 4-6 Supply Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 4-6 Supply Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 105": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Clean Water Equipment Water Inlet Node",
                    "component_name": "Floor 7 Clean Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 7 Clean Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 106": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Elevator Water Equipment Water Inlet Node",
                    "component_name": "Floor 7 Elevator Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 7 Elevator Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 107": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Nurse Station Water Equipment Water Inlet Node",
                    "component_name": "Floor 7 Nurse Station Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 7 Nurse Station Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 108": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Office Water Equipment Water Inlet Node",
                    "component_name": "Floor 7 Office Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 7 Office Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 109": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 7 Patient 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 7 Patient 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 110": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 7 Patient 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 7 Patient 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 111": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient 3 Water Equipment Water Inlet Node",
                    "component_name": "Floor 7 Patient 3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 7 Patient 3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 112": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient 4 Water Equipment Water Inlet Node",
                    "component_name": "Floor 7 Patient 4 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 7 Patient 4 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 113": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient Corridor 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 7 Patient Corridor 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 7 Patient Corridor 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 114": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Patient Corridor 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 7 Patient Corridor 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 7 Patient Corridor 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 115": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Soil Water Equipment Water Inlet Node",
                    "component_name": "Floor 7 Soil Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 7 Soil Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 116": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 7 Supply Water Equipment Water Inlet Node",
                    "component_name": "Floor 7 Supply Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 7 Supply Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 117": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 1 Core Water Equipment Water Inlet Node",
                    "component_name": "MOB Floor 1 Core Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "MOB Floor 1 Core Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 118": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 1 Perimeter 1 Water Equipment Water Inlet Node",
                    "component_name": "MOB Floor 1 Perimeter 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "MOB Floor 1 Perimeter 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 119": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 1 Perimeter 2 Water Equipment Water Inlet Node",
                    "component_name": "MOB Floor 1 Perimeter 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "MOB Floor 1 Perimeter 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 120": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 1 Perimeter 3 Water Equipment Water Inlet Node",
                    "component_name": "MOB Floor 1 Perimeter 3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "MOB Floor 1 Perimeter 3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 121": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 2-4 Core Water Equipment Water Inlet Node",
                    "component_name": "MOB Floor 2-4 Core Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "MOB Floor 2-4 Core Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 122": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 2-4 Perimeter 1 Water Equipment Water Inlet Node",
                    "component_name": "MOB Floor 2-4 Perimeter 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "MOB Floor 2-4 Perimeter 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 123": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 2-4 Perimeter 2 Water Equipment Water Inlet Node",
                    "component_name": "MOB Floor 2-4 Perimeter 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "MOB Floor 2-4 Perimeter 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 124": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 2-4 Perimeter 3 Water Equipment Water Inlet Node",
                    "component_name": "MOB Floor 2-4 Perimeter 3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "MOB Floor 2-4 Perimeter 3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 125": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 2-4 Perimeter 4 Water Equipment Water Inlet Node",
                    "component_name": "MOB Floor 2-4 Perimeter 4 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "MOB Floor 2-4 Perimeter 4 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 126": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 5 Core Water Equipment Water Inlet Node",
                    "component_name": "MOB Floor 5 Core Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "MOB Floor 5 Core Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 127": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 5 Perimeter 1 Water Equipment Water Inlet Node",
                    "component_name": "MOB Floor 5 Perimeter 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "MOB Floor 5 Perimeter 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 128": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 5 Perimeter 2 Water Equipment Water Inlet Node",
                    "component_name": "MOB Floor 5 Perimeter 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "MOB Floor 5 Perimeter 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 129": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 5 Perimeter 3 Water Equipment Water Inlet Node",
                    "component_name": "MOB Floor 5 Perimeter 3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "MOB Floor 5 Perimeter 3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 130": {
            "components": [
                {
                    "component_inlet_node_name": "MOB Floor 5 Perimeter 4 Water Equipment Water Inlet Node",
                    "component_name": "MOB Floor 5 Perimeter 4 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "MOB Floor 5 Perimeter 4 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
                    "component_name": "SWHSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
                    "component_name": "SWHSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SWHSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Inlet Node",
                    "component_name": "SWHSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector"
                }
            ]
        },
        "SWHSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
                    "component_name": "SWHSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "AHU3 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "AHU3 Air Loop Main Branch"
                }
            ]
        },
        "CondenserLoop Chiller TowerSys Demand Branches": {
            "branches": [
                {
                    "branch_name": "CondenserLoop Chiller TowerSys Demand Inlet Branch"
                },
                {
                    "branch_name": "CondenserLoop Chiller TowerSys Demand Load Branch 1"
                },
                {
                    "branch_name": "CondenserLoop Chiller TowerSys Demand Load Branch 2"
                },
                {
                    "branch_name": "CondenserLoop Chiller TowerSys Demand Bypass Branch"
                },
                {
                    "branch_name": "CondenserLoop Chiller TowerSys Demand Outlet Branch"
                }
            ]
        },
        "CondenserLoop Chiller TowerSys Supply Branches": {
            "branches": [
                {
                    "branch_name": "CondenserLoop Chiller TowerSys Supply Inlet Branch"
                },
                {
                    "branch_name": "CondenserLoop Chiller TowerSys Supply Equipment Branch"
                },
                {
                    "branch_name": "CondenserLoop Chiller TowerSys Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "CondenserLoop Chiller TowerSys Supply Outlet Branch"
                }
            ]
        },
        "CondenserLoop Demand Branches": {
            "branches": [
                {
                    "branch_name": "CondenserLoop Demand Inlet Branch"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 1"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 1"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 2"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 2"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 3"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 3"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 4"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 4"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 5"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 5"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 6"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 6"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 7"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 7"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 8"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 8"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 9"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 9"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 10"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 10"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 11"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 11"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 12"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 12"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 13"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 13"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 14"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 14"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 15"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 15"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 16"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 16"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 17"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 17"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 18"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 18"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 19"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 19"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 20"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 20"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 21"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 21"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 22"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 22"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 23"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 23"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 24"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 24"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 25"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 25"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 26"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 26"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 27"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 27"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 28"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 28"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 29"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 29"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 30"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 30"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 31"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 31"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 32"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 32"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 33"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 33"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 34"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 34"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 35"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 35"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 36"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 36"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 37"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 37"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 38"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 38"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 39"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 39"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 40"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 40"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 41"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 41"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 42"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 42"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 43"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 43"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 44"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 44"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 45"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 45"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 46"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 46"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 47"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 47"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 48"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 48"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 49"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 49"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 50"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 50"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 51"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 51"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 52"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 52"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 53"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 53"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 54"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 54"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 55"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 55"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 56"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 56"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 57"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 57"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 58"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 58"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 59"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 59"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 60"
                },
