                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 97"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 98"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 98"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 99"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 99"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 100"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 100"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 101"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 101"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 102"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 102"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 103"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 103"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 104"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 104"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 105"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 105"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 106"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 106"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 107"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 107"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 108"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 108"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 109"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 109"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 110"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 110"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 111"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 111"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 112"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 112"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 113"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 113"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 114"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 114"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 115"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 115"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 116"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 116"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 117"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 117"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 118"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 118"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 119"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 119"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 120"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 120"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 121"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 121"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 122"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 122"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 123"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 123"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 124"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 124"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 125"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 125"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 126"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 126"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 127"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 127"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 128"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 128"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CondenserLoop Demand Inlet Branch"
        },
        "CondenserLoop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CondenserLoop Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "CondenserLoop Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CondenserLoop Supply Inlet Branch"
        },
        "CoolSys1 Chiller TowerSys Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Chiller TowerSys Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Chiller TowerSys Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Chiller TowerSys Demand Inlet Branch"
        },
        "CoolSys1 Chiller TowerSys Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Chiller TowerSys Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Chiller TowerSys Supply Inlet Branch"
        },
        "CoolSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Demand Inlet Branch"
        },
        "CoolSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Supply Inlet Branch"
        },
        "HeatSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 25"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 26"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Demand Inlet Branch"
        },
        "HeatSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Supply Inlet Branch"
        },
        "SWHSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 21"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 22"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 23"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 24"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 25"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 26"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 27"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 28"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 29"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 30"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 31"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 32"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 33"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 34"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 35"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 36"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 37"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 38"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 39"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 40"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 41"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 42"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 43"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 44"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 45"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 46"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 47"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 48"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 49"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 50"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 51"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 52"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 53"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 54"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 55"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 56"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 57"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 58"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 59"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 60"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 61"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 62"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 63"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 64"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 65"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 66"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 67"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 68"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 69"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 70"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 71"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 72"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 73"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 74"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 75"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 76"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 77"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 78"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 79"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 80"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 81"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 82"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 83"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 84"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 85"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 86"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 87"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 88"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 89"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 90"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 91"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 92"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 93"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 94"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 95"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 96"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 97"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 98"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 99"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 100"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 101"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 102"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 103"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 104"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 105"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 106"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 107"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 108"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 109"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 110"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 111"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 112"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 113"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 114"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 115"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 116"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 117"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 118"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 119"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 120"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 121"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 122"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 123"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 124"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 125"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 126"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 127"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 128"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 129"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 130"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
        },
        "SWHSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "CondenserLoop Chiller TowerSys Demand Connectors": {
            "connector_1_name": "CondenserLoop Chiller TowerSys Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CondenserLoop Chiller TowerSys Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CondenserLoop Chiller TowerSys Supply Connectors": {
            "connector_1_name": "CondenserLoop Chiller TowerSys Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CondenserLoop Chiller TowerSys Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CondenserLoop Demand Connectors": {
            "connector_1_name": "CondenserLoop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CondenserLoop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CondenserLoop Supply Connectors": {
            "connector_1_name": "CondenserLoop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CondenserLoop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Chiller TowerSys Demand Connectors": {
            "connector_1_name": "CoolSys1 Chiller TowerSys Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Chiller TowerSys Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Chiller TowerSys Supply Connectors": {
            "connector_1_name": "CoolSys1 Chiller TowerSys Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Chiller TowerSys Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Demand Connectors": {
            "connector_1_name": "CoolSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Supply Connectors": {
            "connector_1_name": "CoolSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Demand Connectors": {
            "connector_1_name": "HeatSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Supply Connectors": {
            "connector_1_name": "HeatSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Demand Connectors": {
            "connector_1_name": "SWHSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Supply Connectors": {
            "connector_1_name": "SWHSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "IEAD_R-30 ci_Roof": {
            "layer_2": "Roof Insulation [32]",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "INT-FLOOR-TOPSIDE": {
            "layer_2": "Std CP02 CARPET PAD",
            "outside_layer": "Std MAT-CC05 4  MW CONCRETE"
        },
        "INT-FLOOR-UNDERSIDE": {
            "layer_2": "Std MAT-CC05 4  MW CONCRETE",
            "outside_layer": "Std CP02 CARPET PAD"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "Standard_Int-Wall": {
            "layer_2": "GP01 1/2 GYPSUM",
            "outside_layer": "GP01 1/2 GYPSUM"
        },
        "Steel-Framed_R-13 + R-15.6 ci_Ext-wall": {
            "layer_2": "Wall Insulation [62]",
            "layer_3": "1/2IN Gypsum",
            "outside_layer": "MAT-SHEATH"
        },
        "Unheated - 8in Slab with Carpet_R-15_Ext-slab": {
            "layer_2": "MAT-CC05 8 HW CONCRETE",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Floor Insulation [13]"
        },
        "std_window_UValue_1.647_SHGC_0.34_VT_0.69": {
            "outside_layer": "Theoretical Glass [240]"
        },
        "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east": {
            "outside_layer": "Theoretical Glass [240]"
        },
        "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north": {
            "outside_layer": "Theoretical Glass [240]"
        },
        "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west": {
            "outside_layer": "Theoretical Glass [240]"
        }
    },
    "Controller:OutdoorAir": {
        "AHU3_OA_Controller": {
            "actuator_node_name": "AHU3_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "AHU3_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "AHU3_OA-AHU3_HeatC 1Node",
            "relief_air_outlet_node_name": "AHU3_OARelief Node",
            "return_air_node_name": "AHU3 Supply Equipment Inlet Node"
        },
        "DOAS1_OA_Controller": {
            "actuator_node_name": "DOAS1_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "DOAS1_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.0,
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "DOAS1_OA-DOAS1_HeatC 1Node",
            "relief_air_outlet_node_name": "DOAS1_OARelief Node",
            "return_air_node_name": "DOAS1 Supply Equipment Inlet Node"
        },
        "DOAS2_OA_Controller": {
            "actuator_node_name": "DOAS2_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "DOAS2_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.0,
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "DOAS2_OA-DOAS2_HeatC 1Node",
            "relief_air_outlet_node_name": "DOAS2_OARelief Node",
            "return_air_node_name": "DOAS2 Supply Equipment Inlet Node"
        },
        "DOAS4_OA_Controller": {
            "actuator_node_name": "DOAS4_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "DOAS4_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.0,
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "DOAS4_OA-DOAS4_HeatC 1Node",
            "relief_air_outlet_node_name": "DOAS4_OARelief Node",
            "return_air_node_name": "DOAS4 Supply Equipment Inlet Node"
        },
        "DOAS5_OA_Controller": {
            "actuator_node_name": "DOAS5_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "DOAS5_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.0,
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "DOAS5_OA-DOAS5_HeatC 1Node",
            "relief_air_outlet_node_name": "DOAS5_OARelief Node",
            "return_air_node_name": "DOAS5 Supply Equipment Inlet Node"
        },
        "DOAS6_OA_Controller": {
            "actuator_node_name": "DOAS6_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "DOAS6_OAMinOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.0,
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "DOAS6_OA-DOAS6_HeatC 1Node",
            "relief_air_outlet_node_name": "DOAS6_OARelief Node",
            "return_air_node_name": "DOAS6 Supply Equipment Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "AHU3_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU3_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_CoolC 1-AHU3_CoolC 2Node"
        },
        "AHU3_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU3_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_CoolC 2-AHU3_FanNode"
        },
        "AHU3_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU3_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_HeatC 1-AHU3_HeatC 2Node"
        },
        "AHU3_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU3_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_HeatC 2-AHU3_HeatC 3Node"
        },
        "AHU3_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU3_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_HeatC 3-AHU3_HeatC 4Node"
        },
        "AHU3_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU3_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "AHU3_HeatC 4-AHU3_CoolC 1Node"
        },
        "DOAS1_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "DOAS1_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS1_CoolC 1-DOAS1_CoolC 2Node"
        },
        "DOAS1_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "DOAS1_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS1_CoolC 2-DOAS1_FanNode"
        },
        "DOAS1_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS1_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS1_HeatC 1-DOAS1_HeatC 2Node"
        },
        "DOAS1_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS1_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS1_HeatC 2-DOAS1_HeatC 3Node"
        },
        "DOAS1_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS1_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS1_HeatC 3-DOAS1_HeatC 4Node"
        },
        "DOAS1_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS1_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS1_HeatC 4-DOAS1_CoolC 1Node"
        },
        "DOAS2_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "DOAS2_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS2_CoolC 1-DOAS2_CoolC 2Node"
        },
        "DOAS2_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "DOAS2_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS2_CoolC 2-DOAS2_FanNode"
        },
        "DOAS2_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS2_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS2_HeatC 1-DOAS2_HeatC 2Node"
        },
        "DOAS2_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS2_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS2_HeatC 2-DOAS2_HeatC 3Node"
        },
        "DOAS2_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS2_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS2_HeatC 3-DOAS2_HeatC 4Node"
        },
        "DOAS2_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS2_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS2_HeatC 4-DOAS2_CoolC 1Node"
        },
        "DOAS4_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "DOAS4_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS4_CoolC 1-DOAS4_CoolC 2Node"
        },
        "DOAS4_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "DOAS4_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS4_CoolC 2-DOAS4_FanNode"
        },
        "DOAS4_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS4_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS4_HeatC 1-DOAS4_HeatC 2Node"
        },
        "DOAS4_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS4_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS4_HeatC 2-DOAS4_HeatC 3Node"
        },
        "DOAS4_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS4_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS4_HeatC 3-DOAS4_HeatC 4Node"
        },
        "DOAS4_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS4_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS4_HeatC 4-DOAS4_CoolC 1Node"
        },
        "DOAS5_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "DOAS5_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS5_CoolC 1-DOAS5_CoolC 2Node"
        },
        "DOAS5_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "DOAS5_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS5_CoolC 2-DOAS5_FanNode"
        },
        "DOAS5_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS5_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS5_HeatC 1-DOAS5_HeatC 2Node"
        },
        "DOAS5_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS5_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS5_HeatC 2-DOAS5_HeatC 3Node"
        },
        "DOAS5_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS5_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS5_HeatC 3-DOAS5_HeatC 4Node"
        },
        "DOAS5_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS5_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS5_HeatC 4-DOAS5_CoolC 1Node"
        },
        "DOAS6_CoolC 1_Controller": {
            "action": "Reverse",
            "actuator_node_name": "DOAS6_CoolC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS6_CoolC 1-DOAS6_CoolC 2Node"
        },
        "DOAS6_CoolC 2_Controller": {
            "action": "Reverse",
            "actuator_node_name": "DOAS6_CoolC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS6_CoolC 2-DOAS6_FanNode"
        },
        "DOAS6_HeatC 1_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS6_HeatC 1Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS6_HeatC 1-DOAS6_HeatC 2Node"
        },
        "DOAS6_HeatC 2_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS6_HeatC 2Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS6_HeatC 2-DOAS6_HeatC 3Node"
        },
        "DOAS6_HeatC 3_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS6_HeatC 3Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS6_HeatC 3-DOAS6_HeatC 4Node"
        },
        "DOAS6_HeatC 4_Controller": {
            "action": "Normal",
            "actuator_node_name": "DOAS6_HeatC 4Demand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "DOAS6_HeatC 4-DOAS6_CoolC 1Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 25,
            "minimum_system_timestep": 5
        }
    },
    "CoolingTower:VariableSpeed": {
        "CondenserLoop Chiller TowerSys CoolTower": {
            "basin_heater_capacity": 0.0,
            "basin_heater_setpoint_temperature": 2.0,
            "blowdown_calculation_mode": "ConcentrationRatio",
            "blowdown_concentration_ratio": 3.0,
            "design_air_flow_rate": "Autosize",
            "design_approach_temperature": 3.8889,
            "design_fan_power": "Autosize",
            "design_inlet_air_wet_bulb_temperature": 25.5556,
            "design_range_temperature": 5.5556,
            "design_water_flow_rate": "Autosize",
            "drift_loss_percent": 0.008,
            "evaporation_loss_factor": 0.2,
            "evaporation_loss_mode": "SaturatedExit",
            "fan_power_ratio_function_of_air_flow_rate_ratio_curve_name": "CondenserLoop Chiller TowerSys CoolTowerFanRatioCurve",
            "fraction_of_tower_capacity_in_free_convection_regime": 0.125,
            "minimum_air_flow_rate_ratio": 0.2,
            "model_type": "CoolToolsCrossFlow",
            "outdoor_air_inlet_node_name": "CondenserLoop Chiller TowerSys CoolTower OA Ref Node",
            "sizing_factor": 1.0,
            "water_inlet_node_name": "CondenserLoop Chiller TowerSys Pump-CondenserLoop Chiller TowerSys CoolTowerNode",
            "water_outlet_node_name": "CondenserLoop Chiller TowerSys Supply Equipment Outlet Node"
        },
        "CoolSys1 Chiller TowerSys CoolTower": {
            "basin_heater_capacity": 0.0,
            "basin_heater_setpoint_temperature": 2.0,
            "blowdown_calculation_mode": "ConcentrationRatio",
            "blowdown_concentration_ratio": 3.0,
            "design_air_flow_rate": "Autosize",
            "design_approach_temperature": 3.8889,
            "design_fan_power": "Autosize",
            "design_inlet_air_wet_bulb_temperature": 25.5556,
            "design_range_temperature": 5.5556,
            "design_water_flow_rate": "Autosize",
            "drift_loss_percent": 0.008,
            "evaporation_loss_factor": 0.2,
            "evaporation_loss_mode": "SaturatedExit",
            "fan_power_ratio_function_of_air_flow_rate_ratio_curve_name": "CoolSys1 Chiller TowerSys CoolTowerFanRatioCurve",
            "fraction_of_tower_capacity_in_free_convection_regime": 0.125,
            "minimum_air_flow_rate_ratio": 0.2,
            "model_type": "CoolToolsCrossFlow",
            "outdoor_air_inlet_node_name": "CoolSys1 Chiller TowerSys CoolTower OA Ref Node",
            "sizing_factor": 1.0,
            "water_inlet_node_name": "CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNode",
            "water_outlet_node_name": "CoolSys1 Chiller TowerSys Supply Equipment Outlet Node"
        }
    },
    "Curve:Bicubic": {
        "CondenserLoop Chiller EirFuncPlrCurve": {
            "coefficient1_constant": 1.84684266077277,
            "coefficient2_x": 0.0229695753015761,
            "coefficient3_x_2": -0.000451680739695464,
            "coefficient4_y": -4.12715160587949,
            "coefficient5_y_2": 3.54352152705571,
            "coefficient6_x_y": 0.0193431092080524,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": -1.18675116859112,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 50.0,
            "maximum_value_of_y": 1.1,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        },
        "CoolSys1 Chiller EirFuncPlrCurve": {
            "coefficient1_constant": 1.84684266077277,
            "coefficient2_x": 0.0229695753015761,
            "coefficient3_x_2": -0.000451680739695464,
            "coefficient4_y": -4.12715160587949,
            "coefficient5_y_2": 3.54352152705571,
            "coefficient6_x_y": 0.0193431092080524,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": -1.18675116859112,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 50.0,
            "maximum_value_of_y": 1.1,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        },
        "RackA_RefrigerationCompressor:1_CapacityCurve": {
            "coefficient1_constant": 71345.8877,
            "coefficient2_x": 2469.2655,
            "coefficient3_x_2": 29.8532,
            "coefficient4_y": -670.7492,
            "coefficient5_y_2": -2.3309,
            "coefficient6_x_y": -21.1323,
            "coefficient7_x_3": 0.1181,
            "coefficient8_y_3": 0.0194,
            "coefficient9_x_2_y": -0.2112,
            "coefficient10_x_y_2": -0.0274,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:1_PowerCurve": {
            "coefficient1_constant": 3578.2032,
            "coefficient2_x": -100.518,
            "coefficient3_x_2": -2.8709,
            "coefficient4_y": 332.9306,
            "coefficient5_y_2": -3.1162,
            "coefficient6_x_y": 8.2501,
            "coefficient7_x_3": -0.0124,
            "coefficient8_y_3": 0.0138,
            "coefficient9_x_2_y": 0.044,
            "coefficient10_x_y_2": -0.0273,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:2_CapacityCurve": {
            "coefficient1_constant": 83948.4788,
            "coefficient2_x": 2886.433,
            "coefficient3_x_2": 34.5121,
            "coefficient4_y": -869.262,
            "coefficient5_y_2": -0.52,
            "coefficient6_x_y": -25.7393,
            "coefficient7_x_3": 0.1386,
            "coefficient8_y_3": 0.0089,
            "coefficient9_x_2_y": -0.2375,
            "coefficient10_x_y_2": -0.0084,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:2_PowerCurve": {
            "coefficient1_constant": 3868.6801,
            "coefficient2_x": -150.6204,
            "coefficient3_x_2": -4.13,
            "coefficient4_y": 367.5018,
            "coefficient5_y_2": -2.5386,
            "coefficient6_x_y": 10.2457,
            "coefficient7_x_3": -0.0179,
            "coefficient8_y_3": 0.005,
            "coefficient9_x_2_y": 0.0682,
            "coefficient10_x_y_2": -0.0253,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:3_CapacityCurve": {
            "coefficient1_constant": 110283.0447,
            "coefficient2_x": 3781.0868,
            "coefficient3_x_2": 45.0826,
            "coefficient4_y": -1233.8244,
            "coefficient5_y_2": 2.5951,
            "coefficient6_x_y": -35.3244,
            "coefficient7_x_3": 0.1782,
            "coefficient8_y_3": -0.0118,
            "coefficient9_x_2_y": -0.3205,
            "coefficient10_x_y_2": 0.0117,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:3_PowerCurve": {
            "coefficient1_constant": 6788.309,
            "coefficient2_x": -145.6596,
            "coefficient3_x_2": -5.7067,
            "coefficient4_y": 379.8006,
            "coefficient5_y_2": -1.9109,
            "coefficient6_x_y": 9.9172,
            "coefficient7_x_3": -0.0352,
            "coefficient8_y_3": 0.0081,
            "coefficient9_x_2_y": 0.0607,
            "coefficient10_x_y_2": -0.0083,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:4_CapacityCurve": {
            "coefficient1_constant": 127158.1672,
            "coefficient2_x": 4318.6255,
            "coefficient3_x_2": 51.3812,
            "coefficient4_y": -1415.93,
            "coefficient5_y_2": 3.3916,
            "coefficient6_x_y": -40.6434,
            "coefficient7_x_3": 0.2034,
            "coefficient8_y_3": -0.0198,
            "coefficient9_x_2_y": -0.3621,
            "coefficient10_x_y_2": 0.0284,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackA_RefrigerationCompressor:4_PowerCurve": {
            "coefficient1_constant": 6993.8389,
            "coefficient2_x": -183.7223,
            "coefficient3_x_2": -6.2814,
            "coefficient4_y": 515.4503,
            "coefficient5_y_2": -3.1073,
            "coefficient6_x_y": 13.4058,
            "coefficient7_x_3": -0.0391,
            "coefficient8_y_3": 0.012,
            "coefficient9_x_2_y": 0.085,
            "coefficient10_x_y_2": -0.0223,
            "maximum_value_of_x": 0,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -50,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:5_CapacityCurve": {
            "coefficient1_constant": 59036.7273,
            "coefficient2_x": 2126.3716,
            "coefficient3_x_2": 25.3058,
            "coefficient4_y": -494.9468,
            "coefficient5_y_2": -4.6853,
            "coefficient6_x_y": -20.1289,
            "coefficient7_x_3": 0.0893,
            "coefficient8_y_3": 0.0442,
            "coefficient9_x_2_y": -0.2063,
            "coefficient10_x_y_2": -0.0117,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:5_PowerCurve": {
            "coefficient1_constant": 2095.1965,
            "coefficient2_x": -149.5634,
            "coefficient3_x_2": -4.5309,
            "coefficient4_y": 278.5201,
            "coefficient5_y_2": -2.5286,
            "coefficient6_x_y": 7.2106,
            "coefficient7_x_3": -0.0331,
            "coefficient8_y_3": 0.0103,
            "coefficient9_x_2_y": 0.044,
            "coefficient10_x_y_2": -0.0208,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:6_CapacityCurve": {
            "coefficient1_constant": 59036.7273,
            "coefficient2_x": 2126.3716,
            "coefficient3_x_2": 25.3058,
            "coefficient4_y": -494.9468,
            "coefficient5_y_2": -4.6853,
            "coefficient6_x_y": -20.1289,
            "coefficient7_x_3": 0.0893,
            "coefficient8_y_3": 0.0442,
            "coefficient9_x_2_y": -0.2063,
            "coefficient10_x_y_2": -0.0117,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:6_PowerCurve": {
            "coefficient1_constant": 2095.1965,
            "coefficient2_x": -149.5634,
            "coefficient3_x_2": -4.5309,
            "coefficient4_y": 278.5201,
            "coefficient5_y_2": -2.5286,
            "coefficient6_x_y": 7.2106,
            "coefficient7_x_3": -0.0331,
            "coefficient8_y_3": 0.0103,
            "coefficient9_x_2_y": 0.044,
            "coefficient10_x_y_2": -0.0208,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:7_CapacityCurve": {
            "coefficient1_constant": 71643.5016,
            "coefficient2_x": 2576.5805,
            "coefficient3_x_2": 31.7798,
            "coefficient4_y": -696.9437,
            "coefficient5_y_2": -1.7162,
            "coefficient6_x_y": -24.1652,
            "coefficient7_x_3": 0.1079,
            "coefficient8_y_3": 0.0103,
            "coefficient9_x_2_y": -0.2815,
            "coefficient10_x_y_2": -0.0304,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:7_PowerCurve": {
            "coefficient1_constant": 2090.3791,
            "coefficient2_x": -211.4469,
            "coefficient3_x_2": -5.7776,
            "coefficient4_y": 350.9617,
            "coefficient5_y_2": -2.9293,
            "coefficient6_x_y": 9.8556,
            "coefficient7_x_3": -0.0351,
            "coefficient8_y_3": 0.0093,
            "coefficient9_x_2_y": 0.0687,
            "coefficient10_x_y_2": -0.0329,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:8_CapacityCurve": {
            "coefficient1_constant": 71643.5016,
            "coefficient2_x": 2576.5805,
            "coefficient3_x_2": 31.7798,
            "coefficient4_y": -696.9437,
            "coefficient5_y_2": -1.7162,
            "coefficient6_x_y": -24.1652,
            "coefficient7_x_3": 0.1079,
            "coefficient8_y_3": 0.0103,
            "coefficient9_x_2_y": -0.2815,
            "coefficient10_x_y_2": -0.0304,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        },
        "RackB_RefrigerationCompressor:8_PowerCurve": {
            "coefficient1_constant": 2090.3791,
            "coefficient2_x": -211.4469,
            "coefficient3_x_2": -5.7776,
            "coefficient4_y": 350.9617,
            "coefficient5_y_2": -2.9293,
            "coefficient6_x_y": 9.8556,
            "coefficient7_x_3": -0.0351,
            "coefficient8_y_3": 0.0093,
            "coefficient9_x_2_y": 0.0687,
            "coefficient10_x_y_2": -0.0329,
            "maximum_value_of_x": 12.5,
            "maximum_value_of_y": 60,
            "minimum_value_of_x": -45,
            "minimum_value_of_y": 15
        }
    },
    "Curve:Biquadratic": {
        "CondenserLoop Chiller ClgCapFuncTempCurve": {
            "coefficient1_constant": 0.744645116791036,
            "coefficient2_x": 0.0114858254787094,
            "coefficient3_x_2": 1.48321862371428e-05,
            "coefficient4_y": 0.0224010335936419,
            "coefficient5_y_2": -0.00068796465107241,
            "coefficient6_x_y": 0.000983869575485963,
            "maximum_value_of_x": 20.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        },
        "CondenserLoop Chiller EirFuncTempCurve": {
            "coefficient1_constant": 0.772877039782053,
            "coefficient2_x": 0.0221010050613376,
            "coefficient3_x_2": -7.98639075750028e-05,
            "coefficient4_y": -0.0070044628012984,
            "coefficient5_y_2": 0.000476269688758849,
            "coefficient6_x_y": -0.00106119446466623,
            "maximum_value_of_x": 20.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        },
        "CoolSys1 Chiller ClgCapFuncTempCurve": {
            "coefficient1_constant": 0.744645116791036,
            "coefficient2_x": 0.0114858254787094,
            "coefficient3_x_2": 1.48321862371428e-05,
            "coefficient4_y": 0.0224010335936419,
            "coefficient5_y_2": -0.00068796465107241,
            "coefficient6_x_y": 0.000983869575485963,
            "maximum_value_of_x": 20.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        },
        "CoolSys1 Chiller EirFuncTempCurve": {
            "coefficient1_constant": 0.772877039782053,
            "coefficient2_x": 0.0221010050613376,
            "coefficient3_x_2": -7.98639075750028e-05,
            "coefficient4_y": -0.0070044628012984,
            "coefficient5_y_2": 0.000476269688758849,
            "coefficient6_x_y": -0.00106119446466623,
            "maximum_value_of_x": 20.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        }
    },
    "Curve:Cubic": {
        "CondenserLoop Boiler Condensing Boiler Curve": {
            "coefficient1_constant": 0.9667,
            "coefficient2_x": -0.1667,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0.1
        },
        "CondenserLoop Chiller TowerSys CoolTowerFanRatioCurve": {
            "coefficient1_constant": -0.0093,
            "coefficient2_x": 0.0512,
            "coefficient3_x_2": -0.0838,
            "coefficient4_x_3": 1.0419,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.15
        },
        "CoolSys1 Chiller TowerSys CoolTowerFanRatioCurve": {
            "coefficient1_constant": -0.0093,
            "coefficient2_x": 0.0512,
            "coefficient3_x_2": -0.0838,
            "coefficient4_x_3": 1.0419,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.15
        },
        "Floor 1 Cafe_B166Sandwich_Case:2_LatentCaseCreditCurve": {
            "coefficient1_constant": -0.0187,
            "coefficient2_x": 0.0458,
            "coefficient3_x_2": 0.0011,
            "coefficient4_x_3": 5e-05,
            "maximum_value_of_x": 55.0,
            "minimum_value_of_x": -55.0
        },
        "Floor 1 Cafe_B196GrabGoPies_Case:4_LatentCaseCreditCurve": {
            "coefficient1_constant": -0.0187,
            "coefficient2_x": 0.0458,
            "coefficient3_x_2": 0.0011,
            "coefficient4_x_3": 5e-05,
            "maximum_value_of_x": 55.0,
            "minimum_value_of_x": -55.0
        },
        "Floor 1 Cafe_B1518SaladBar_Case:1_LatentCaseCreditCurve": {
            "coefficient1_constant": 0.3265,
            "coefficient2_x": 0.0302,
            "coefficient3_x_2": 0.0007,
            "coefficient4_x_3": 3e-05,
            "maximum_value_of_x": 55.0,
            "minimum_value_of_x": -55.0
        },
        "Floor 1 Cafe_B1724PrepDrinks_Case:3_LatentCaseCreditCurve": {
            "coefficient1_constant": -0.0187,
            "coefficient2_x": 0.0458,
            "coefficient3_x_2": 0.0011,
            "coefficient4_x_3": 5e-05,
            "maximum_value_of_x": 55.0,
            "minimum_value_of_x": -55.0
        },
        "HeatSys1 Boiler Condensing Boiler Curve": {
            "coefficient1_constant": 0.9667,
            "coefficient2_x": -0.1667,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0.1
        }
    },
    "Curve:Linear": {
        "RackA_RefrigCond_HeatRejectionCurve": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 3150.0,
            "maximum_value_of_x": 22.2,
            "minimum_value_of_x": 11.0
        },
        "RackB_RefrigCond_HeatRejectionCurve": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 3150.0,
            "maximum_value_of_x": 22.2,
            "minimum_value_of_x": 11.0
        }
    },
    "Curve:QuadLinear": {
        "CoolPowCurve": {
            "coefficient1_constant": -3.25323327026219,
            "coefficient2_w": -0.990977022339372,
            "coefficient3_x": 4.03828937789764,
            "coefficient4_y": 0.952179101682919,
            "coefficient5_z": 0.0,
            "maximum_curve_output": 38,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_curve_output": 0,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "HeatCapCurve": {
            "coefficient1_constant": -1.30782327125798,
            "coefficient2_w": -2.37467612404102,
            "coefficient3_x": 4.00919247797279,
            "coefficient4_y": 0.615580752610271,
            "coefficient5_z": 0.0,
            "maximum_curve_output": 38,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_curve_output": 0,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "HeatPowCurve": {
            "coefficient1_constant": -2.17352461285805,
            "coefficient2_w": 0.830808361346509,
            "coefficient3_x": 1.5682782658283,
            "coefficient4_y": 0.689709515714146,
            "coefficient5_z": 0.0,
            "maximum_curve_output": 38,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_curve_output": 0,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "TotCoolCapCurve": {
            "coefficient1_constant": -9.32564313298629,
            "coefficient2_w": 11.088084240584,
            "coefficient3_x": -1.75195196204063,
            "coefficient4_y": 0.760820340847872,
            "coefficient5_z": 0.0,
            "maximum_curve_output": 38,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_curve_output": 0,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        }
    },
    "Curve:Quadratic": {
        "HPACCOOLPLFFPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHEATPLFFPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "Curve:QuintLinear": {
        "CoolSensCapCurve": {
            "coefficient1_constant": -5.26562830117273,
            "coefficient2_v": 17.3118017582604,
            "coefficient3_w": -11.4496890368762,
            "coefficient4_x": -0.944804890543481,
            "coefficient5_y": 0.739606605780884,
            "coefficient6_z": 0.0,
            "maximum_curve_output": 38,
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_curve_output": 0,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        }
    },
    "Daylighting:Controls": {
        "Floor 1 Conference_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 1 Conference_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 1 Conference_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 1 Conference"
        },
        "Floor 1 Dining_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 1 Dining_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 1 Dining_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 1 Dining"
        },
        "Floor 1 Elevator_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 1 Elevator_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 1 Elevator_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 1 Elevator"
        },
        "Floor 1 Laundry_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 1 Laundry_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 1 Laundry_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 1 Laundry"
        },
        "Floor 1 Lobby_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 1 Lobby_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 1 Lobby_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 1 Lobby"
        },
        "Floor 1 Office 1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 1 Office 1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 1 Office 1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 1 Office 1"
        },
        "Floor 1 Office 2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 1 Office 2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 1 Office 2_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 1 Office 2"
        },
        "Floor 1 Office 3 Perimeter 1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 1 Office 3 Perimeter 1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 1 Office 3 Perimeter 1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Floor 1 Office 3 Perimeter 2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 1 Office 3 Perimeter 2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 1 Office 3 Perimeter 2_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Floor 1 Office 3 Perimeter 3_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 1 Office 3 Perimeter 3_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 1 Office 3 Perimeter 3_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Office 3_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 1 Office 3_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 1 Office 3_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 1 Office 3"
        },
        "Floor 1 Reception_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 1 Reception_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 1 Reception_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 1 Reception"
        },
        "Floor 2 Corridor_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 2 Corridor_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 2 Corridor_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 2 Corridor"
        },
        "Floor 2 Elevator_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 2 Elevator_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 2 Elevator_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 2 Elevator"
        },
        "Floor 2 Lounge 2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 2 Lounge 2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 2 Lounge 2_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Nurse Station 2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 2 Nurse Station 2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 2 Nurse Station 2_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Office 2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 2 Office 2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 2 Office 2_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 2 Office 2"
        },
        "Floor 2 Office 4_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 2 Office 4_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 2 Office 4_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 2 Office 4"
        },
        "Floor 2 Reception_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 2 Reception_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 2 Reception_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 2 Reception"
        },
        "Floor 2 Waiting_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 2 Waiting_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 2 Waiting_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 2 Waiting"
        },
        "Floor 3 Elevator_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 3 Elevator_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 3 Elevator_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 3 Elevator"
        },
        "Floor 3 Nurse Station 1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 3 Nurse Station 1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 3 Nurse Station 1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 3 Nurse Station 2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 3 Nurse Station 2_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Office_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 3 Office_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 3 Office_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 3 Office"
        },
        "Floor 3 Patient Corridor 1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 3 Patient Corridor 1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 3 Patient Corridor 1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 3 Patient Corridor 1"
        },
        "Floor 3 Patient Corridor 2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 3 Patient Corridor 2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 3 Patient Corridor 2_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 3 Patient Corridor 2"
        },
        "Floor 3 Waiting_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 3 Waiting_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 3 Waiting_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 3 Waiting"
        },
        "Floor 4-6 Elevator_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 4-6 Elevator_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 4-6 Elevator_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Nurse Station_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 4-6 Nurse Station_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 4-6 Nurse Station_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Office_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 4-6 Office_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 4-6 Office_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Patient Corridor 1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 4-6 Patient Corridor 1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 4-6 Patient Corridor 1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 4-6 Patient Corridor 2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 4-6 Patient Corridor 2_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 7 Elevator_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 7 Elevator_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 7 Elevator_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 7 Elevator"
        },
        "Floor 7 Nurse Station_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 7 Nurse Station_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 7 Nurse Station_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Office_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 7 Office_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 7 Office_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 7 Office"
        },
        "Floor 7 Patient Corridor 1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 7 Patient Corridor 1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 7 Patient Corridor 1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Floor 7 Patient Corridor 2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "Floor 7 Patient Corridor 2_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Floor 7 Patient Corridor 2"
        },
        "MOB Floor 1 Perimeter 1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "MOB Floor 1 Perimeter 1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "MOB Floor 1 Perimeter 1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "MOB Floor 1 Perimeter 2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "MOB Floor 1 Perimeter 2_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 3_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "MOB Floor 1 Perimeter 3_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "MOB Floor 1 Perimeter 3_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "MOB Floor 2-4 Perimeter 1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "MOB Floor 2-4 Perimeter 1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "MOB Floor 2-4 Perimeter 2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "MOB Floor 2-4 Perimeter 2_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 3_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "MOB Floor 2-4 Perimeter 3_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "MOB Floor 2-4 Perimeter 3_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 4_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "MOB Floor 2-4 Perimeter 4_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "MOB Floor 2-4 Perimeter 4_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 5 Perimeter 1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "MOB Floor 5 Perimeter 1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "MOB Floor 5 Perimeter 1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "MOB Floor 5 Perimeter 2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "MOB Floor 5 Perimeter 2_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 3_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "MOB Floor 5 Perimeter 3_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "MOB Floor 5 Perimeter 3_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 4_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "MOB Floor 5 Perimeter 4_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "MOB Floor 5 Perimeter 4_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 20,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.0,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "MOB Floor 5 Perimeter 4"
        }
    },
    "Daylighting:ReferencePoint": {
        "Floor 1 Conference_DaylRefPt1": {
            "x_coordinate_of_reference_point": -24.079,
            "y_coordinate_of_reference_point": 48.768,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Floor 1 Conference"
        },
        "Floor 1 Dining_DaylRefPt1": {
            "x_coordinate_of_reference_point": -9.144,
            "y_coordinate_of_reference_point": 28.651,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Floor 1 Dining"
        },
        "Floor 1 Elevator_DaylRefPt1": {
            "x_coordinate_of_reference_point": -9.144,
            "y_coordinate_of_reference_point": 45.72,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Floor 1 Elevator"
        },
        "Floor 1 Laundry_DaylRefPt1": {
            "x_coordinate_of_reference_point": -13.106,
            "y_coordinate_of_reference_point": 45.11,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Floor 1 Laundry"
        },
        "Floor 1 Lobby_DaylRefPt1": {
            "x_coordinate_of_reference_point": 19.05,
            "y_coordinate_of_reference_point": 45.72,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Floor 1 Lobby"
        },
        "Floor 1 Office 1_DaylRefPt1": {
            "x_coordinate_of_reference_point": -12.497,
            "y_coordinate_of_reference_point": 32.004,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Floor 1 Office 1"
        },
        "Floor 1 Office 2_DaylRefPt1": {
            "x_coordinate_of_reference_point": -14.935,
            "y_coordinate_of_reference_point": 49.987,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Floor 1 Office 2"
        },
        "Floor 1 Office 3 Perimeter 1_DaylRefPt1": {
            "x_coordinate_of_reference_point": -31.623,
            "y_coordinate_of_reference_point": 38.862,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Floor 1 Office 3 Perimeter 2_DaylRefPt1": {
            "x_coordinate_of_reference_point": -2.286,
            "y_coordinate_of_reference_point": 62.027,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Floor 1 Office 3 Perimeter 3_DaylRefPt1": {
            "x_coordinate_of_reference_point": 29.337,
            "y_coordinate_of_reference_point": 43.434,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Office 3_DaylRefPt1": {
            "x_coordinate_of_reference_point": -28.194,
            "y_coordinate_of_reference_point": 57.455,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Floor 1 Office 3"
        },
        "Floor 1 Reception_DaylRefPt1": {
            "x_coordinate_of_reference_point": 2.134,
            "y_coordinate_of_reference_point": 35.052,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Floor 1 Reception"
        },
        "Floor 2 Corridor_DaylRefPt1": {
            "x_coordinate_of_reference_point": -63.703,
            "y_coordinate_of_reference_point": 42.672,
            "z_coordinate_of_reference_point": 3.81,
            "zone_or_space_name": "Floor 2 Corridor"
        },
        "Floor 2 Elevator_DaylRefPt1": {
            "x_coordinate_of_reference_point": -9.144,
            "y_coordinate_of_reference_point": 45.72,
            "z_coordinate_of_reference_point": 3.81,
            "zone_or_space_name": "Floor 2 Elevator"
        },
        "Floor 2 Lounge 2_DaylRefPt1": {
            "x_coordinate_of_reference_point": -3.81,
            "y_coordinate_of_reference_point": 46.482,
            "z_coordinate_of_reference_point": 3.81,
            "zone_or_space_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Nurse Station 2_DaylRefPt1": {
            "x_coordinate_of_reference_point": -15.24,
            "y_coordinate_of_reference_point": 50.292,
            "z_coordinate_of_reference_point": 3.81,
            "zone_or_space_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Office 2_DaylRefPt1": {
            "x_coordinate_of_reference_point": -9.144,
            "y_coordinate_of_reference_point": 36.271,
            "z_coordinate_of_reference_point": 3.81,
            "zone_or_space_name": "Floor 2 Office 2"
        },
        "Floor 2 Office 4_DaylRefPt1": {
            "x_coordinate_of_reference_point": -15.24,
            "y_coordinate_of_reference_point": 46.482,
            "z_coordinate_of_reference_point": 3.81,
            "zone_or_space_name": "Floor 2 Office 4"
        },
        "Floor 2 Reception_DaylRefPt1": {
            "x_coordinate_of_reference_point": -7.62,
            "y_coordinate_of_reference_point": 35.814,
            "z_coordinate_of_reference_point": 3.81,
            "zone_or_space_name": "Floor 2 Reception"
        },
        "Floor 2 Waiting_DaylRefPt1": {
            "x_coordinate_of_reference_point": 4.572,
            "y_coordinate_of_reference_point": 21.336,
            "z_coordinate_of_reference_point": 3.81,
            "zone_or_space_name": "Floor 2 Waiting"
        },
        "Floor 3 Elevator_DaylRefPt1": {
            "x_coordinate_of_reference_point": -9.144,
            "y_coordinate_of_reference_point": 45.72,
            "z_coordinate_of_reference_point": 6.858,
            "zone_or_space_name": "Floor 3 Elevator"
        },
        "Floor 3 Nurse Station 1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 28.651,
            "y_coordinate_of_reference_point": 53.645,
            "z_coordinate_of_reference_point": 6.858,
            "zone_or_space_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 2_DaylRefPt1": {
            "x_coordinate_of_reference_point": 9.144,
            "y_coordinate_of_reference_point": 35.052,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Office_DaylRefPt1": {
            "x_coordinate_of_reference_point": 4.572,
            "y_coordinate_of_reference_point": 41.148,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Floor 3 Office"
        },
        "Floor 3 Patient Corridor 1_DaylRefPt1": {
            "x_coordinate_of_reference_point": -63.703,
            "y_coordinate_of_reference_point": 42.367,
            "z_coordinate_of_reference_point": 6.858,
            "zone_or_space_name": "Floor 3 Patient Corridor 1"
        },
        "Floor 3 Patient Corridor 2_DaylRefPt1": {
            "x_coordinate_of_reference_point": 63.703,
            "y_coordinate_of_reference_point": 39.929,
            "z_coordinate_of_reference_point": 6.858,
            "zone_or_space_name": "Floor 3 Patient Corridor 2"
        },
        "Floor 3 Waiting_DaylRefPt1": {
            "x_coordinate_of_reference_point": 3.048,
            "y_coordinate_of_reference_point": 46.177,
            "z_coordinate_of_reference_point": 6.858,
            "zone_or_space_name": "Floor 3 Waiting"
        },
        "Floor 4-6 Elevator_DaylRefPt1": {
            "x_coordinate_of_reference_point": -9.144,
            "y_coordinate_of_reference_point": 45.72,
            "z_coordinate_of_reference_point": 12.954,
            "zone_or_space_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Nurse Station_DaylRefPt1": {
            "x_coordinate_of_reference_point": 28.651,
            "y_coordinate_of_reference_point": 38.71,
            "z_coordinate_of_reference_point": 12.954,
            "zone_or_space_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Office_DaylRefPt1": {
            "x_coordinate_of_reference_point": -9.144,
            "y_coordinate_of_reference_point": 37.338,
            "z_coordinate_of_reference_point": 12.954,
            "zone_or_space_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Patient Corridor 1_DaylRefPt1": {
            "x_coordinate_of_reference_point": -63.703,
            "y_coordinate_of_reference_point": 42.367,
            "z_coordinate_of_reference_point": 12.954,
            "zone_or_space_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 2_DaylRefPt1": {
            "x_coordinate_of_reference_point": 63.703,
            "y_coordinate_of_reference_point": 39.929,
            "z_coordinate_of_reference_point": 12.954,
            "zone_or_space_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 7 Elevator_DaylRefPt1": {
            "x_coordinate_of_reference_point": -9.144,
            "y_coordinate_of_reference_point": 45.72,
            "z_coordinate_of_reference_point": 19.05,
            "zone_or_space_name": "Floor 7 Elevator"
        },
        "Floor 7 Nurse Station_DaylRefPt1": {
            "x_coordinate_of_reference_point": 28.651,
            "y_coordinate_of_reference_point": 38.71,
            "z_coordinate_of_reference_point": 19.05,
            "zone_or_space_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Office_DaylRefPt1": {
            "x_coordinate_of_reference_point": -9.144,
            "y_coordinate_of_reference_point": 37.338,
            "z_coordinate_of_reference_point": 19.05,
            "zone_or_space_name": "Floor 7 Office"
        },
        "Floor 7 Patient Corridor 1_DaylRefPt1": {
            "x_coordinate_of_reference_point": -63.703,
            "y_coordinate_of_reference_point": 42.367,
            "z_coordinate_of_reference_point": 19.05,
            "zone_or_space_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 2_DaylRefPt1": {
            "x_coordinate_of_reference_point": 63.703,
            "y_coordinate_of_reference_point": 39.929,
            "z_coordinate_of_reference_point": 19.05,
            "zone_or_space_name": "Floor 7 Patient Corridor 2"
        },
        "MOB Floor 1 Perimeter 1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 2.286,
            "y_coordinate_of_reference_point": 25.527,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 2_DaylRefPt1": {
            "x_coordinate_of_reference_point": 19.05,
            "y_coordinate_of_reference_point": 2.286,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 3_DaylRefPt1": {
            "x_coordinate_of_reference_point": -2.286,
            "y_coordinate_of_reference_point": 25.527,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 2.286,
            "y_coordinate_of_reference_point": 24.384,
            "z_coordinate_of_reference_point": 6.858,
            "zone_or_space_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 2_DaylRefPt1": {
            "x_coordinate_of_reference_point": 19.05,
            "y_coordinate_of_reference_point": 2.286,
            "z_coordinate_of_reference_point": 6.858,
            "zone_or_space_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 3_DaylRefPt1": {
            "x_coordinate_of_reference_point": -2.286,
            "y_coordinate_of_reference_point": 24.384,
            "z_coordinate_of_reference_point": 6.858,
            "zone_or_space_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 4_DaylRefPt1": {
            "x_coordinate_of_reference_point": -19.05,
            "y_coordinate_of_reference_point": -14.478,
            "z_coordinate_of_reference_point": 6.858,
            "zone_or_space_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 5 Perimeter 1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 2.286,
            "y_coordinate_of_reference_point": 24.384,
            "z_coordinate_of_reference_point": 12.954,
            "zone_or_space_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 2_DaylRefPt1": {
            "x_coordinate_of_reference_point": 19.05,
            "y_coordinate_of_reference_point": 2.286,
            "z_coordinate_of_reference_point": 12.954,
            "zone_or_space_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 3_DaylRefPt1": {
            "x_coordinate_of_reference_point": -2.286,
            "y_coordinate_of_reference_point": 24.384,
            "z_coordinate_of_reference_point": 12.954,
            "zone_or_space_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 4_DaylRefPt1": {
            "x_coordinate_of_reference_point": -19.05,
            "y_coordinate_of_reference_point": -14.478,
            "z_coordinate_of_reference_point": 12.954,
            "zone_or_space_name": "MOB Floor 5 Perimeter 4"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "Floor 1 Cafe VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00354,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000914,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Clean VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Conference VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Dining VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00354,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000914,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Elevator VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Exam VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Food Storage VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.003556,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Gas Storage VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00061,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Imaging VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Kitchen VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.003556,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Lab 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Lab 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Laundry VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00354,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Lobby VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Lounge VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Mech 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00061,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Mech 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00061,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Office 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Office 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Office 3 Perimeter 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Office 3 Perimeter 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Office 3 Perimeter 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Office 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Patient VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Pharmacy VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000914,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Physical Therapy VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.009439,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Receiving VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00061,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Reception VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Soil VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Storage VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00061,
            "outdoor_air_method": "Sum"
        },
        "Floor 1 Waiting VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Chapel VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Clean 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Clean 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Corridor VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Elevator VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Exam 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Exam 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Exam 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Exam 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Gift Shop VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Imaging 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Imaging 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Imaging 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Lab 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Lab 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Lockers VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00254,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Lounge 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Lounge 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Nurse Station 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Nurse Station 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Office 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Office 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Office 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Office 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Operating VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 6.0648,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 2 PACU VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Patient 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Patient 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Procedure 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 3,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Procedure 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 3,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Reception VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Restroom 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00127,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Restroom 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00127,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Soil 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Soil 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Sterilizing VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00061,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Storage 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00061,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Storage 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00061,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Trauma VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 3,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Triage VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 2 Waiting VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Clean VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Elevator VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Exam VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 ICU VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Nurse Station 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Nurse Station 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Nursery VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Office VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Operating VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.5664,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "Floor 3 Patient 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Patient 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Patient 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Patient 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Patient Corridor 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Patient Corridor 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Procedure VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 3,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Soil VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Supply VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00061,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Triage VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 3 Waiting VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 4-6 Clean VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 4-6 Elevator VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 4-6 Nurse Station VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 4-6 Office VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 4-6 Patient 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 4-6 Patient 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 4-6 Patient 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 4-6 Patient 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 4-6 Patient Corridor 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 4-6 Patient Corridor 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 4-6 Soil VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 4-6 Supply VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00061,
            "outdoor_air_method": "Sum"
        },
        "Floor 7 Clean VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 7 Elevator VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 7 Nurse Station VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 7 Office VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 7 Patient 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 7 Patient 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 7 Patient 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 7 Patient 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 2,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Sum"
        },
        "Floor 7 Patient Corridor 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 7 Patient Corridor 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 7 Soil VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "Floor 7 Supply VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.00061,
            "outdoor_air_method": "Sum"
        },
        "MOB Floor 1 Core VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "MOB Floor 1 Perimeter 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "MOB Floor 1 Perimeter 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "MOB Floor 1 Perimeter 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "MOB Floor 2-4 Core VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "MOB Floor 2-4 Perimeter 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "MOB Floor 2-4 Perimeter 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "MOB Floor 2-4 Perimeter 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "MOB Floor 2-4 Perimeter 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "MOB Floor 5 Core VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "MOB Floor 5 Perimeter 1 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "MOB Floor 5 Perimeter 2 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "MOB Floor 5 Perimeter 3 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "MOB Floor 5 Perimeter 4 VAV Box OA Design Spec": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA Floor 1 Cafe": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.76356579283039,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Clean": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0192629473837056,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Conference": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.899968916961792,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Dining": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.63699233065395,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Elevator": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.178436936544768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Exam": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.105946210610381,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Food Storage": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.66369968937216,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Gas Storage": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0353626131456,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Imaging": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0609993333817344,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Kitchen": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 11.14,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Lab 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.08026228076544,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Lab 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.196642587875328,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Laundry": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.221682840122465,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Lobby": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.3717436178016,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Lounge": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0513678596898816,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Mech 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.45903392064,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Mech 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.61204522752,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.296167816024474,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.22810540193538,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.794395923875942,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 3 Perimeter 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.115878667855104,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 3 Perimeter 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0734399869003777,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Office 3 Perimeter 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.115878667855104,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Patient": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.28316846592,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Pharmacy": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.65102882955264,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Physical Therapy": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.603640390569707,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Receiving": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1267160304384,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Reception": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0555137135917056,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Soil": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0192629473837056,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Storage": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.30602261376,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 1 Waiting": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.150680079748915,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Chapel": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0818675263807488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Clean 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0193833408048538,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Clean 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0128419649224704,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Corridor": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.14734422144,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Elevator": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.178436936544768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Exam 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.168550789607424,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Exam 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.054177039516672,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Exam 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.162531118550016,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Exam 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.16052456153088,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Gift Shop": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.072236052688896,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Imaging 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0927029342840833,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Imaging 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.136445877301248,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Imaging 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.16052456153088,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Lab 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0914990000726016,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Lab 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.136445877301248,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Lockers": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1769802912,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Lounge 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.048157368459264,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Lounge 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.03511474783488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Nurse Station 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0517691710937088,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Nurse Station 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.16052456153088,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Office 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0939068684955648,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Office 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0770517895348224,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Office 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.12039342114816,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Office 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.14045899133952,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Operating": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 6.0648392767488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 PACU": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.63712904832,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Patient 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.5361322954752,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Patient 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.4414281752064,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Procedure 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.594653778432,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Procedure 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.320924261376,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Reception": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.17348035497408,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Restroom 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0755115909120001,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Restroom 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.10618817472,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Soil 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0193833408048538,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Soil 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0128419649224704,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Sterilizing": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.077072361984,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Storage 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0850062816,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Storage 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.036269346816,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Trauma": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 1.057162272768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Triage": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.1376513376,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 2 Waiting": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.386613362513664,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Clean": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.02006557019136,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Elevator": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.178436936544768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Exam": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.108354079033344,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 ICU": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.33036321024,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Nurse Station 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.120714470271222,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Nurse Station 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.096314736918528,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Nursery": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.155742656256,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Office": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.108354079033344,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Operating": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.566361705984,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.62139746688,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.621397466880001,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient Corridor 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710719997,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Patient Corridor 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710720002,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Procedure": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.169901079552,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Soil": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.04013114038272,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Supply": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.208548744192,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Triage": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.2359737216,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 3 Waiting": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0981403150996224,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Clean": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.02006557019136,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Elevator": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.178436936544768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Nurse Station": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.120714470271222,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Office": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.06019671057408,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.621397466880001,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.621397466880001,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient Corridor 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710719997,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Patient Corridor 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710720002,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Soil": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.04013114038272,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 4-6 Supply": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.208548744192,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Clean": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.02006557019136,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Elevator": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.178436936544768,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Nurse Station": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.120714470271222,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Office": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.06019671057408,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579071999998,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.786579072,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.62139746688,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.62139746688,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient Corridor 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710719997,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Patient Corridor 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.0947533710720002,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Soil": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.04013114038272,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Floor 7 Supply": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.208548744192,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 1 Core": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.552806458771968,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 1 Perimeter 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.091799983625472,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 1 Perimeter 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.066216381631488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 1 Perimeter 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.091799983625472,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 2-4 Core": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.495619583726592,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 2-4 Perimeter 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.087285230332416,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 2-4 Perimeter 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.066216381631488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 2-4 Perimeter 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.087285230332416,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 2-4 Perimeter 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.066216381631488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 5 Core": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.495619583726592,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 5 Perimeter 1": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.087285230332416,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 5 Perimeter 2": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.066216381631488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 5 Perimeter 3": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.087285230332416,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA MOB Floor 5 Perimeter 4": {
            "outdoor_air_flow_per_person": 0.0,
            "outdoor_air_flow_per_zone": 0.066216381631488,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        }
    },
    "ElectricEquipment": {
        "Floor 1 Cafe_ElecPlug_Equip": {
            "design_level": 403.1472,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_DINING",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Cafe"
        },
        "Floor 1 Clean_ElecPlug_Equip": {
            "design_level": 960.0972,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Clean"
        },
        "Floor 1 Conference_ElecPlug_Equip": {
            "design_level": 617.062,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Conference"
        },
        "Floor 1 Dining_ElecPlug_Equip": {
            "design_level": 493.6496,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Dining"
        },
        "Floor 1 Elevator_ElecPlug_Equip": {
            "design_level": 180.6035,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Elevator"
        },
        "Floor 1 Exam_ElecPlug_Equip": {
            "design_level": 2639.0409,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Exam"
        },
        "Floor 1 Food Storage_ElecPlug_Equip": {
            "design_level": 2008.2702,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Food Storage"
        },
        "Floor 1 Food Storage_ElecProcess_Equip": {
            "design_level": 35157.7926,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Food Storage"
        },
        "Floor 1 Gas Storage_ElecPlug_Equip": {
            "design_level": 623.7733,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Gas Storage"
        },
        "Floor 1 Imaging_ElecPlug_Equip": {
            "design_level": 1519.4478,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Imaging"
        },
        "Floor 1 Imaging_ElecProcess_Equip": {
            "design_level": 12159.8188,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Imaging"
        },
        "Floor 1 Kitchen_ElecPlug_Equip": {
            "design_level": 2008.2702,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Kitchen"
        },
        "Floor 1 Kitchen_ElecProcess_Equip": {
            "design_level": 35157.7926,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GAS_EQUIP_SCH_DINING",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Kitchen"
        },
        "Floor 1 Lab 1_ElecPlug_Equip": {
            "design_level": 1999.2734,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Lab 1"
        },
        "Floor 1 Lab 1_ElecProcess_Equip": {
            "design_level": 5999.6783,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Lab 1"
        },
        "Floor 1 Lab 2_ElecPlug_Equip": {
            "design_level": 4898.2199,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Lab 2"
        },
        "Floor 1 Lab 2_ElecProcess_Equip": {
            "design_level": 14699.2119,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Lab 2"
        },
        "Floor 1 Laundry_ElecProcess_Equip": {
            "design_level": 1117.5938,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "LAUNDRY_EQUIP_GAS_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Laundry"
        },
        "Floor 1 Lobby_ElecPlug_Equip": {
            "design_level": 376.2573,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Lobby"
        },
        "Floor 1 Lounge_ElecPlug_Equip": {
            "design_level": 128.4292,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Lounge"
        },
        "Floor 1 Mech 1_ElecPlug_Equip": {
            "design_level": 812.7158,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Mech 1"
        },
        "Floor 1 Mech 2_ElecPlug_Equip": {
            "design_level": 1083.6211,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Mech 2"
        },
        "Floor 1 Office 1_ElecPlug_Equip": {
            "design_level": 3688.6595,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 1"
        },
        "Floor 1 Office 2_ElecPlug_Equip": {
            "design_level": 2840.9675,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 2"
        },
        "Floor 1 Office 3 Perimeter 1_ElecPlug_Equip": {
            "design_level": 1443.2255,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Floor 1 Office 3 Perimeter 2_ElecPlug_Equip": {
            "design_level": 914.6676,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Floor 1 Office 3 Perimeter 3_ElecPlug_Equip": {
            "design_level": 1443.2255,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Office 3_ElecPlug_Equip": {
            "design_level": 9893.9043,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 3"
        },
        "Floor 1 Patient_ElecPlug_Equip": {
            "design_level": 1799.3461,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Patient"
        },
        "Floor 1 Pharmacy_ElecPlug_Equip": {
            "design_level": 5997.8203,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Pharmacy"
        },
        "Floor 1 Physical Therapy_ElecPlug_Equip": {
            "design_level": 4918.2126,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Physical Therapy"
        },
        "Floor 1 Receiving_ElecPlug_Equip": {
            "design_level": 2235.1877,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Receiving"
        },
        "Floor 1 Reception_ElecPlug_Equip": {
            "design_level": 56.1878,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Reception"
        },
        "Floor 1 Storage_ElecPlug_Equip": {
            "design_level": 5398.0382,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Storage"
        },
        "Floor 1 Waiting_ElecPlug_Equip": {
            "design_level": 152.5096,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Waiting"
        },
        "Floor 2 Chapel_ElecPlug_Equip": {
            "design_level": 1019.6294,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Chapel"
        },
        "Floor 2 Clean 1_ElecPlug_Equip": {
            "design_level": 966.0978,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Clean 1"
        },
        "Floor 2 Clean 2_ElecPlug_Equip": {
            "design_level": 640.0648,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Clean 2"
        },
        "Floor 2 Corridor_ElecPlug_Equip": {
            "design_level": 521.7435,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Corridor"
        },
        "Floor 2 Elevator_ElecPlug_Equip": {
            "design_level": 180.6035,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Elevator"
        },
        "Floor 2 Exam 1_ElecPlug_Equip": {
            "design_level": 4198.4742,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 1"
        },
        "Floor 2 Exam 2_ElecPlug_Equip": {
            "design_level": 1349.5096,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 2"
        },
        "Floor 2 Exam 3_ElecPlug_Equip": {
            "design_level": 4048.5287,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 3"
        },
        "Floor 2 Exam 4_ElecPlug_Equip": {
            "design_level": 3998.5468,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 4"
        },
        "Floor 2 Gift Shop_ElecPlug_Equip": {
            "design_level": 899.673,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Gift Shop"
        },
        "Floor 2 Imaging 1_ElecPlug_Equip": {
            "design_level": 2309.1608,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Imaging 1"
        },
        "Floor 2 Imaging 1_ElecProcess_Equip": {
            "design_level": 18479.7246,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Imaging 1"
        },
        "Floor 2 Imaging 2_ElecPlug_Equip": {
            "design_level": 3398.7648,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 2_ElecProcess_Equip": {
            "design_level": 27199.5946,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 3_ElecPlug_Equip": {
            "design_level": 3998.5468,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Imaging 3_ElecProcess_Equip": {
            "design_level": 31999.5231,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Lab 1_ElecPlug_Equip": {
            "design_level": 2279.1717,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Lab 1"
        },
        "Floor 2 Lab 1_ElecProcess_Equip": {
            "design_level": 6839.6333,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Lab 1"
        },
        "Floor 2 Lab 2_ElecPlug_Equip": {
            "design_level": 3398.7648,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Lab 2"
        },
        "Floor 2 Lab 2_ElecProcess_Equip": {
            "design_level": 10199.4531,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Lab 2"
        },
        "Floor 2 Lockers_ElecPlug_Equip": {
            "design_level": 187.4319,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Lockers"
        },
        "Floor 2 Lounge 1_ElecPlug_Equip": {
            "design_level": 120.4023,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Lounge 1"
        },
        "Floor 2 Lounge 2_ElecPlug_Equip": {
            "design_level": 87.7934,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Nurse Station 1_ElecPlug_Equip": {
            "design_level": 322.3828,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Nurse Station 1"
        },
        "Floor 2 Nurse Station 1_ElecProcess_Equip": {
            "design_level": 644.7657,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Nurse Station 1"
        },
        "Floor 2 Nurse Station 2_ElecPlug_Equip": {
            "design_level": 999.6367,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Nurse Station 2_ElecProcess_Equip": {
            "design_level": 1999.2734,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Office 1_ElecPlug_Equip": {
            "design_level": 1169.575,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Office 1"
        },
        "Floor 2 Office 2_ElecPlug_Equip": {
            "design_level": 959.6512,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Office 2"
        },
        "Floor 2 Office 3_ElecPlug_Equip": {
            "design_level": 1499.4551,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Office 3"
        },
        "Floor 2 Office 4_ElecPlug_Equip": {
            "design_level": 1749.3642,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Office 4"
        },
        "Floor 2 Operating_ElecPlug_Equip": {
            "design_level": 19268.9972,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Operating"
        },
        "Floor 2 Operating_ElecProcess_Equip": {
            "design_level": 57824.8997,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Operating"
        },
        "Floor 2 PACU_ElecPlug_Equip": {
            "design_level": 4048.5287,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 PACU"
        },
        "Floor 2 PACU_ElecProcess_Equip": {
            "design_level": 4048.5287,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 PACU"
        },
        "Floor 2 Patient 1_ElecPlug_Equip": {
            "design_level": 3406.7619,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Patient 1"
        },
        "Floor 2 Patient 2_ElecPlug_Equip": {
            "design_level": 2804.9806,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Patient 2"
        },
        "Floor 2 Procedure 1_ElecPlug_Equip": {
            "design_level": 2519.0845,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Procedure 1"
        },
        "Floor 2 Procedure 1_ElecProcess_Equip": {
            "design_level": 7559.5947,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Procedure 1"
        },
        "Floor 2 Procedure 2_ElecPlug_Equip": {
            "design_level": 1359.5059,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Procedure 2"
        },
        "Floor 2 Procedure 2_ElecProcess_Equip": {
            "design_level": 4079.7813,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Procedure 2"
        },
        "Floor 2 Reception_ElecPlug_Equip": {
            "design_level": 175.5867,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Reception"
        },
        "Floor 2 Restroom 1_ElecPlug_Equip": {
            "design_level": 64.2146,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Restroom 1"
        },
        "Floor 2 Restroom 2_ElecPlug_Equip": {
            "design_level": 90.3018,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Restroom 2"
        },
        "Floor 2 Sterilizing_ElecPlug_Equip": {
            "design_level": 1359.5059,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Sterilizing"
        },
        "Floor 2 Sterilizing_ElecProcess_Equip": {
            "design_level": 6800.0566,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Sterilizing"
        },
        "Floor 2 Storage 1_ElecPlug_Equip": {
            "design_level": 1499.4551,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Storage 1"
        },
        "Floor 2 Storage 2_ElecPlug_Equip": {
            "design_level": 639.7675,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Storage 2"
        },
        "Floor 2 Trauma_ElecPlug_Equip": {
            "design_level": 4478.3725,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Trauma"
        },
        "Floor 2 Trauma_ElecProcess_Equip": {
            "design_level": 13439.2794,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Trauma"
        },
        "Floor 2 Triage_ElecPlug_Equip": {
            "design_level": 874.6821,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Triage"
        },
        "Floor 2 Waiting_ElecPlug_Equip": {
            "design_level": 391.3076,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Waiting"
        },
        "Floor 3 Clean_ElecPlug_Equip": {
            "design_level": 1000.1012,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Clean"
        },
        "Floor 3 Elevator_ElecPlug_Equip": {
            "design_level": 180.6035,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Elevator"
        },
        "Floor 3 Exam_ElecPlug_Equip": {
            "design_level": 2699.0191,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Exam"
        },
        "Floor 3 ICU_ElecPlug_Equip": {
            "design_level": 2099.2371,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 ICU"
        },
        "Floor 3 ICU_ElecProcess_Equip": {
            "design_level": 2099.2371,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 ICU"
        },
        "Floor 3 Nurse Station 1_ElecPlug_Equip": {
            "design_level": 751.7268,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 1_ElecProcess_Equip": {
            "design_level": 1503.4536,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 2_ElecPlug_Equip": {
            "design_level": 599.782,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nurse Station 2_ElecProcess_Equip": {
            "design_level": 1199.5641,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nursery_ElecPlug_Equip": {
            "design_level": 989.6403,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Nursery"
        },
        "Floor 3 Office_ElecPlug_Equip": {
            "design_level": 1349.5096,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Office"
        },
        "Floor 3 Operating_ElecPlug_Equip": {
            "design_level": 1799.4248,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Operating"
        },
        "Floor 3 Operating_ElecProcess_Equip": {
            "design_level": 5399.9467,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Operating"
        },
        "Floor 3 Patient 1_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient 1"
        },
        "Floor 3 Patient 2_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient 2"
        },
        "Floor 3 Patient 3_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient 3"
        },
        "Floor 3 Patient 4_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient 4"
        },
        "Floor 3 Patient Corridor 1_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient Corridor 1"
        },
        "Floor 3 Patient Corridor 2_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient Corridor 2"
        },
        "Floor 3 Procedure_ElecPlug_Equip": {
            "design_level": 719.7384,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Procedure"
        },
        "Floor 3 Procedure_ElecProcess_Equip": {
            "design_level": 2159.8842,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Procedure"
        },
        "Floor 3 Supply_ElecPlug_Equip": {
            "design_level": 3678.6631,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Supply"
        },
        "Floor 3 Triage_ElecPlug_Equip": {
            "design_level": 1499.4551,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Triage"
        },
        "Floor 3 Waiting_ElecPlug_Equip": {
            "design_level": 99.3319,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Waiting"
        },
        "Floor 4-6 Clean_ElecPlug_Equip": {
            "design_level": 1000.1012,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Clean"
        },
        "Floor 4-6 Elevator_ElecPlug_Equip": {
            "design_level": 180.6035,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Nurse Station_ElecPlug_Equip": {
            "design_level": 751.7268,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Nurse Station_ElecProcess_Equip": {
            "design_level": 1503.4536,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Office_ElecPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Patient 1_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 2_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 3_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 4_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Patient Corridor 1_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 2_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 4-6 Supply_ElecPlug_Equip": {
            "design_level": 3678.6631,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Supply"
        },
        "Floor 7 Clean_ElecPlug_Equip": {
            "design_level": 1000.1012,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Clean"
        },
        "Floor 7 Elevator_ElecPlug_Equip": {
            "design_level": 180.6035,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Elevator"
        },
        "Floor 7 Nurse Station_ElecPlug_Equip": {
            "design_level": 751.7268,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Nurse Station_ElecProcess_Equip": {
            "design_level": 1503.4536,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Office_ElecPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Office"
        },
        "Floor 7 Patient 1_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 2_ElecPlug_Equip": {
            "design_level": 4998.1836,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 3_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 4_ElecPlug_Equip": {
            "design_level": 3948.565,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient 4"
        },
        "Floor 7 Patient Corridor 1_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 2_ElecPlug_Equip": {
            "design_level": 335.5201,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient Corridor 2"
        },
        "Floor 7 Supply_ElecPlug_Equip": {
            "design_level": 3678.6631,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_24_7",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Supply"
        },
        "MOB Floor 1 Core_ElecPlug_Equip": {
            "design_level": 6884.9978,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 1 Core"
        },
        "MOB Floor 1 Perimeter 1_ElecPlug_Equip": {
            "design_level": 1143.3345,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 2_ElecPlug_Equip": {
            "design_level": 824.7003,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 3_ElecPlug_Equip": {
            "design_level": 1143.3345,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 2-4 Core_ElecPlug_Equip": {
            "design_level": 6172.7567,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Core"
        },
        "MOB Floor 2-4 Perimeter 1_ElecPlug_Equip": {
            "design_level": 1087.1049,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 2_ElecPlug_Equip": {
            "design_level": 824.7003,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 3_ElecPlug_Equip": {
            "design_level": 1087.1049,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 4_ElecPlug_Equip": {
            "design_level": 824.7003,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 5 Core_ElecPlug_Equip": {
            "design_level": 6172.7567,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Core"
        },
        "MOB Floor 5 Perimeter 1_ElecPlug_Equip": {
            "design_level": 1087.1049,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 2_ElecPlug_Equip": {
            "design_level": 824.7003,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 3_ElecPlug_Equip": {
            "design_level": 1087.1049,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 4_ElecPlug_Equip": {
            "design_level": 824.7003,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Perimeter 4"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "CondenserLoopLoadBasedControlScheduleActuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "CondenserLoop Load Based Control Schedule"
        },
        "CondenserLoopSetpointBasedControlScheduleActuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "CondenserLoop Setpoint Based Control Schedule"
        },
        "CondenserLoopSetpointScheduleActuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "CondenserLoop Supply Outlet Setpoint Sched"
        }
    },
    "EnergyManagementSystem:Program": {
        "CondenserLoopScheduleSelector": {
            "lines": [
                {
                    "program_line": "IF CondenserLoopInletTempSensor >= 23"
                },
                {
                    "program_line": "SET CondenserLoopLoadBasedControlScheduleActuator = 1"
                },
                {
                    "program_line": "SET CondenserLoopSetpointBasedControlScheduleActuator = 0"
                },
                {
                    "program_line": "SET CondenserLoopSetpointScheduleActuator = 30.0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET CondenserLoopLoadBasedControlScheduleActuator = 0"
                },
                {
                    "program_line": "SET CondenserLoopSetpointBasedControlScheduleActuator = 1"
                },
                {
                    "program_line": "SET CondenserLoopSetpointScheduleActuator = 20.0"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "CondenserLoopScheduleSelectorCallingManager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "CondenserLoopScheduleSelector"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "CondenserLoopInletTempSensor": {
            "output_variable_or_output_meter_index_key_name": "CondenserLoop Pump-CondenserLoop HXNode",
            "output_variable_or_output_meter_name": "System Node Temperature"
        }
    },
    "Exterior:FuelEquipment": {
        "MOB Floor 5 Perimeter 4_Building Elevators": {
            "design_level": 203699.0,
            "end_use_subcategory": "General",
            "fuel_use_type": "Electricity",
            "schedule_name": "BLDG_ELEVATORS"
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 5875.0,
            "end_use_subcategory": "Exterior Facade Lighting",
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Fan:OnOff": {
        "Floor 1 Cafe Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Cafe Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Cafe Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Clean Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Clean Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Clean Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Conference Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Conference Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Conference Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Dining Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Dining Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Dining Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Elevator Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Elevator Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Elevator Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Exam Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Exam Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Exam Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Food Storage Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Food Storage Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Food Storage Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Gas Storage Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Gas Storage Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Gas Storage Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Imaging Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Imaging Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Imaging Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Kitchen Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Kitchen Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Kitchen Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Lab 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Lab 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Lab 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Lab 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Lab 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Lab 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Laundry Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Laundry Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Laundry Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Lobby Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Lobby Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Lobby Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Lounge Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Lounge Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Lounge Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Mech 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Mech 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Mech 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Mech 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Mech 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Mech 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Office 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Office 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Office 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Office 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Office 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Office 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Office 3 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Office 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Office 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Office 3 Perimeter 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Office 3 Perimeter 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Office 3 Perimeter 3 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Patient Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Patient Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Patient Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Pharmacy Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Pharmacy Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Pharmacy Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Physical Therapy Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Physical Therapy Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Physical Therapy Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Receiving Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Receiving Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Receiving Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Reception Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Reception Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Reception Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Soil Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Soil Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Soil Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Storage Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Storage Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Storage Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 1 Waiting Heat Pump Fan": {
            "air_inlet_node_name": "Floor 1 Waiting Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 1 Waiting Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Chapel Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Chapel Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Chapel Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Clean 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Clean 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Clean 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Clean 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Clean 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Clean 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Corridor Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Corridor Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Corridor Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Elevator Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Elevator Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Elevator Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Exam 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Exam 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Exam 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Exam 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Exam 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Exam 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Exam 3 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Exam 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Exam 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Exam 4 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Exam 4 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Exam 4 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Gift Shop Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Gift Shop Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Gift Shop Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Imaging 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Imaging 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Imaging 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Imaging 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Imaging 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Imaging 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Imaging 3 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Imaging 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Imaging 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Lab 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Lab 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Lab 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Lab 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Lab 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Lab 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Lockers Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Lockers Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Lockers Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Lounge 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Lounge 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Lounge 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Lounge 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Lounge 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Lounge 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Nurse Station 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Nurse Station 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Office 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Office 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Office 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Office 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Office 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Office 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Office 3 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Office 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Office 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Office 4 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Office 4 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Office 4 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 PACU Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 PACU Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 PACU Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Patient 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Patient 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Patient 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Patient 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Patient 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Patient 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Procedure 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Procedure 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Procedure 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Procedure 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Procedure 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Procedure 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Reception Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Reception Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Reception Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Restroom 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Restroom 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Restroom 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Restroom 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Restroom 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Restroom 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Soil 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Soil 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Soil 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Soil 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Soil 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Soil 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Sterilizing Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Sterilizing Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Sterilizing Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Storage 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Storage 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Storage 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Storage 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Storage 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Storage 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Trauma Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Trauma Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Trauma Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Triage Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Triage Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Triage Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 2 Waiting Heat Pump Fan": {
            "air_inlet_node_name": "Floor 2 Waiting Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 2 Waiting Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Clean Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Clean Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Clean Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Elevator Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Elevator Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Elevator Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Exam Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Exam Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Exam Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 ICU Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 ICU Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 ICU Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Nurse Station 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Nurse Station 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Nursery Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Nursery Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Nursery Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Office Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Office Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Office Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Patient 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Patient 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Patient 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Patient 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Patient 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Patient 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Patient 3 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Patient 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Patient 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Patient 4 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Patient 4 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Patient 4 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Patient Corridor 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Patient Corridor 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Procedure Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Procedure Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Procedure Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Soil Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Soil Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Soil Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Supply Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Supply Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Supply Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Triage Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Triage Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Triage Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 3 Waiting Heat Pump Fan": {
            "air_inlet_node_name": "Floor 3 Waiting Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 3 Waiting Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Clean Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Clean Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Clean Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Elevator Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Elevator Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Elevator Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Nurse Station Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Nurse Station Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Nurse Station Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Office Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Office Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Office Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Patient 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Patient 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Patient 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Patient 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Patient 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Patient 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Patient 3 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Patient 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Patient 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Patient 4 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Patient 4 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Patient 4 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Patient Corridor 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Patient Corridor 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Soil Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Soil Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Soil Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 4-6 Supply Heat Pump Fan": {
            "air_inlet_node_name": "Floor 4-6 Supply Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 4-6 Supply Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Clean Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Clean Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Clean Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Elevator Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Elevator Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Elevator Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Nurse Station Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Nurse Station Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Nurse Station Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Office Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Office Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Office Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Patient 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Patient 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Patient 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Patient 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Patient 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Patient 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Patient 3 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Patient 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Patient 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Patient 4 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Patient 4 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Patient 4 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Patient Corridor 1 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Patient Corridor 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Patient Corridor 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Patient Corridor 2 Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Patient Corridor 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Patient Corridor 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Soil Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Soil Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Soil Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "Floor 7 Supply Heat Pump Fan": {
            "air_inlet_node_name": "Floor 7 Supply Heat Pump Mixed Air Node",
            "air_outlet_node_name": "Floor 7 Supply Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 1 Core Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 1 Core Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 1 Core Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 1 Perimeter 1 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 1 Perimeter 2 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 1 Perimeter 3 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 2-4 Core Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 2-4 Core Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 2-4 Core Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 2-4 Perimeter 1 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 2-4 Perimeter 2 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 2-4 Perimeter 3 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 2-4 Perimeter 4 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 5 Core Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 5 Core Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 5 Core Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 5 Perimeter 1 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 5 Perimeter 2 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 5 Perimeter 3 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        },
        "MOB Floor 5 Perimeter 4 Heat Pump Fan": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Mixed Air Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Cool Coil Air Inlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Heat Pump Fan",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 74
        }
    },
    "Fan:VariableVolume": {
        "AHU3_Fan": {
            "air_inlet_node_name": "AHU3_CoolC 2-AHU3_FanNode",
            "air_outlet_node_name": "AHU3_Fan-AHU3 HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.702,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.954,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 3007
        },
        "DOAS1_Fan": {
            "air_inlet_node_name": "DOAS1_CoolC 2-DOAS1_FanNode",
            "air_outlet_node_name": "DOAS1_Fan-DOAS1 HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.748,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.954,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1923
        },
        "DOAS2_Fan": {
            "air_inlet_node_name": "DOAS2_CoolC 2-DOAS2_FanNode",
            "air_outlet_node_name": "DOAS2_Fan-DOAS2 HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.748,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.954,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1923
        },
        "DOAS4_Fan": {
            "air_inlet_node_name": "DOAS4_CoolC 2-DOAS4_FanNode",
            "air_outlet_node_name": "DOAS4_Fan-DOAS4 HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.682,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.962,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1866
        },
        "DOAS5_Fan": {
            "air_inlet_node_name": "DOAS5_CoolC 2-DOAS5_FanNode",
            "air_outlet_node_name": "DOAS5_Fan-DOAS5 HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.682,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.962,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1866
        },
        "DOAS6_Fan": {
            "air_inlet_node_name": "DOAS6_CoolC 2-DOAS6_FanNode",
            "air_outlet_node_name": "DOAS6 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.64,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.954,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1510
        }
    },
    "Fan:ZoneExhaust": {
        "Floor 1 Gas Storage Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 1 Gas Storage Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 1 Gas Storage Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.0353,
            "pressure_rise": 187.0
        },
        "Floor 1 Kitchen Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 1 Kitchen Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 1 Kitchen Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "KITCHEN_EXH_SCH",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": 4.77,
            "pressure_rise": 573.0
        },
        "Floor 1 Kitchen Exhaust Fan 2": {
            "air_inlet_node_name": "Floor 1 Kitchen Exhaust Fan 2 Inlet Node",
            "air_outlet_node_name": "Floor 1 Kitchen Exhaust Fan 2 Outlet Node",
            "availability_schedule_name": "KITCHEN_EXH_SCH",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.56,
            "maximum_flow_rate": 5.9,
            "pressure_rise": 473.0
        },
        "Floor 1 Kitchen Exhaust Fan 3": {
            "air_inlet_node_name": "Floor 1 Kitchen Exhaust Fan 3 Inlet Node",
            "air_outlet_node_name": "Floor 1 Kitchen Exhaust Fan 3 Outlet Node",
            "availability_schedule_name": "KITCHEN_EXH_SCH",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.47,
            "maximum_flow_rate": 0.47,
            "pressure_rise": 187.0
        },
        "Floor 1 Laundry Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 1 Laundry Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 1 Laundry Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.2216,
            "pressure_rise": 187.0
        },
        "Floor 1 Soil Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 1 Soil Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 1 Soil Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.0193,
            "pressure_rise": 187.0
        },
        "Floor 2 Lockers Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Lockers Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Lockers Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.177,
            "pressure_rise": 187.0
        },
        "Floor 2 Restroom 1 Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Restroom 1 Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Restroom 1 Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.0755,
            "pressure_rise": 187.0
        },
        "Floor 2 Restroom 2 Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Restroom 2 Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Restroom 2 Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.1062,
            "pressure_rise": 187.0
        },
        "Floor 2 Soil 1 Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Soil 1 Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Soil 1 Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.0194,
            "pressure_rise": 187.0
        },
        "Floor 2 Soil 2 Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Soil 2 Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Soil 2 Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.0128,
            "pressure_rise": 187.0
        },
        "Floor 2 Sterilizing Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Sterilizing Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Sterilizing Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.077,
            "pressure_rise": 187.0
        },
        "Floor 2 Triage Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 2 Triage Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 2 Triage Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.1377,
            "pressure_rise": 187.0
        },
        "Floor 3 Soil Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 3 Soil Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 3 Soil Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.0401,
            "pressure_rise": 187.0
        },
        "Floor 3 Triage Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 3 Triage Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 3 Triage Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.236,
            "pressure_rise": 187.0
        },
        "Floor 4-6 Soil Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 4-6 Soil Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Soil Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.0401,
            "pressure_rise": 187.0
        },
        "Floor 7 Soil Exhaust Fan 1": {
            "air_inlet_node_name": "Floor 7 Soil Exhaust Fan 1 Inlet Node",
            "air_outlet_node_name": "Floor 7 Soil Exhaust Fan 1 Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.0401,
            "pressure_rise": 187.0
        }
    },
    "FenestrationSurface:Detailed": {
        "Floor 1 Conference Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Conference Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -62.434,
            "vertex_1_y_coordinate": 44.196,
            "vertex_1_z_coordinate": 2.3212,
            "vertex_2_x_coordinate": -62.434,
            "vertex_2_y_coordinate": 44.196,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 44.196,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 44.196,
            "vertex_4_z_coordinate": 2.3212,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Dining Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Dining Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3259,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -18.238,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -18.238,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3259,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Elevator Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Elevator Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.238,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3259,
            "vertex_2_x_coordinate": -18.238,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3259,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Exam Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Exam Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 2.3293,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 29.006,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 29.006,
            "vertex_4_z_coordinate": 2.3293,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Gas Storage Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Gas Storage Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 56.9976,
            "vertex_1_z_coordinate": 2.3535,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 56.9976,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -3.6076,
            "vertex_3_y_coordinate": 56.9976,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -3.6076,
            "vertex_4_y_coordinate": 56.9976,
            "vertex_4_z_coordinate": 2.3535,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Lab 2 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Lab 2 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 2.3273,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 56.338,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 56.338,
            "vertex_4_z_coordinate": 2.3273,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Laundry Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Laundry Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 2.3348,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 49.0228,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 49.0228,
            "vertex_4_z_coordinate": 2.3348,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Lobby Ext Wall 1_window_1": {
            "building_surface_name": "Floor 1 Lobby Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 50.242,
            "vertex_1_z_coordinate": 2.3327,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 50.242,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 2.3327,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Mech 1 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 1 Mech 1 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 2.3237,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 13.766,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 13.766,
            "vertex_4_z_coordinate": 2.3237,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Mech 1 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 1 Mech 1 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.382,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3237,
            "vertex_2_x_coordinate": 27.382,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3237,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Mech 2 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 1 Mech 2 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.288,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 2.3214,
            "vertex_2_x_coordinate": -18.288,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -18.288,
            "vertex_3_y_coordinate": -13.666,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -18.288,
            "vertex_4_y_coordinate": -13.666,
            "vertex_4_z_coordinate": 2.3214,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Mech 2 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 1 Mech 2 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3259,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -18.238,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -18.238,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3259,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Mech 2 Ext Wall 3_window_1": {
            "building_surface_name": "Floor 1 Mech 2 Ext Wall 3",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 2.1836,
            "vertex_1_z_coordinate": 2.3223,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 2.1836,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 2.3223,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 1 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Office 1 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 45.72,
            "vertex_1_z_coordinate": 2.3241,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 45.72,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -24.9436,
            "vertex_3_y_coordinate": 45.72,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -24.9436,
            "vertex_4_y_coordinate": 45.72,
            "vertex_4_z_coordinate": 2.3241,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 2 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Office 2 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 2.3261,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 58.7764,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 58.7764,
            "vertex_4_z_coordinate": 2.3261,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 3 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Office 3 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -56.388,
            "vertex_1_y_coordinate": 44.146,
            "vertex_1_z_coordinate": 2.3606,
            "vertex_2_x_coordinate": -56.388,
            "vertex_2_y_coordinate": 44.146,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -56.388,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -56.388,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 2.3606,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 3 Perimeter 1 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Office 3 Perimeter 1 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3212,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -60.91,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -60.91,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3212,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 3 Perimeter 2 Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Office 3 Perimeter 2 Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 2.3221,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 82.8556,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 82.8556,
            "vertex_4_z_coordinate": 2.3221,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 3 Perimeter 3 Ext Wall 1_window_1": {
            "building_surface_name": "Floor 1 Office 3 Perimeter 3 Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 45.67,
            "vertex_1_z_coordinate": 2.3465,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 45.67,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 2.3465,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Office 3 Perimeter 3 Ext Wall 2_window_1": {
            "building_surface_name": "Floor 1 Office 3 Perimeter 3 Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3212,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 60.91,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 60.91,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3212,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Patient Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Patient Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 2.3395,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 35.102,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 35.102,
            "vertex_4_z_coordinate": 2.3395,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Receiving Ext Wall 2_window_1": {
            "building_surface_name": "Floor 1 Receiving Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.05,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 2.3239,
            "vertex_2_x_coordinate": -0.05,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -26.1628,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -26.1628,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 2.3239,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Receiving Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Receiving Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 33.2732,
            "vertex_1_z_coordinate": 2.3348,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 33.2732,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 41.098,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 41.098,
            "vertex_4_z_coordinate": 2.3348,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 1 Reception Ext Wall_window_1": {
            "building_surface_name": "Floor 1 Reception Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.098,
            "vertex_1_z_coordinate": 2.3293,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.098,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 29.006,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 29.006,
            "vertex_4_z_coordinate": 2.3293,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Chapel Ext Wall 1_window_1": {
            "building_surface_name": "Floor 2 Chapel Ext Wall 1",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -20.7264,
            "vertex_1_y_coordinate": 50.242,
            "vertex_1_z_coordinate": 5.3807,
            "vertex_2_x_coordinate": -20.7264,
            "vertex_2_y_coordinate": 50.242,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -20.7264,
            "vertex_3_y_coordinate": 41.198,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -20.7264,
            "vertex_4_y_coordinate": 41.198,
            "vertex_4_z_coordinate": 5.3807,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Chapel Ext Wall 2_window_1": {
            "building_surface_name": "Floor 2 Chapel Ext Wall 2",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -20.6764,
            "vertex_1_y_coordinate": 41.148,
            "vertex_1_z_coordinate": 5.3731,
            "vertex_2_x_coordinate": -20.6764,
            "vertex_2_y_coordinate": 41.148,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 41.148,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 41.148,
            "vertex_4_z_coordinate": 5.3731,
            "view_factor_to_ground": "Autocalculate"
        },
        "Floor 2 Corridor Ext Wall_window_1": {
            "building_surface_name": "Floor 2 Corridor Ext Wall",
            "construction_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 41.198,
            "vertex_1_z_coordinate": 5.4086,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 41.198,
            "vertex_2_z_coordinate": 4.148,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 44.146,
            "vertex_3_z_coordinate": 4.148,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 44.146,
            "vertex_4_z_coordinate": 5.4086,
            "view_factor_to_ground": "Autocalculate"
        },
