{
    "Branch": {
        "CW Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Bypass Inlet Node",
                    "component_name": "CW Demand Side Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Bypass Outlet Node"
                }
            ]
        },
        "CW Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Inlet Node",
                    "component_name": "CW Demand Side Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "CW Demand Load Profile Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cooling Demand Load Profile Inlet Node",
                    "component_name": "Load Profile",
                    "component_object_type": "LoadProfile:Plant",
                    "component_outlet_node_name": "Cooling Demand Load Profile Outlet Node"
                }
            ]
        },
        "CW Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Exit Pipe Inlet Node",
                    "component_name": "CW Demand Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Outlet Node"
                }
            ]
        },
        "CW Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Supply Bypass Inlet Node",
                    "component_name": "CW Supply Side Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Supply Bypass Outlet Node"
                }
            ]
        },
        "CW Supply Chiller Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Inlet Node",
                    "component_name": "Chiller",
                    "component_object_type": "Chiller:Electric",
                    "component_outlet_node_name": "Chiller Outlet Node"
                }
            ]
        },
        "CW Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Supply Side Exit Pipe Inlet Node",
                    "component_name": "CW Supply Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Supply Outlet Node"
                }
            ]
        },
        "CW Supply Pump Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Supply Inlet Node",
                    "component_name": "CW Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "CW Pump Outlet Node"
                }
            ]
        },
        "Condenser Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cond Demand Bypass Inlet Node",
                    "component_name": "Condenser Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cond Demand Bypass Outlet Node"
                }
            ]
        },
        "Condenser Demand Chiller Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Condenser Inlet Node",
                    "component_name": "Chiller",
                    "component_object_type": "Chiller:Electric",
                    "component_outlet_node_name": "Chiller Condenser Outlet Node"
                }
            ]
        },
        "Condenser Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Demand Inlet Node",
                    "component_name": "Condenser Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Condenser Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Demand Exit Pipe Inlet Node",
                    "component_name": "Condenser Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Demand Outlet Node"
                }
            ]
        },
        "Condenser Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cond Supply Bypass Inlet Node",
                    "component_name": "Condenser Supply Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cond Supply Bypass Outlet Node"
                }
            ]
        },
        "Condenser Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Supply Exit Pipe Inlet Node",
                    "component_name": "Condenser Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Supply Outlet Node"
                }
            ]
        },
        "Condenser Supply Pump Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Supply Inlet Node",
                    "component_name": "Cond Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Condenser Pump Outlet Node"
                }
            ]
        },
        "Condenser Supply Tower Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Tower Inlet Node",
                    "component_name": "Cooling Tower",
                    "component_object_type": "CoolingTower:VariableSpeed",
                    "component_outlet_node_name": "Condenser Tower Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Condenser Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Demand Inlet Branch"
                },
                {
                    "branch_name": "Condenser Demand Bypass Branch"
                },
                {
                    "branch_name": "Condenser Demand Chiller Branch"
                },
                {
                    "branch_name": "Condenser Demand Outlet Branch"
                }
            ]
        },
        "Condenser Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Supply Pump Branch"
                },
                {
                    "branch_name": "Condenser Supply Tower Branch"
                },
                {
                    "branch_name": "Condenser Supply Bypass Branch"
                },
                {
                    "branch_name": "Condenser Supply Outlet Branch"
                }
            ]
        },
        "Cooling Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "CW Demand Inlet Branch"
                },
                {
                    "branch_name": "CW Demand Load Profile Branch"
                },
                {
                    "branch_name": "CW Demand Bypass Branch"
                },
                {
                    "branch_name": "CW Demand Outlet Branch"
                }
            ]
        },
        "Cooling Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "CW Supply Pump Branch"
                },
                {
                    "branch_name": "CW Supply Chiller Branch"
                },
                {
                    "branch_name": "CW Supply Bypass Branch"
                },
                {
                    "branch_name": "CW Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "Plant Load Profile Example": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.04,
            "terrain": "Suburbs"
        }
    },
    "Chiller:Electric": {
        "Chiller": {
            "chilled_water_inlet_node_name": "Chiller Inlet Node",
            "chilled_water_outlet_node_name": "Chiller Outlet Node",
            "chilled_water_outlet_temperature_lower_limit": 5,
            "chiller_flow_mode": "NotModulated",
            "coefficient_1_of_capacity_ratio_curve": 0.944836,
            "coefficient_1_of_full_load_ratio_curve": 0.03303,
            "coefficient_1_of_power_ratio_curve": 1.907846,
            "coefficient_2_of_capacity_ratio_curve": -0.0570088,
            "coefficient_2_of_full_load_ratio_curve": 0.6852,
            "coefficient_2_of_power_ratio_curve": -1.204987,
            "coefficient_3_of_capacity_ratio_curve": -0.00185486,
            "coefficient_3_of_full_load_ratio_curve": 0.2818,
            "coefficient_3_of_power_ratio_curve": 0.2634623,
            "condenser_inlet_node_name": "Chiller Condenser Inlet Node",
            "condenser_outlet_node_name": "Chiller Condenser Outlet Node",
            "condenser_type": "WaterCooled",
            "design_chilled_water_flow_rate": 0.01,
            "design_chilled_water_outlet_temperature": 6.667,
            "design_condenser_fluid_flow_rate": 0.01,
            "design_condenser_inlet_temperature": 29.44,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.15,
            "nominal_capacity": 200000,
            "nominal_cop": 2.75,
            "optimum_part_load_ratio": 0.65,
            "temperature_rise_coefficient": 2.682759
        }
    },
    "Connector:Mixer": {
        "CW Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CW Demand Load Profile Branch"
                },
                {
                    "inlet_branch_name": "CW Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "CW Demand Outlet Branch"
        },
        "CW Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CW Supply Chiller Branch"
                },
                {
                    "inlet_branch_name": "CW Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "CW Supply Outlet Branch"
        },
        "Condenser Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Demand Chiller Branch"
                },
                {
                    "inlet_branch_name": "Condenser Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Condenser Demand Outlet Branch"
        },
        "Condenser Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Supply Tower Branch"
                },
                {
                    "inlet_branch_name": "Condenser Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Condenser Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CW Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CW Demand Load Profile Branch"
                },
                {
                    "outlet_branch_name": "CW Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CW Demand Inlet Branch"
        },
        "CW Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CW Supply Chiller Branch"
                },
                {
                    "outlet_branch_name": "CW Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "CW Supply Pump Branch"
        },
        "Condenser Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Demand Chiller Branch"
                },
                {
                    "outlet_branch_name": "Condenser Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Condenser Demand Inlet Branch"
        },
        "Condenser Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Supply Tower Branch"
                },
                {
                    "outlet_branch_name": "Condenser Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Condenser Supply Pump Branch"
        }
    },
    "ConnectorList": {
        "Condenser Demand Side Connectors": {
            "connector_1_name": "Condenser Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Condenser Supply Side Connectors": {
            "connector_1_name": "Condenser Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Cooling Demand Side Connectors": {
            "connector_1_name": "CW Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CW Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Cooling Supply Side Connectors": {
            "connector_1_name": "CW Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CW Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "CoolingTower:VariableSpeed": {
        "Cooling Tower": {
            "basin_heater_capacity": 450.0,
            "basin_heater_setpoint_temperature": 4.5,
            "blowdown_calculation_mode": "ConcentrationRatio",
            "blowdown_concentration_ratio": 4.0,
            "design_air_flow_rate": "Autosize",
            "design_fan_power": "Autosize",
            "design_water_flow_rate": "Autosize",
            "drift_loss_percent": 0.05,
            "evaporation_loss_mode": "SaturatedExit",
            "fan_power_ratio_function_of_air_flow_rate_ratio_curve_name": "CoolingTowerFanRatioCurve",
            "fraction_of_tower_capacity_in_free_convection_regime": 0.125,
            "minimum_air_flow_rate_ratio": 0.2,
            "model_coefficient_name": "YorkCalc Default Tower Model",
            "model_type": "YorkCalcUserDefined",
            "water_inlet_node_name": "Condenser Tower Inlet Node",
            "water_outlet_node_name": "Condenser Tower Outlet Node"
        }
    },
    "CoolingTowerPerformance:YorkCalc": {
        "YorkCalc Default Tower Model": {
            "coefficient_1": -0.359741205,
            "coefficient_2": -0.055053608,
            "coefficient_3": 0.0023850432,
            "coefficient_4": 0.173926877,
            "coefficient_5": -0.0248473764,
            "coefficient_6": 0.00048430224,
            "coefficient_7": -0.005589849456,
            "coefficient_8": 0.0005770079712,
            "coefficient_9": -1.342427256e-05,
            "coefficient_10": 2.84765801111111,
            "coefficient_11": -0.121765149,
            "coefficient_12": 0.0014599242,
            "coefficient_13": 1.680428651,
            "coefficient_14": -0.0166920786,
            "coefficient_15": -0.0007190532,
            "coefficient_16": -0.025485194448,
            "coefficient_17": 4.87491696e-05,
            "coefficient_18": 2.719234152e-05,
            "coefficient_19": -0.0653766255555556,
            "coefficient_20": -0.002278167,
            "coefficient_21": 0.0002500254,
            "coefficient_22": -0.0910565458,
            "coefficient_23": 0.00318176316,
            "coefficient_24": 3.8621772e-05,
            "coefficient_25": -0.0034285382352,
            "coefficient_26": 8.56589904e-06,
            "coefficient_27": -1.516821552e-06,
            "maximum_approach_temperature": 40.0,
            "maximum_inlet_air_wet_bulb_temperature": 26.6667,
            "maximum_liquid_to_gas_ratio": 8.0,
            "maximum_range_temperature": 22.2222,
            "maximum_water_flow_rate_ratio": 4.0,
            "minimum_approach_temperature": 1.1111,
            "minimum_inlet_air_wet_bulb_temperature": -34.4,
            "minimum_range_temperature": 1.1111,
            "minimum_water_flow_rate_ratio": 0.5
        }
    },
    "Curve:Cubic": {
        "CoolingTowerFanRatioCurve": {
            "coefficient1_constant": -0.00931516301535329,
            "coefficient2_x": 0.0512333965844443,
            "coefficient3_x_2": -0.0838364671381841,
            "coefficient4_x_3": 1.04191823356909,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.15
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "LoadProfile:Plant": {
        "Load Profile": {
            "flow_rate_fraction_schedule_name": "Load Profile Flow Frac Schedule",
            "inlet_node_name": "Cooling Demand Load Profile Inlet Node",
            "load_schedule_name": "Load Profile Load Schedule",
            "outlet_node_name": "Cooling Demand Load Profile Outlet Node",
            "peak_flow_rate": 1.0,
            "plant_loop_fluid_type": "Water"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Chiller Electricity Rate"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Tower Inlet Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Tower Outlet Temperature"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Tower Heat Transfer Rate"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Plant Load Profile Mass Flow Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "Pipe:Adiabatic": {
        "CW Demand Side Bypass Pipe": {
            "inlet_node_name": "CW Demand Bypass Inlet Node",
            "outlet_node_name": "CW Demand Bypass Outlet Node"
        },
        "CW Demand Side Inlet Pipe": {
            "inlet_node_name": "CW Demand Inlet Node",
            "outlet_node_name": "CW Demand Entrance Pipe Outlet Node"
        },
        "CW Demand Side Outlet Pipe": {
            "inlet_node_name": "CW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "CW Demand Outlet Node"
        },
        "CW Supply Side Bypass Pipe": {
            "inlet_node_name": "CW Supply Bypass Inlet Node",
            "outlet_node_name": "CW Supply Bypass Outlet Node"
        },
        "CW Supply Side Outlet Pipe": {
            "inlet_node_name": "CW Supply Side Exit Pipe Inlet Node",
            "outlet_node_name": "CW Supply Outlet Node"
        },
        "Condenser Demand Bypass Pipe": {
            "inlet_node_name": "Cond Demand Bypass Inlet Node",
            "outlet_node_name": "Cond Demand Bypass Outlet Node"
        },
        "Condenser Demand Inlet Pipe": {
            "inlet_node_name": "Condenser Demand Inlet Node",
            "outlet_node_name": "Condenser Demand Entrance Pipe Outlet Node"
        },
        "Condenser Demand Outlet Pipe": {
            "inlet_node_name": "Condenser Demand Exit Pipe Inlet Node",
            "outlet_node_name": "Condenser Demand Outlet Node"
        },
        "Condenser Supply Bypass Pipe": {
            "inlet_node_name": "Cond Supply Bypass Inlet Node",
            "outlet_node_name": "Cond Supply Bypass Outlet Node"
        },
        "Condenser Supply Outlet Pipe": {
            "inlet_node_name": "Condenser Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Condenser Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "Chiller Plant": {
            "equipment": [
                {
                    "equipment_name": "Chiller",
                    "equipment_object_type": "Chiller:Electric"
                }
            ]
        },
        "Tower Plant": {
            "equipment": [
                {
                    "equipment_name": "Cooling Tower",
                    "equipment_object_type": "CoolingTower:VariableSpeed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "CW Loop Cooling Load": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Chiller Plant"
        },
        "Tower Load": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Tower Plant"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CW Loop Operation": {
            "control_scheme_1_name": "CW Loop Cooling Load",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Chiller AlwaysOnSchedule"
        },
        "Tower Loop Operation": {
            "control_scheme_1_name": "Tower Load",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Tower AlwaysOnSchedule"
        }
    },
    "PlantLoop": {
        "Chilled Water Loop": {
            "demand_side_branch_list_name": "Cooling Demand Side Branches",
            "demand_side_connector_list_name": "Cooling Demand Side Connectors",
            "demand_side_inlet_node_name": "CW Demand Inlet Node",
            "demand_side_outlet_node_name": "CW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "CW Supply Outlet Node",
            "maximum_loop_flow_rate": 0.001,
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 3,
            "plant_equipment_operation_scheme_name": "CW Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Cooling Supply Side Branches",
            "plant_side_connector_list_name": "Cooling Supply Side Connectors",
            "plant_side_inlet_node_name": "CW Supply Inlet Node",
            "plant_side_outlet_node_name": "CW Supply Outlet Node"
        },
        "Condenser Loop": {
            "demand_side_branch_list_name": "Condenser Demand Side Branches",
            "demand_side_connector_list_name": "Condenser Demand Side Connectors",
            "demand_side_inlet_node_name": "Condenser Demand Inlet Node",
            "demand_side_outlet_node_name": "Condenser Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Condenser Supply Outlet Node",
            "maximum_loop_flow_rate": 1.0,
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 3,
            "plant_equipment_operation_scheme_name": "Tower Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Condenser Supply Side Branches",
            "plant_side_connector_list_name": "Condenser Supply Side Connectors",
            "plant_side_inlet_node_name": "Condenser Supply Inlet Node",
            "plant_side_outlet_node_name": "Condenser Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "CW Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": 0.005,
            "design_minimum_flow_rate": 0,
            "design_power_consumption": 1000,
            "design_pump_head": 160000,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CW Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "CW Pump Outlet Node",
            "pump_control_type": "Intermittent"
        },
        "Cond Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 140000,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Condenser Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Condenser Pump Outlet Node",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Monday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "CW Loop Temp Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 7.0
                }
            ],
            "schedule_type_limits_name": "CW Loop Any Number"
        },
        "Chiller AlwaysOnSchedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "CW Loop On/Off"
        },
        "Load Profile Flow Frac Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "CW Loop Any Number"
        },
        "Load Profile Load Schedule": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": -21652.9723
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": -18598.11837
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": -16177.62277
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": -15197.61381
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": -16624.78126
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": -31699.6101
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": -44452.50237
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": -38124.24401
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": -47241.8608
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": -43946.29524
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": -46386.16618
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": -48550.0582
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": -51507.49486
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": -52831.65247
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": -52675.34672
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": -49358.45631
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": -47538.37037
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": -48931.3786
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": -51601.12227
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": -56680.15228
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": -56703.57127
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": -43909.99069
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": -31856.94046
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": -26217.40723
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": -37815.65528
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": -34222.88759
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": -31791.60136
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": -30085.09174
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": -31018.79267
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": -47315.075
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": -60809.0483
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": -58353.28712
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": -73057.32391
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": -73595.01927
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": -75811.38809
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": -79872.01249
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": -83892.87593
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": -86869.36757
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": -89138.49598
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": -86282.98713
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": -83215.03028
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": -82178.11665
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": -85325.87149
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": -86953.77696
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": -85795.67382
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": -70176.77639
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": -55495.79516
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": -47851.942
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": -22352.35101
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": -19202.04594
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": -17113.77564
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": -15593.56201
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": -15482.2666
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": -20749.41583
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": -32413.96668
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": -53607.28306
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": -56220.09392
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": -48395.82376
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": -44829.77071
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": -46547.56608
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": -51398.25863
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": -53608.45398
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": -53486.89645
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": -48168.90142
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": -43408.52746
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": -48978.48307
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": -53400.35772
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": -57996.78659
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": -56053.17856
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": -43900.3144
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": -32686.46507
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": -27794.9808
                }
            ],
            "schedule_type_limits_name": "CW Loop Any Number"
        },
        "Tower AlwaysOnSchedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Tower On/Off"
        }
    },
    "ScheduleTypeLimits": {
        "CW Loop Any Number": {},
        "CW Loop On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Tower On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        }
    },
    "SetpointManager:FollowOutdoorAirTemperature": {
        "CondenserControl SetpointManager": {
            "control_variable": "Temperature",
            "maximum_setpoint_temperature": 80,
            "minimum_setpoint_temperature": 10,
            "offset_temperature_difference": 0,
            "reference_temperature_type": "OutdoorAirWetBulb",
            "setpoint_node_or_nodelist_name": "Condenser Supply Outlet Node"
        }
    },
    "SetpointManager:Scheduled": {
        "Chilled Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "CW Supply Outlet Node"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA_WMO_725300": {
            "elevation": 190.0,
            "latitude": 42.0,
            "longitude": -87.88,
            "time_zone": -6.0
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 20.0,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Condenser",
            "plant_or_condenser_loop_name": "Condenser Loop"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO Ann Clg 1% Condns DB=>MWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO Ann Htg 99% Condns DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 1
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.2"
        }
    }
}