{
    "Branch": {
        "Heating Coil Load Loop Demand Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Coil Load Loop Demand Inlet Node",
                    "component_name": "Heating Coil Load Profile",
                    "component_object_type": "LoadProfile:Plant",
                    "component_outlet_node_name": "Heating Coil Load Loop Demand Outlet Node"
                }
            ]
        },
        "Heating Coil Load Loop Supply Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Coil Load Loop Supply Inlet Node",
                    "component_name": "Heating Coil Load Loop Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Tank Use Inlet Node"
                },
                {
                    "component_inlet_node_name": "Tank Use Inlet Node",
                    "component_name": "Hot Water Storage Tank",
                    "component_object_type": "ThermalStorage:HotWater:Stratified",
                    "component_outlet_node_name": "Tank Use Outlet Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Tank Source Inlet Node",
                    "component_name": "Hot Water Storage Tank",
                    "component_object_type": "ThermalStorage:HotWater:Stratified",
                    "component_outlet_node_name": "Tank Source Outlet Node"
                }
            ]
        },
        "Hot Water Loop Supply Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Hot Water Loop Supply Inlet Node",
                    "component_name": "Hot Water Loop Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Hot Water Loop Intermediate Node"
                },
                {
                    "component_inlet_node_name": "Hot Water Loop Intermediate Node",
                    "component_name": "Heating Coil",
                    "component_object_type": "HeatPump:PlantLoop:EIR:Heating",
                    "component_outlet_node_name": "Hot Water Loop Supply Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Heating Coil Load Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Heating Coil Load Loop Demand Branch"
                }
            ]
        },
        "Heating Coil Load Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Heating Coil Load Loop Supply Branch"
                }
            ]
        },
        "Hot Water Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Hot Water Loop Demand Branch"
                }
            ]
        },
        "Hot Water Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Hot Water Loop Supply Branch"
                }
            ]
        }
    },
    "Building": {
        "Plant Load Profile Example": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.04,
            "terrain": "Suburbs"
        }
    },
    "Curve:Biquadratic": {
        "CapCurveFuncTemp": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0,
            "output_unit_type": "Dimensionless"
        },
        "EIRCurveFuncTemp": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "EIRCurveFuncPLR": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatPump:PlantLoop:EIR:Heating": {
        "Heating Coil": {
            "capacity_modifier_function_of_temperature_curve_name": "CapCurveFuncTemp",
            "condenser_type": "AirSource",
            "electric_input_to_output_ratio_modifier_function_of_part_load_ratio_curve_name": "EIRCurveFuncPLR",
            "electric_input_to_output_ratio_modifier_function_of_temperature_curve_name": "EIRCurveFuncTemp",
            "load_side_inlet_node_name": "Hot Water Loop Intermediate Node",
            "load_side_outlet_node_name": "Hot Water Loop Supply Outlet Node",
            "load_side_reference_flow_rate": 0.005,
            "reference_capacity": 80000,
            "reference_coefficient_of_performance": 3.5,
            "source_side_inlet_node_name": "Outdoor Air Inlet Node",
            "source_side_outlet_node_name": "Outdoor Air Outlet Node",
            "source_side_reference_flow_rate": 2
        }
    },
    "LoadProfile:Plant": {
        "Heating Coil Load Profile": {
            "flow_rate_fraction_schedule_name": "Heating Coil Load Profile Flow Frac Schedule",
            "inlet_node_name": "Heating Coil Load Loop Demand Inlet Node",
            "load_schedule_name": "Heating Coil Load Profile Load Schedule",
            "outlet_node_name": "Heating Coil Load Loop Demand Outlet Node",
            "peak_flow_rate": 0.005
        }
    },
    "OutdoorAir:Node": {
        "Dummy Tank OA Node": {},
        "Outdoor Air Inlet Node": {}
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Final Tank Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Heat Gain Rate"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Heat Gain Energy"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Use Side Mass Flow Rate"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Use Side Inlet Temperature"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Use Side Outlet Temperature"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Use Side Heat Transfer Rate"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Use Side Heat Transfer Energy"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Source Side Mass Flow Rate"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Source Side Inlet Temperature"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Source Side Outlet Temperature"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Source Side Heat Transfer Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Source Side Heat Transfer Energy"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Temperature Node 1"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Temperature Node 2"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Temperature Node 3"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Temperature Node 4"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Temperature Node 5"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Temperature Node 6"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Final Temperature Node 1"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Final Temperature Node 2"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Final Temperature Node 3"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Final Temperature Node 4"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Final Temperature Node 5"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Final Temperature Node 6"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Heating Demand Rate"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Load Side Heat Transfer Rate"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Heat Gain Rate"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Top Temperature Setpoint"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Top Temperature Sensor Value"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Bottom Temperature Setpoint"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Tank Bottom Temperature Sensor Value"
        },
        "Output:Variable 34": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Hot Water Thermal Storage Needs Charge"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "PlantEquipmentList": {
        "Heating Coil Load Loop Heating Equipment": {
            "equipment": [
                {
                    "equipment_name": "Hot Water Storage Tank",
                    "equipment_object_type": "ThermalStorage:HotWater:Stratified"
                }
            ]
        },
        "Hot Water Loop Heating Equipment": {
            "equipment": [
                {
                    "equipment_name": "Heating Coil",
                    "equipment_object_type": "HeatPump:PlantLoop:EIR:Heating"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Heating Coil Load Loop Heating Operation": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 10000000,
            "range_1_equipment_list_name": "Heating Coil Load Loop Heating Equipment"
        },
        "Hot Water Loop Heating Operation": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 10000000,
            "range_1_equipment_list_name": "Hot Water Loop Heating Equipment"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Heating Coil Load Loop Operation": {
            "control_scheme_1_name": "Heating Coil Load Loop Heating Operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "AlwaysOnSchedule"
        },
        "Hot Water Loop Operation": {
            "control_scheme_1_name": "Hot Water Loop Heating Operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "AlwaysOnSchedule"
        }
    },
    "PlantLoop": {
        "Heating Coil Load Loop": {
            "demand_side_branch_list_name": "Heating Coil Load Loop Demand Branches",
            "demand_side_inlet_node_name": "Heating Coil Load Loop Demand Inlet Node",
            "demand_side_outlet_node_name": "Heating Coil Load Loop Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Tank Use Outlet Node",
            "maximum_loop_flow_rate": 0.005,
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 3,
            "plant_equipment_operation_scheme_name": "Heating Coil Load Loop Operation",
            "plant_loop_volume": 1,
            "plant_side_branch_list_name": "Heating Coil Load Loop Supply Branches",
            "plant_side_inlet_node_name": "Heating Coil Load Loop Supply Inlet Node",
            "plant_side_outlet_node_name": "Tank Use Outlet Node"
        },
        "Hot Water Loop": {
            "demand_side_branch_list_name": "Hot Water Loop Demand Branches",
            "demand_side_inlet_node_name": "Tank Source Inlet Node",
            "demand_side_outlet_node_name": "Tank Source Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Hot Water Loop Supply Outlet Node",
            "maximum_loop_flow_rate": 0.005,
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 3,
            "plant_equipment_operation_scheme_name": "Hot Water Loop Operation",
            "plant_loop_volume": 1,
            "plant_side_branch_list_name": "Hot Water Loop Supply Branches",
            "plant_side_inlet_node_name": "Hot Water Loop Supply Inlet Node",
            "plant_side_outlet_node_name": "Hot Water Loop Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "Heating Coil Load Loop Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": 0.005,
            "design_minimum_flow_rate": 0,
            "design_power_consumption": 22,
            "design_pump_head": 3000,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Heating Coil Load Loop Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "Tank Use Inlet Node",
            "pump_control_type": "Intermittent"
        },
        "Hot Water Loop Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": 0.005,
            "design_minimum_flow_rate": 0,
            "design_power_consumption": 22,
            "design_pump_head": 3000,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Hot Water Loop Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "Hot Water Loop Intermediate Node",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 11,
            "begin_month": 7,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 18,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CW Tank Temp Bottom Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CW Tank Temp Top Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HW Loop Temp Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 82
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Heating Coil Load Profile Flow Frac Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Heating Coil Load Profile Load Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL:  4:00"
                },
                {
                    "field": 186000
                },
                {
                    "field": "UNTIL:  8:00"
                },
                {
                    "field": 50000
                },
                {
                    "field": "UNTIL:  9:00"
                },
                {
                    "field": 30000
                },
                {
                    "field": "UNTIL: 17:00"
                },
                {
                    "field": 18000
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 72000
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "TES Charge Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Tank Use Flow Dir Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": -1.0
                }
            ],
            "schedule_type_limits_name": "FlowDir"
        }
    },
    "Schedule:Constant": {
        "AlwaysOnSchedule": {
            "hourly_value": 1,
            "schedule_type_limits_name": "On/Off"
        },
        "Heating Coil Load Loop Setpoint Temperature Schedule": {
            "hourly_value": 65.0,
            "schedule_type_limits_name": "Any Number"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "FlowDir": {
            "lower_limit_value": -1,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        }
    },
    "SetpointManager:Scheduled": {
        "Heating Coil Load Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Heating Coil Load Loop Setpoint Temperature Schedule",
            "setpoint_node_or_nodelist_name": "Tank Use Outlet Node"
        },
        "Hot Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "HOT WATER LOOP SUPPLY OUTLET NODE"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:Location": {
        "Chicago": {
            "elevation": 190.0,
            "latitude": 42.0,
            "longitude": -87.88,
            "time_zone": -6.0
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 60.0,
            "loop_design_temperature_difference": 10,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Heating Coil Load Loop"
        },
        "Sizing:Plant 2": {
            "design_loop_exit_temperature": 60.0,
            "loop_design_temperature_difference": 10,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Hot Water Loop"
        }
    },
    "SizingPeriod:DesignDay": {
        "Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 98934.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -20,
            "month": 1,
            "sky_clearness": 1.0,
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20,
            "wind_direction": 270,
            "wind_speed": 4.9
        },
        "Chicago Summer 1%": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "sky_clearness": 1.0,
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23,
            "wind_direction": 230,
            "wind_speed": 5.3
        }
    },
    "ThermalStorage:HotWater:Stratified": {
        "Hot Water Storage Tank": {
            "additional_destratification_conductivity": 0.0,
            "ambient_temperature_indicator": "Outdoors",
            "ambient_temperature_outdoor_air_node_name": "Dummy Tank OA Node",
            "bottom_setpoint_temperature_schedule_name": "CW Tank Temp Bottom Schedule",
            "bottom_temperature_sensor_height": 1.0,
            "deadband_temperature_difference": 2.5,
            "inlet_mode": "Seeking",
            "maximum_temperature_limit": 82.0,
            "nominal_heating_capacity": 0.0,
            "number_of_nodes": 6,
            "source_side_availability_schedule_name": "TES Charge Schedule",
            "source_side_design_flow_rate": 0.005,
            "source_side_heat_transfer_effectiveness": 0.9,
            "source_side_inlet_height": 7.85,
            "source_side_inlet_node_name": "Tank Source Inlet Node",
            "source_side_outlet_height": 0.15,
            "source_side_outlet_node_name": "Tank Source Outlet Node",
            "tank_height": 8.0,
            "tank_recovery_time": 4.0,
            "tank_shape": "VerticalCylinder",
            "tank_volume": 50.0,
            "top_setpoint_temperature_schedule_name": "CW Tank Temp Top Schedule",
            "top_temperature_sensor_height": 8.0,
            "uniform_skin_loss_coefficient_per_unit_area_to_ambient_temperature": 0.0,
            "use_side_availability_schedule_name": "ALWAYS_ON",
            "use_side_design_flow_rate": "Autosize",
            "use_side_flow_direction_schedule": "Tank Use Flow Dir Sched",
            "use_side_heat_transfer_effectiveness": 1.0,
            "use_side_inlet_height": 0.15,
            "use_side_inlet_node_name": "Tank Use Inlet Node",
            "use_side_outlet_height": 7.85,
            "use_side_outlet_node_name": "Tank Use Outlet Node"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 1
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.2"
        }
    }
}