{
    "AirLoopHVAC": {
        "PSZ-AC_1:1": {
            "availability_manager_list_name": "PSZ-AC_1:1 Availability Manager List",
            "branch_list_name": "PSZ-AC_1:1 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_1:1 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_1:1 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_1:1 Supply Equipment Outlet Node"
        },
        "PSZ-AC_2:2": {
            "availability_manager_list_name": "PSZ-AC_2:2 Availability Manager List",
            "branch_list_name": "PSZ-AC_2:2 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_2:2 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_2:2 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_2:2 Supply Equipment Outlet Node"
        },
        "PSZ-AC_3:3": {
            "availability_manager_list_name": "PSZ-AC_3:3 Availability Manager List",
            "branch_list_name": "PSZ-AC_3:3 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_3:3 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_3:3 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_3:3 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_3:3 Supply Equipment Outlet Node"
        },
        "PSZ-AC_4:4": {
            "availability_manager_list_name": "PSZ-AC_4:4 Availability Manager List",
            "branch_list_name": "PSZ-AC_4:4 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_4:4 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_4:4 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_4:4 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_4:4 Supply Equipment Outlet Node"
        },
        "PSZ-AC_5:5": {
            "availability_manager_list_name": "PSZ-AC_5:5 Availability Manager List",
            "branch_list_name": "PSZ-AC_5:5 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_5:5 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_5:5 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_5:5 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_5:5 Supply Equipment Outlet Node"
        },
        "PSZ-AC_6:6": {
            "availability_manager_list_name": "PSZ-AC_6:6 Availability Manager List",
            "branch_list_name": "PSZ-AC_6:6 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_6:6 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_6:6 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_6:6 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_6:6 Supply Equipment Outlet Node"
        },
        "PSZ-AC_7:7": {
            "availability_manager_list_name": "PSZ-AC_7:7 Availability Manager List",
            "branch_list_name": "PSZ-AC_7:7 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_7:7 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_7:7 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_7:7 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_7:7 Supply Equipment Outlet Node"
        },
        "PSZ-AC_8:8": {
            "availability_manager_list_name": "PSZ-AC_8:8 Availability Manager List",
            "branch_list_name": "PSZ-AC_8:8 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_8:8 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_8:8 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_8:8 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_8:8 Supply Equipment Outlet Node"
        },
        "PSZ-AC_9:9": {
            "availability_manager_list_name": "PSZ-AC_9:9 Availability Manager List",
            "branch_list_name": "PSZ-AC_9:9 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_9:9 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_9:9 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_9:9 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_9:9 Supply Equipment Outlet Node"
        },
        "PSZ-AC_10:10": {
            "availability_manager_list_name": "PSZ-AC_10:10 Availability Manager List",
            "branch_list_name": "PSZ-AC_10:10 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC_10:10 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC_10:10 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC_10:10 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC_10:10 Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "PSZ-AC_1:1_OA_Controllers": {
            "controller_1_name": "PSZ-AC_1:1_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_2:2_OA_Controllers": {
            "controller_1_name": "PSZ-AC_2:2_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_3:3_OA_Controllers": {
            "controller_1_name": "PSZ-AC_3:3_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_4:4_OA_Controllers": {
            "controller_1_name": "PSZ-AC_4:4_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_5:5_OA_Controllers": {
            "controller_1_name": "PSZ-AC_5:5_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_6:6_OA_Controllers": {
            "controller_1_name": "PSZ-AC_6:6_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_7:7_OA_Controllers": {
            "controller_1_name": "PSZ-AC_7:7_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_8:8_OA_Controllers": {
            "controller_1_name": "PSZ-AC_8:8_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_9:9_OA_Controllers": {
            "controller_1_name": "PSZ-AC_9:9_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC_10:10_OA_Controllers": {
            "controller_1_name": "PSZ-AC_10:10_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "PSZ-AC_1:1_OA": {
            "controller_list_name": "PSZ-AC_1:1_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_1:1_OA_Equipment"
        },
        "PSZ-AC_2:2_OA": {
            "controller_list_name": "PSZ-AC_2:2_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_2:2_OA_Equipment"
        },
        "PSZ-AC_3:3_OA": {
            "controller_list_name": "PSZ-AC_3:3_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_3:3_OA_Equipment"
        },
        "PSZ-AC_4:4_OA": {
            "controller_list_name": "PSZ-AC_4:4_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_4:4_OA_Equipment"
        },
        "PSZ-AC_5:5_OA": {
            "controller_list_name": "PSZ-AC_5:5_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_5:5_OA_Equipment"
        },
        "PSZ-AC_6:6_OA": {
            "controller_list_name": "PSZ-AC_6:6_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_6:6_OA_Equipment"
        },
        "PSZ-AC_7:7_OA": {
            "controller_list_name": "PSZ-AC_7:7_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_7:7_OA_Equipment"
        },
        "PSZ-AC_8:8_OA": {
            "controller_list_name": "PSZ-AC_8:8_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_8:8_OA_Equipment"
        },
        "PSZ-AC_9:9_OA": {
            "controller_list_name": "PSZ-AC_9:9_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_9:9_OA_Equipment"
        },
        "PSZ-AC_10:10_OA": {
            "controller_list_name": "PSZ-AC_10:10_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC_10:10_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "PSZ-AC_1:1_OA_Equipment": {
            "component_1_name": "PSZ-AC_1:1_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_2:2_OA_Equipment": {
            "component_1_name": "PSZ-AC_2:2_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_3:3_OA_Equipment": {
            "component_1_name": "PSZ-AC_3:3_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_4:4_OA_Equipment": {
            "component_1_name": "PSZ-AC_4:4_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_5:5_OA_Equipment": {
            "component_1_name": "PSZ-AC_5:5_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_6:6_OA_Equipment": {
            "component_1_name": "PSZ-AC_6:6_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_7:7_OA_Equipment": {
            "component_1_name": "PSZ-AC_7:7_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_8:8_OA_Equipment": {
            "component_1_name": "PSZ-AC_8:8_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_9:9_OA_Equipment": {
            "component_1_name": "PSZ-AC_9:9_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC_10:10_OA_Equipment": {
            "component_1_name": "PSZ-AC_10:10_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "PSZ-AC_1:1 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_1:1 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_1:1 Zone Equipment Outlet Node"
        },
        "PSZ-AC_2:2 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_2:2 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_2:2 Zone Equipment Outlet Node"
        },
        "PSZ-AC_3:3 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_3:3 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_3:3 Zone Equipment Outlet Node"
        },
        "PSZ-AC_4:4 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_4:4 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_4:4 Zone Equipment Outlet Node"
        },
        "PSZ-AC_5:5 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_5:5 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_5:5 Zone Equipment Outlet Node"
        },
        "PSZ-AC_6:6 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_6:6 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_6:6 Zone Equipment Outlet Node"
        },
        "PSZ-AC_7:7 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_7:7 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_7:7 Zone Equipment Outlet Node"
        },
        "PSZ-AC_8:8 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_8:8 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_8:8 Zone Equipment Outlet Node"
        },
        "PSZ-AC_9:9 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_9:9 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_9:9 Zone Equipment Outlet Node"
        },
        "PSZ-AC_10:10 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC_10:10 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC_10:10 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "PSZ-AC_1:1": {
            "components": [
                {
                    "component_name": "PSZ-AC_1:1 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_1:1 Zone Equipment Inlet Node"
        },
        "PSZ-AC_2:2": {
            "components": [
                {
                    "component_name": "PSZ-AC_2:2 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_2:2 Zone Equipment Inlet Node"
        },
        "PSZ-AC_3:3": {
            "components": [
                {
                    "component_name": "PSZ-AC_3:3 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_3:3 Zone Equipment Inlet Node"
        },
        "PSZ-AC_4:4": {
            "components": [
                {
                    "component_name": "PSZ-AC_4:4 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_4:4 Zone Equipment Inlet Node"
        },
        "PSZ-AC_5:5": {
            "components": [
                {
                    "component_name": "PSZ-AC_5:5 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_5:5 Zone Equipment Inlet Node"
        },
        "PSZ-AC_6:6": {
            "components": [
                {
                    "component_name": "PSZ-AC_6:6 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_6:6 Zone Equipment Inlet Node"
        },
        "PSZ-AC_7:7": {
            "components": [
                {
                    "component_name": "PSZ-AC_7:7 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_7:7 Zone Equipment Inlet Node"
        },
        "PSZ-AC_8:8": {
            "components": [
                {
                    "component_name": "PSZ-AC_8:8 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_8:8 Zone Equipment Inlet Node"
        },
        "PSZ-AC_9:9": {
            "components": [
                {
                    "component_name": "PSZ-AC_9:9 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_9:9 Zone Equipment Inlet Node"
        },
        "PSZ-AC_10:10": {
            "components": [
                {
                    "component_name": "PSZ-AC_10:10 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC_10:10 Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:UnitaryHeatCool": {
        "PSZ-AC_1:1_Unitary_Package": {
            "availability_schedule_name": "ALWAYS_ON",
            "controlling_zone_or_thermostat_location": "LGstore1",
            "cooling_coil_name": "PSZ-AC_1:1_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-AC_1:1_Unitary_Package_HeatCoil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_fan_name": "PSZ-AC_1:1_Unitary_Package_fan",
            "supply_fan_object_type": "Fan:OnOff",
            "unitary_system_air_inlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode",
            "unitary_system_air_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node"
        },
        "PSZ-AC_2:2_Unitary_Package": {
            "availability_schedule_name": "ALWAYS_ON",
            "controlling_zone_or_thermostat_location": "SMstore1",
            "cooling_coil_name": "PSZ-AC_2:2_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-AC_2:2_Unitary_Package_HeatCoil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_fan_name": "PSZ-AC_2:2_Unitary_Package_fan",
            "supply_fan_object_type": "Fan:OnOff",
            "unitary_system_air_inlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode",
            "unitary_system_air_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node"
        },
        "PSZ-AC_3:3_Unitary_Package": {
            "availability_schedule_name": "ALWAYS_ON",
            "controlling_zone_or_thermostat_location": "SMstore2",
            "cooling_coil_name": "PSZ-AC_3:3_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-AC_3:3_Unitary_Package_HeatCoil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_fan_name": "PSZ-AC_3:3_Unitary_Package_fan",
            "supply_fan_object_type": "Fan:OnOff",
            "unitary_system_air_inlet_node_name": "PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode",
            "unitary_system_air_outlet_node_name": "PSZ-AC_3:3 Supply Equipment Outlet Node"
        },
        "PSZ-AC_4:4_Unitary_Package": {
            "availability_schedule_name": "ALWAYS_ON",
            "controlling_zone_or_thermostat_location": "SMstore3",
            "cooling_coil_name": "PSZ-AC_4:4_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-AC_4:4_Unitary_Package_HeatCoil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_fan_name": "PSZ-AC_4:4_Unitary_Package_fan",
            "supply_fan_object_type": "Fan:OnOff",
            "unitary_system_air_inlet_node_name": "PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode",
            "unitary_system_air_outlet_node_name": "PSZ-AC_4:4 Supply Equipment Outlet Node"
        },
        "PSZ-AC_5:5_Unitary_Package": {
            "availability_schedule_name": "ALWAYS_ON",
            "controlling_zone_or_thermostat_location": "SMstore4",
            "cooling_coil_name": "PSZ-AC_5:5_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-AC_5:5_Unitary_Package_HeatCoil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_fan_name": "PSZ-AC_5:5_Unitary_Package_fan",
            "supply_fan_object_type": "Fan:OnOff",
            "unitary_system_air_inlet_node_name": "PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode",
            "unitary_system_air_outlet_node_name": "PSZ-AC_5:5 Supply Equipment Outlet Node"
        },
        "PSZ-AC_6:6_Unitary_Package": {
            "availability_schedule_name": "ALWAYS_ON",
            "controlling_zone_or_thermostat_location": "LGstore2",
            "cooling_coil_name": "PSZ-AC_6:6_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-AC_6:6_Unitary_Package_HeatCoil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_fan_name": "PSZ-AC_6:6_Unitary_Package_fan",
            "supply_fan_object_type": "Fan:OnOff",
            "unitary_system_air_inlet_node_name": "PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode",
            "unitary_system_air_outlet_node_name": "PSZ-AC_6:6 Supply Equipment Outlet Node"
        },
        "PSZ-AC_7:7_Unitary_Package": {
            "availability_schedule_name": "ALWAYS_ON",
            "controlling_zone_or_thermostat_location": "SMstore5",
            "cooling_coil_name": "PSZ-AC_7:7_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-AC_7:7_Unitary_Package_HeatCoil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_fan_name": "PSZ-AC_7:7_Unitary_Package_fan",
            "supply_fan_object_type": "Fan:OnOff",
            "unitary_system_air_inlet_node_name": "PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode",
            "unitary_system_air_outlet_node_name": "PSZ-AC_7:7 Supply Equipment Outlet Node"
        },
        "PSZ-AC_8:8_Unitary_Package": {
            "availability_schedule_name": "ALWAYS_ON",
            "controlling_zone_or_thermostat_location": "SMstore6",
            "cooling_coil_name": "PSZ-AC_8:8_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-AC_8:8_Unitary_Package_HeatCoil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_fan_name": "PSZ-AC_8:8_Unitary_Package_fan",
            "supply_fan_object_type": "Fan:OnOff",
            "unitary_system_air_inlet_node_name": "PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode",
            "unitary_system_air_outlet_node_name": "PSZ-AC_8:8 Supply Equipment Outlet Node"
        },
        "PSZ-AC_9:9_Unitary_Package": {
            "availability_schedule_name": "ALWAYS_ON",
            "controlling_zone_or_thermostat_location": "SMstore7",
            "cooling_coil_name": "PSZ-AC_9:9_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-AC_9:9_Unitary_Package_HeatCoil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_fan_name": "PSZ-AC_9:9_Unitary_Package_fan",
            "supply_fan_object_type": "Fan:OnOff",
            "unitary_system_air_inlet_node_name": "PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode",
            "unitary_system_air_outlet_node_name": "PSZ-AC_9:9 Supply Equipment Outlet Node"
        },
        "PSZ-AC_10:10_Unitary_Package": {
            "availability_schedule_name": "ALWAYS_ON",
            "controlling_zone_or_thermostat_location": "SMstore8",
            "cooling_coil_name": "PSZ-AC_10:10_Unitary_Package_CoolCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-AC_10:10_Unitary_Package_HeatCoil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supply_fan_name": "PSZ-AC_10:10_Unitary_Package_fan",
            "supply_fan_object_type": "Fan:OnOff",
            "unitary_system_air_inlet_node_name": "PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode",
            "unitary_system_air_outlet_node_name": "PSZ-AC_10:10 Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "PSZ-AC_1:1 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "LGstore1 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_1:1 Zone Equipment Outlet Node"
        },
        "PSZ-AC_2:2 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SMstore1 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_2:2 Zone Equipment Outlet Node"
        },
        "PSZ-AC_3:3 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SMstore2 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_3:3 Zone Equipment Outlet Node"
        },
        "PSZ-AC_4:4 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SMstore3 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_4:4 Zone Equipment Outlet Node"
        },
        "PSZ-AC_5:5 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SMstore4 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_5:5 Zone Equipment Outlet Node"
        },
        "PSZ-AC_6:6 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "LGstore2 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_6:6 Zone Equipment Outlet Node"
        },
        "PSZ-AC_7:7 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SMstore5 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_7:7 Zone Equipment Outlet Node"
        },
        "PSZ-AC_8:8 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SMstore6 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_8:8 Zone Equipment Outlet Node"
        },
        "PSZ-AC_9:9 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SMstore7 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_9:9 Zone Equipment Outlet Node"
        },
        "PSZ-AC_10:10 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SMstore8 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC_10:10 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "PSZ-AC_1:1 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_1:1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "LGstore1 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_2:2 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_2:2 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SMstore1 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_3:3 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_3:3 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SMstore2 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_4:4 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_4:4 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SMstore3 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_5:5 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_5:5 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SMstore4 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_6:6 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_6:6 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "LGstore2 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_7:7 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_7:7 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SMstore5 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_8:8 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_8:8 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SMstore6 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_9:9 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_9:9 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SMstore7 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC_10:10 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC_10:10 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SMstore8 Direct Air Inlet Node Name ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "LGstore1 Direct Air": {
            "air_inlet_node_name": "LGstore1 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "LGstore1 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "LGstore2 Direct Air": {
            "air_inlet_node_name": "LGstore2 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "LGstore2 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "SMstore1 Direct Air": {
            "air_inlet_node_name": "SMstore1 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "SMstore1 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "SMstore2 Direct Air": {
            "air_inlet_node_name": "SMstore2 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "SMstore2 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "SMstore3 Direct Air": {
            "air_inlet_node_name": "SMstore3 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "SMstore3 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "SMstore4 Direct Air": {
            "air_inlet_node_name": "SMstore4 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "SMstore4 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "SMstore5 Direct Air": {
            "air_inlet_node_name": "SMstore5 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "SMstore5 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "SMstore6 Direct Air": {
            "air_inlet_node_name": "SMstore6 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "SMstore6 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "SMstore7 Direct Air": {
            "air_inlet_node_name": "SMstore7 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "SMstore7 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "SMstore8 Direct Air": {
            "air_inlet_node_name": "SMstore8 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "SMstore8 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:NightCycle": {
        "PSZ-AC_1:1 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_2:2 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_3:3 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_4:4 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_5:5 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_6:6 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_7:7 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_8:8 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_9:9 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC_10:10 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "PSZ-AC_1:1 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_1:1 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_2:2 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_2:2 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_3:3 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_3:3 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_4:4 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_4:4 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_5:5 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_5:5 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_6:6 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_6:6 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_7:7 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_7:7 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_8:8 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_8:8 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_9:9 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_9:9 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC_10:10 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC_10:10 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Branch": {
        "PSZ-AC_1:1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_1:1_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode",
                    "component_name": "PSZ-AC_1:1_Unitary_Package",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_2:2 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_2:2_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode",
                    "component_name": "PSZ-AC_2:2_Unitary_Package",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_3:3 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_3:3 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_3:3_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode",
                    "component_name": "PSZ-AC_3:3_Unitary_Package",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "PSZ-AC_3:3 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_4:4 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_4:4 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_4:4_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode",
                    "component_name": "PSZ-AC_4:4_Unitary_Package",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "PSZ-AC_4:4 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_5:5 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_5:5 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_5:5_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode",
                    "component_name": "PSZ-AC_5:5_Unitary_Package",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "PSZ-AC_5:5 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_6:6 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_6:6 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_6:6_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode",
                    "component_name": "PSZ-AC_6:6_Unitary_Package",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "PSZ-AC_6:6 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_7:7 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_7:7 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_7:7_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode",
                    "component_name": "PSZ-AC_7:7_Unitary_Package",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "PSZ-AC_7:7 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_8:8 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_8:8 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_8:8_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode",
                    "component_name": "PSZ-AC_8:8_Unitary_Package",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "PSZ-AC_8:8 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_9:9 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_9:9 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_9:9_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode",
                    "component_name": "PSZ-AC_9:9_Unitary_Package",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "PSZ-AC_9:9 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC_10:10 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC_10:10 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC_10:10_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode",
                    "component_name": "PSZ-AC_10:10_Unitary_Package",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatCool",
                    "component_outlet_node_name": "PSZ-AC_10:10 Supply Equipment Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "PSZ-AC_1:1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_1:1 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_2:2 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_2:2 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_3:3 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_3:3 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_4:4 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_4:4 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_5:5 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_5:5 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_6:6 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_6:6 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_7:7 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_7:7 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_8:8 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_8:8 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_9:9 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_9:9 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC_10:10 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC_10:10 Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Benchmark Strip Mall New V 1.1_3.1": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "LGstore1_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LGstore1"
        },
        "LGstore1_Roof": {
            "construction_name": "roofs",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore1"
        },
        "LGstore1_Wall_1": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore1"
        },
        "LGstore1_Wall_2": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore1"
        },
        "LGstore1_Wall_3": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore1"
        },
        "LGstore1_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LGstore1"
        },
        "LGstore2_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LGstore2"
        },
        "LGstore2_Roof": {
            "construction_name": "roofs",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore2"
        },
        "LGstore2_Wall_1": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore2"
        },
        "LGstore2_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore4_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LGstore2"
        },
        "LGstore2_Wall_3": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "LGstore2"
        },
        "LGstore2_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore5_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "LGstore2"
        },
        "SMstore1_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore1"
        },
        "SMstore1_Roof": {
            "construction_name": "roofs",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore1"
        },
        "SMstore1_Wall_1": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore1"
        },
        "SMstore1_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "LGstore1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore1"
        },
        "SMstore1_Wall_3": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore1"
        },
        "SMstore1_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore2_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore1"
        },
        "SMstore2_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore2"
        },
        "SMstore2_Roof": {
            "construction_name": "roofs",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore2"
        },
        "SMstore2_Wall_1": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore2"
        },
        "SMstore2_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore2"
        },
        "SMstore2_Wall_3": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.86,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore2"
        },
        "SMstore2_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore3_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore2"
        },
        "SMstore3_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore3"
        },
        "SMstore3_Roof": {
            "construction_name": "roofs",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore3"
        },
        "SMstore3_Wall_1": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore3"
        },
        "SMstore3_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore3"
        },
        "SMstore3_Wall_3": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.48,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore3"
        },
        "SMstore3_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore4_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore3"
        },
        "SMstore4_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore4"
        },
        "SMstore4_Roof": {
            "construction_name": "roofs",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore4"
        },
        "SMstore4_Wall_1": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore4"
        },
        "SMstore4_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore3_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore4"
        },
        "SMstore4_Wall_3": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore4"
        },
        "SMstore4_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "LGstore2_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore4"
        },
        "SMstore5_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore5"
        },
        "SMstore5_Roof": {
            "construction_name": "roofs",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore5"
        },
        "SMstore5_Wall_1": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore5"
        },
        "SMstore5_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "LGstore2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore5"
        },
        "SMstore5_Wall_3": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore5"
        },
        "SMstore5_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore6_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore5"
        },
        "SMstore6_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore6"
        },
        "SMstore6_Roof": {
            "construction_name": "roofs",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore6"
        },
        "SMstore6_Wall_1": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore6"
        },
        "SMstore6_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore5_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore6"
        },
        "SMstore6_Wall_3": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 68.58,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore6"
        },
        "SMstore6_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore7_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore6"
        },
        "SMstore7_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore7"
        },
        "SMstore7_Roof": {
            "construction_name": "roofs",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore7"
        },
        "SMstore7_Wall_1": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore7"
        },
        "SMstore7_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore6_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore7"
        },
        "SMstore7_Wall_3": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore7"
        },
        "SMstore7_Wall_4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore8_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore7"
        },
        "SMstore8_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore8"
        },
        "SMstore8_Roof": {
            "construction_name": "roofs",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore8"
        },
        "SMstore8_Wall_1": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore8"
        },
        "SMstore8_Wall_2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMstore7_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SMstore8"
        },
        "SMstore8_Wall_3": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 83.82,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore8"
        },
        "SMstore8_Wall_4": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.18
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 91.44,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 5.18
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SMstore8"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "PSZ-AC_1:1_Unitary_Package_CoolCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_1:1_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_1:1_Unitary_PackagecoolEIRFT",
            "gross_rated_cooling_cop": 2.96014,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_1:1_Unitary_PackagecoolPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_1:1_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_1:1_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_2:2_Unitary_Package_CoolCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_2:2_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_2:2_Unitary_PackagecoolEIRFT",
            "gross_rated_cooling_cop": 3.04924,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_2:2_Unitary_PackagecoolPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_2:2_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_2:2_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_3:3_Unitary_Package_CoolCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_3:3 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_3:3_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_3:3_Unitary_PackagecoolEIRFT",
            "gross_rated_cooling_cop": 3.04924,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_3:3_Unitary_PackagecoolPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_3:3_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_3:3_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_4:4_Unitary_Package_CoolCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_4:4 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_4:4_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_4:4_Unitary_PackagecoolEIRFT",
            "gross_rated_cooling_cop": 3.04924,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_4:4_Unitary_PackagecoolPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_4:4_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_4:4_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_5:5_Unitary_Package_CoolCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_5:5 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_5:5_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_5:5_Unitary_PackagecoolEIRFT",
            "gross_rated_cooling_cop": 3.04924,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_5:5_Unitary_PackagecoolPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_5:5_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_5:5_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_6:6_Unitary_Package_CoolCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_6:6 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_6:6_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_6:6_Unitary_PackagecoolEIRFT",
            "gross_rated_cooling_cop": 2.96014,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_6:6_Unitary_PackagecoolPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_6:6_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_6:6_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_7:7_Unitary_Package_CoolCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_7:7 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_7:7_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_7:7_Unitary_PackagecoolEIRFT",
            "gross_rated_cooling_cop": 3.04924,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_7:7_Unitary_PackagecoolPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_7:7_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_7:7_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_8:8_Unitary_Package_CoolCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_8:8 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_8:8_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_8:8_Unitary_PackagecoolEIRFT",
            "gross_rated_cooling_cop": 3.04924,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_8:8_Unitary_PackagecoolPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_8:8_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_8:8_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_9:9_Unitary_Package_CoolCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_9:9 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_9:9_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_9:9_Unitary_PackagecoolEIRFT",
            "gross_rated_cooling_cop": 3.04924,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_9:9_Unitary_PackagecoolPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_9:9_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_9:9_Unitary_PackagecoolCapFT"
        },
        "PSZ-AC_10:10_Unitary_Package_CoolCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_10:10 Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC_10:10_Unitary_PackagecoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC_10:10_Unitary_PackagecoolEIRFT",
            "gross_rated_cooling_cop": 3.04924,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PSZ-AC_10:10_Unitary_PackagecoolPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC_10:10_Unitary_PackagecoolFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC_10:10_Unitary_PackagecoolCapFT"
        }
    },
    "Coil:Heating:Fuel": {
        "PSZ-AC_1:1_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "PSZ-AC_2:2_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "PSZ-AC_3:3_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "PSZ-AC_4:4_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "PSZ-AC_5:5_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "PSZ-AC_6:6_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "PSZ-AC_7:7_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "PSZ-AC_8:8_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "PSZ-AC_9:9_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "PSZ-AC_10:10_Unitary_Package_HeatCoil": {
            "air_inlet_node_name": "PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet",
            "air_outlet_node_name": "PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        }
    },
    "ComponentCost:LineItem": {
        "ElectricEquipment:LGstore1:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "LGstore1",
            "line_item_type": "General",
            "quantity": 1.4981
        },
        "ElectricEquipment:LGstore2:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "LGstore2",
            "line_item_type": "General",
            "quantity": 1.4981
        },
        "ElectricEquipment:SMstore1:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "SMstore1",
            "line_item_type": "General",
            "quantity": 0.749
        },
        "ElectricEquipment:SMstore2:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "SMstore2",
            "line_item_type": "General",
            "quantity": 0.749
        },
        "ElectricEquipment:SMstore3:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "SMstore3",
            "line_item_type": "General",
            "quantity": 0.749
        },
        "ElectricEquipment:SMstore4:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "SMstore4",
            "line_item_type": "General",
            "quantity": 0.749
        },
        "ElectricEquipment:SMstore5:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "SMstore5",
            "line_item_type": "General",
            "quantity": 0.749
        },
        "ElectricEquipment:SMstore6:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "SMstore6",
            "line_item_type": "General",
            "quantity": 0.749
        },
        "ElectricEquipment:SMstore7:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "SMstore7",
            "line_item_type": "General",
            "quantity": 0.749
        },
        "ElectricEquipment:SMstore8:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "SMstore8",
            "line_item_type": "General",
            "quantity": 0.749
        },
        "Infiltration:LGstore1": {
            "cost_per_each": 1.0,
            "item_name": "LGstore1",
            "line_item_type": "General",
            "quantity": 0.1905
        },
        "Infiltration:LGstore2": {
            "cost_per_each": 1.0,
            "item_name": "LGstore2",
            "line_item_type": "General",
            "quantity": 0.1554
        },
        "Infiltration:SMstore1": {
            "cost_per_each": 1.0,
            "item_name": "SMstore1",
            "line_item_type": "General",
            "quantity": 0.0777
        },
        "Infiltration:SMstore2": {
            "cost_per_each": 1.0,
            "item_name": "SMstore2",
            "line_item_type": "General",
            "quantity": 0.0777
        },
        "Infiltration:SMstore3": {
            "cost_per_each": 1.0,
            "item_name": "SMstore3",
            "line_item_type": "General",
            "quantity": 0.0777
        },
        "Infiltration:SMstore4": {
            "cost_per_each": 1.0,
            "item_name": "SMstore4",
            "line_item_type": "General",
            "quantity": 0.0777
        },
        "Infiltration:SMstore5": {
            "cost_per_each": 1.0,
            "item_name": "SMstore5",
            "line_item_type": "General",
            "quantity": 0.0777
        },
        "Infiltration:SMstore6": {
            "cost_per_each": 1.0,
            "item_name": "SMstore6",
            "line_item_type": "General",
            "quantity": 0.0777
        },
        "Infiltration:SMstore7": {
            "cost_per_each": 1.0,
            "item_name": "SMstore7",
            "line_item_type": "General",
            "quantity": 0.0777
        },
        "Infiltration:SMstore8": {
            "cost_per_each": 1.0,
            "item_name": "SMstore8",
            "line_item_type": "General",
            "quantity": 0.1128
        },
        "Interior Furnishings": {
            "cost_per_area": 1,
            "item_name": "InteriorFurnishings",
            "line_item_type": "Construction"
        },
        "LIGHTING EQUIP:LGstore1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "LGstore1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:LGstore2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "LGstore2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:SMstore1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "SMstore1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:SMstore2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "SMstore2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:SMstore3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "SMstore3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:SMstore4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "SMstore4",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:SMstore5": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "SMstore5",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:SMstore6": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "SMstore6",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:SMstore7": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "SMstore7",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:SMstore8": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "SMstore8",
            "line_item_type": "Lights"
        },
        "People:LGstore1": {
            "cost_per_each": 1.0,
            "item_name": "LGstore1",
            "line_item_type": "General",
            "quantity": 56.2644
        },
        "People:LGstore2": {
            "cost_per_each": 1.0,
            "item_name": "LGstore2",
            "line_item_type": "General",
            "quantity": 56.2644
        },
        "People:SMstore1": {
            "cost_per_each": 1.0,
            "item_name": "SMstore1",
            "line_item_type": "General",
            "quantity": 28.1322
        },
        "People:SMstore2": {
            "cost_per_each": 1.0,
            "item_name": "SMstore2",
            "line_item_type": "General",
            "quantity": 28.1322
        },
        "People:SMstore3": {
            "cost_per_each": 1.0,
            "item_name": "SMstore3",
            "line_item_type": "General",
            "quantity": 28.1322
        },
        "People:SMstore4": {
            "cost_per_each": 1.0,
            "item_name": "SMstore4",
            "line_item_type": "General",
            "quantity": 28.1322
        },
        "People:SMstore5": {
            "cost_per_each": 1.0,
            "item_name": "SMstore5",
            "line_item_type": "General",
            "quantity": 28.1322
        },
        "People:SMstore6": {
            "cost_per_each": 1.0,
            "item_name": "SMstore6",
            "line_item_type": "General",
            "quantity": 28.1322
        },
        "People:SMstore7": {
            "cost_per_each": 1.0,
            "item_name": "SMstore7",
            "line_item_type": "General",
            "quantity": 28.1322
        },
        "People:SMstore8": {
            "cost_per_each": 1.0,
            "item_name": "SMstore8",
            "line_item_type": "General",
            "quantity": 28.1322
        },
        "door:door": {
            "cost_per_area": 1.0,
            "item_name": "door",
            "line_item_type": "Construction"
        },
        "ext-slab:ext-slab": {
            "cost_per_area": 24.86,
            "item_name": "ext-slab",
            "line_item_type": "Construction"
        },
        "ext-walls:ext-walls": {
            "cost_per_area": 40.2596,
            "item_name": "ext-walls",
            "line_item_type": "Construction"
        },
        "int-walls:int-walls": {
            "cost_per_area": 1.0,
            "item_name": "int-walls",
            "line_item_type": "Construction"
        },
        "roofs:roofs": {
            "cost_per_area": 34.3904,
            "item_name": "roofs",
            "line_item_type": "Construction"
        },
        "south:window_south": {
            "cost_per_area": 215.97,
            "item_name": "window_south",
            "line_item_type": "Construction"
        }
    },
    "Construction": {
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "door": {
            "layer_2": "AIR",
            "layer_3": "METAL Door Medium 18Ga_2",
            "outside_layer": "METAL Door Medium 18Ga_1"
        },
        "ext-slab": {
            "outside_layer": "MAT-CC05 4 HW CONCRETE"
        },
        "ext-walls": {
            "layer_2": "Wall Insulation [6]",
            "layer_3": "1/2IN Gypsum",
            "outside_layer": "MAT-SHEATH"
        },
        "int-walls": {
            "layer_2": "GP01 1/2 GYPSUM",
            "outside_layer": "GP01 1/2 GYPSUM"
        },
        "roofs": {
            "layer_2": "Roof Insulation",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "window_south": {
            "outside_layer": "Theoretical Glass [66]"
        }
    },
    "Controller:OutdoorAir": {
        "PSZ-AC_1:1_OA_Controller": {
            "actuator_node_name": "PSZ-AC_1:1_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_1:1_OARelief Node",
            "return_air_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node"
        },
        "PSZ-AC_2:2_OA_Controller": {
            "actuator_node_name": "PSZ-AC_2:2_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_2:2_OARelief Node",
            "return_air_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node"
        },
        "PSZ-AC_3:3_OA_Controller": {
            "actuator_node_name": "PSZ-AC_3:3_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_3:3_OARelief Node",
            "return_air_node_name": "PSZ-AC_3:3 Supply Equipment Inlet Node"
        },
        "PSZ-AC_4:4_OA_Controller": {
            "actuator_node_name": "PSZ-AC_4:4_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_4:4_OARelief Node",
            "return_air_node_name": "PSZ-AC_4:4 Supply Equipment Inlet Node"
        },
        "PSZ-AC_5:5_OA_Controller": {
            "actuator_node_name": "PSZ-AC_5:5_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_5:5_OARelief Node",
            "return_air_node_name": "PSZ-AC_5:5 Supply Equipment Inlet Node"
        },
        "PSZ-AC_6:6_OA_Controller": {
            "actuator_node_name": "PSZ-AC_6:6_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_6:6_OARelief Node",
            "return_air_node_name": "PSZ-AC_6:6 Supply Equipment Inlet Node"
        },
        "PSZ-AC_7:7_OA_Controller": {
            "actuator_node_name": "PSZ-AC_7:7_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_7:7_OARelief Node",
            "return_air_node_name": "PSZ-AC_7:7 Supply Equipment Inlet Node"
        },
        "PSZ-AC_8:8_OA_Controller": {
            "actuator_node_name": "PSZ-AC_8:8_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_8:8_OARelief Node",
            "return_air_node_name": "PSZ-AC_8:8 Supply Equipment Inlet Node"
        },
        "PSZ-AC_9:9_OA_Controller": {
            "actuator_node_name": "PSZ-AC_9:9_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_9:9_OARelief Node",
            "return_air_node_name": "PSZ-AC_9:9 Supply Equipment Inlet Node"
        },
        "PSZ-AC_10:10_OA_Controller": {
            "actuator_node_name": "PSZ-AC_10:10_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode",
            "relief_air_outlet_node_name": "PSZ-AC_10:10_OARelief Node",
            "return_air_node_name": "PSZ-AC_10:10 Supply Equipment Inlet Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 20,
            "minimum_system_timestep": 1
        }
    },
    "Curve:Biquadratic": {
        "PSZ-AC_1:1_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_1:1_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_2:2_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_2:2_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_3:3_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_3:3_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_4:4_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_4:4_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_5:5_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_5:5_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_6:6_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_6:6_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_7:7_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_7:7_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_8:8_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_8:8_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_9:9_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_9:9_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_10:10_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_10:10_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "PSZ-AC_1:1_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_1:1_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_1:1_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_2:2_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_2:2_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_2:2_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_3:3_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_3:3_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_3:3_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_4:4_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_4:4_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_4:4_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_5:5_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_5:5_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_5:5_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_6:6_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_6:6_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_6:6_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_7:7_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_7:7_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_7:7_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_8:8_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_8:8_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_8:8_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_9:9_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_9:9_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_9:9_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_10:10_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_10:10_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_10:10_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA LGstore1": {
            "outdoor_air_flow_per_zone": 0.5226,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA LGstore2": {
            "outdoor_air_flow_per_zone": 0.5226,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA SMstore1": {
            "outdoor_air_flow_per_zone": 0.2613,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA SMstore2": {
            "outdoor_air_flow_per_zone": 0.2613,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA SMstore3": {
            "outdoor_air_flow_per_zone": 0.2613,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA SMstore4": {
            "outdoor_air_flow_per_zone": 0.2613,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA SMstore5": {
            "outdoor_air_flow_per_zone": 0.2613,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA SMstore6": {
            "outdoor_air_flow_per_zone": 0.2613,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA SMstore7": {
            "outdoor_air_flow_per_zone": 0.2613,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA SMstore8": {
            "outdoor_air_flow_per_zone": 0.2613,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        }
    },
    "ElectricEquipment": {
        "LGstore1_MiscPlug_Equip": {
            "design_level": 1498.0615,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "LGstore1"
        },
        "LGstore2_MiscPlug_Equip": {
            "design_level": 1498.0615,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "LGstore2"
        },
        "SMstore1_MiscPlug_Equip": {
            "design_level": 749.0308,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore1"
        },
        "SMstore2_MiscPlug_Equip": {
            "design_level": 749.0308,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore2"
        },
        "SMstore3_MiscPlug_Equip": {
            "design_level": 749.0308,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore3"
        },
        "SMstore4_MiscPlug_Equip": {
            "design_level": 749.0308,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore4"
        },
        "SMstore5_MiscPlug_Equip": {
            "design_level": 749.0308,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore5"
        },
        "SMstore6_MiscPlug_Equip": {
            "design_level": 749.0308,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore6"
        },
        "SMstore7_MiscPlug_Equip": {
            "design_level": 749.0308,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore7"
        },
        "SMstore8_MiscPlug_Equip": {
            "design_level": 749.0308,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore8"
        }
    },
    "EnvironmentalImpactFactors": {
        "EnvironmentalImpactFactors 1": {
            "district_cooling_cop": 4.18,
            "district_heating_steam_conversion_efficiency": 0.585,
            "district_heating_water_efficiency": 0.663,
            "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
            "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
            "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 3749.9544,
            "end_use_subcategory": "Exterior Facade Lighting",
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Fan:OnOff": {
        "PSZ-AC_1:1_Unitary_Package_fan": {
            "air_inlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode",
            "air_outlet_node_name": "PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Unitary Fans",
            "fan_total_efficiency": 0.254,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 330
        },
        "PSZ-AC_2:2_Unitary_Package_fan": {
            "air_inlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode",
            "air_outlet_node_name": "PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Unitary Fans",
            "fan_total_efficiency": 0.254,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 330
        },
        "PSZ-AC_3:3_Unitary_Package_fan": {
            "air_inlet_node_name": "PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode",
            "air_outlet_node_name": "PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Unitary Fans",
            "fan_total_efficiency": 0.254,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 330
        },
        "PSZ-AC_4:4_Unitary_Package_fan": {
            "air_inlet_node_name": "PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode",
            "air_outlet_node_name": "PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Unitary Fans",
            "fan_total_efficiency": 0.254,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 330
        },
        "PSZ-AC_5:5_Unitary_Package_fan": {
            "air_inlet_node_name": "PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode",
            "air_outlet_node_name": "PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Unitary Fans",
            "fan_total_efficiency": 0.254,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 330
        },
        "PSZ-AC_6:6_Unitary_Package_fan": {
            "air_inlet_node_name": "PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode",
            "air_outlet_node_name": "PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Unitary Fans",
            "fan_total_efficiency": 0.254,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 330
        },
        "PSZ-AC_7:7_Unitary_Package_fan": {
            "air_inlet_node_name": "PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode",
            "air_outlet_node_name": "PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Unitary Fans",
            "fan_total_efficiency": 0.254,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 330
        },
        "PSZ-AC_8:8_Unitary_Package_fan": {
            "air_inlet_node_name": "PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode",
            "air_outlet_node_name": "PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Unitary Fans",
            "fan_total_efficiency": 0.254,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 330
        },
        "PSZ-AC_9:9_Unitary_Package_fan": {
            "air_inlet_node_name": "PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode",
            "air_outlet_node_name": "PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Unitary Fans",
            "fan_total_efficiency": 0.254,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 330
        },
        "PSZ-AC_10:10_Unitary_Package_fan": {
            "air_inlet_node_name": "PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode",
            "air_outlet_node_name": "PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Unitary Fans",
            "fan_total_efficiency": 0.254,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 330
        }
    },
    "FenestrationSurface:Detailed": {
        "LGstore1_Wall_1_Door_1": {
            "building_surface_name": "LGstore1_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 2.9,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 2.9,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 4.73,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 4.73,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore1_Wall_1_Door_2": {
            "building_surface_name": "LGstore1_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 10.52,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 10.52,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 12.35,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 12.35,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore1_Wall_1_Window_1": {
            "building_surface_name": "LGstore1_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.61,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 0.61,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 2.74,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 2.74,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore1_Wall_1_Window_2": {
            "building_surface_name": "LGstore1_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.88,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 4.88,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 7.01,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 7.01,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore1_Wall_1_Window_3": {
            "building_surface_name": "LGstore1_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.23,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 8.23,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 10.36,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 10.36,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore1_Wall_1_Window_4": {
            "building_surface_name": "LGstore1_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.5,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 12.5,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 14.63,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 14.63,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore1_Wall_3_Door_1": {
            "building_surface_name": "LGstore1_Wall_3",
            "construction_name": "door",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 4.73,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 4.73,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 2.9,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 2.9,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore1_Wall_3_Door_2": {
            "building_surface_name": "LGstore1_Wall_3",
            "construction_name": "door",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 12.35,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 12.35,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 10.52,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 10.52,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore2_Wall_1_Door_1": {
            "building_surface_name": "LGstore2_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 48.62,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 48.62,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 50.44,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 50.44,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore2_Wall_1_Door_2": {
            "building_surface_name": "LGstore2_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 56.24,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 56.24,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 58.06,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 58.06,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore2_Wall_1_Window_1": {
            "building_surface_name": "LGstore2_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 46.33,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 46.33,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 48.46,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 48.46,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore2_Wall_1_Window_2": {
            "building_surface_name": "LGstore2_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 50.6,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 50.6,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 52.73,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 52.73,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore2_Wall_1_Window_3": {
            "building_surface_name": "LGstore2_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 53.95,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 53.95,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 56.08,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 56.08,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore2_Wall_1_Window_4": {
            "building_surface_name": "LGstore2_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 58.22,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 58.22,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 60.35,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 60.35,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore2_Wall_3_Door_1": {
            "building_surface_name": "LGstore2_Wall_3",
            "construction_name": "door",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 50.44,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 50.44,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 48.62,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 48.62,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "LGstore2_Wall_3_Door_2": {
            "building_surface_name": "LGstore2_Wall_3",
            "construction_name": "door",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 58.06,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 58.06,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 56.24,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 56.24,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore1_Wall_1_Door": {
            "building_surface_name": "SMstore1_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 18.14,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 18.14,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 19.97,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 19.97,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore1_Wall_1_Window_1": {
            "building_surface_name": "SMstore1_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.85,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 15.85,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 17.98,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 17.98,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore1_Wall_1_Window_2": {
            "building_surface_name": "SMstore1_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.12,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 20.12,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 22.25,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 22.25,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore1_Wall_3_Door": {
            "building_surface_name": "SMstore1_Wall_3",
            "construction_name": "door",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 19.97,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 19.97,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 18.14,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 18.14,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore2_Wall_1_Door": {
            "building_surface_name": "SMstore2_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 25.76,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 25.76,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 27.58,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 27.58,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore2_Wall_1_Window_1": {
            "building_surface_name": "SMstore2_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 23.47,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 23.47,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 25.6,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 25.6,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore2_Wall_1_Window_2": {
            "building_surface_name": "SMstore2_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.74,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 27.74,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 29.87,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 29.87,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore2_Wall_3_Door": {
            "building_surface_name": "SMstore2_Wall_3",
            "construction_name": "door",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 27.58,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 27.58,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 25.76,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 25.76,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore3_Wall_1_Door": {
            "building_surface_name": "SMstore3_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 33.38,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 33.38,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 35.2,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 35.2,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore3_Wall_1_Window_1": {
            "building_surface_name": "SMstore3_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 31.09,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 31.09,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 33.22,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 33.22,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore3_Wall_1_Window_2": {
            "building_surface_name": "SMstore3_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 35.36,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 35.36,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 37.49,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 37.49,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore3_Wall_3_Door": {
            "building_surface_name": "SMstore3_Wall_3",
            "construction_name": "door",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 35.2,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 35.2,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 33.38,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 33.38,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore4_Wall_1_Door": {
            "building_surface_name": "SMstore4_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 41.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 41.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 42.82,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 42.82,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore4_Wall_1_Window_1": {
            "building_surface_name": "SMstore4_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 38.71,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 38.71,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 40.84,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 40.84,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore4_Wall_1_Window_2": {
            "building_surface_name": "SMstore4_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 42.98,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 42.98,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 45.11,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 45.11,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore4_Wall_3_Door": {
            "building_surface_name": "SMstore4_Wall_3",
            "construction_name": "door",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 42.82,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 42.82,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 41.0,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 41.0,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore5_Wall_1_Door": {
            "building_surface_name": "SMstore5_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 63.86,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 63.86,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 65.68,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 65.68,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore5_Wall_1_Window_1": {
            "building_surface_name": "SMstore5_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 61.57,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 61.57,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 63.7,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 63.7,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore5_Wall_1_Window_2": {
            "building_surface_name": "SMstore5_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 65.84,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 65.84,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 67.97,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 67.97,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore5_Wall_3_Door": {
            "building_surface_name": "SMstore5_Wall_3",
            "construction_name": "door",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 65.68,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 65.68,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 63.86,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 63.86,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore6_Wall_1_Door": {
            "building_surface_name": "SMstore6_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 71.48,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 71.48,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 73.3,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 73.3,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore6_Wall_1_Window_1": {
            "building_surface_name": "SMstore6_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 69.19,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 69.19,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 71.32,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 71.32,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore6_Wall_1_Window_2": {
            "building_surface_name": "SMstore6_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.46,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 73.46,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 75.59,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 75.59,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore6_Wall_3_Door": {
            "building_surface_name": "SMstore6_Wall_3",
            "construction_name": "door",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 73.3,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 73.3,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 71.48,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 71.48,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore7_Wall_1_Door": {
            "building_surface_name": "SMstore7_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 79.1,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 79.1,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 80.92,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 80.92,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore7_Wall_1_Window_1": {
            "building_surface_name": "SMstore7_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 76.81,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 76.81,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 78.94,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 78.94,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore7_Wall_1_Window_2": {
            "building_surface_name": "SMstore7_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 81.08,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 81.08,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 83.21,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 83.21,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore7_Wall_3_Door": {
            "building_surface_name": "SMstore7_Wall_3",
            "construction_name": "door",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 80.92,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 80.92,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 79.1,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 79.1,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore8_Wall_1_Door": {
            "building_surface_name": "SMstore8_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 86.72,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 86.72,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 88.54,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 88.54,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore8_Wall_1_Window_1": {
            "building_surface_name": "SMstore8_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 84.43,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 84.43,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 86.56,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 86.56,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore8_Wall_1_Window_2": {
            "building_surface_name": "SMstore8_Wall_1",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 88.7,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43,
            "vertex_2_x_coordinate": 88.7,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.91,
            "vertex_3_x_coordinate": 90.83,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.91,
            "vertex_4_x_coordinate": 90.83,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43,
            "view_factor_to_ground": "Autocalculate"
        },
        "SMstore8_Wall_3_Door": {
            "building_surface_name": "SMstore8_Wall_3",
            "construction_name": "door",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 88.54,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.13,
            "vertex_2_x_coordinate": 88.54,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 86.72,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 86.72,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.13,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "FuelFactors": {
        "FuelFactors 1": {
            "ch4_emission_factor": 0.7472,
            "co2_emission_factor": 341.7,
            "co_emission_factor": 0.1186,
            "existing_fuel_resource_name": "Electricity",
            "hg_emission_factor": 5.639e-06,
            "n2o_emission_factor": 0.008028,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.01019,
            "nox_emission_factor": 0.6222,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.778e-05,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.01739,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 1.872,
            "source_energy_factor": 3.546,
            "water_emission_factor": 0.4309556
        },
        "FuelFactors 2": {
            "ch4_emission_factor": 0.00106,
            "co2_emission_factor": 52.1,
            "co_emission_factor": 0.0399,
            "existing_fuel_resource_name": "NaturalGas",
            "hg_emission_factor": 1.11e-07,
            "n2o_emission_factor": 0.00106,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00261,
            "nox_emission_factor": 0.0473,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.13e-07,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00359,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.000268,
            "source_energy_factor": 1.092,
            "water_emission_factor": 0
        },
        "FuelFactors 3": {
            "ch4_emission_factor": 0.000719,
            "co2_emission_factor": 70.6,
            "co_emission_factor": 0.0168,
            "existing_fuel_resource_name": "FuelOilNo1",
            "hg_emission_factor": 0.0,
            "n2o_emission_factor": 0.00037,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00114,
            "nox_emission_factor": 0.0667,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 0.0,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00582,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.106,
            "source_energy_factor": 1.158,
            "water_emission_factor": 0
        },
        "FuelFactors 4": {
            "ch4_emission_factor": 0.00103,
            "co2_emission_factor": 62.7,
            "co_emission_factor": 0.0103,
            "existing_fuel_resource_name": "Propane",
            "hg_emission_factor": 0.0,
            "n2o_emission_factor": 0.00461,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.00179,
            "nox_emission_factor": 0.0741,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 0.0,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00231,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.0,
            "source_energy_factor": 1.151,
            "water_emission_factor": 0
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200.0
        }
    },
    "InternalMass": {
        "LGstore1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 696.7728,
            "zone_or_zonelist_name": "LGstore1"
        },
        "LGstore2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 696.7728,
            "zone_or_zonelist_name": "LGstore2"
        },
        "SMstore1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 348.3864,
            "zone_or_zonelist_name": "SMstore1"
        },
        "SMstore2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 348.3864,
            "zone_or_zonelist_name": "SMstore2"
        },
        "SMstore3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 348.3864,
            "zone_or_zonelist_name": "SMstore3"
        },
        "SMstore4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 348.3864,
            "zone_or_zonelist_name": "SMstore4"
        },
        "SMstore5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 348.3864,
            "zone_or_zonelist_name": "SMstore5"
        },
        "SMstore6_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 348.3864,
            "zone_or_zonelist_name": "SMstore6"
        },
        "SMstore7_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 348.3864,
            "zone_or_zonelist_name": "SMstore7"
        },
        "SMstore8_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 348.3864,
            "zone_or_zonelist_name": "SMstore8"
        }
    },
    "Lights": {
        "LGstore1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 8357.7897,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "LGstore1"
        },
        "LGstore2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 4797.2807,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "LGstore2"
        },
        "SMstore1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 4178.8949,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore1"
        },
        "SMstore2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3185.9936,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore2"
        },
        "SMstore3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3185.9936,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore3"
        },
        "SMstore4_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 3185.9936,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore4"
        },
        "SMstore5_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2398.6404,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore5"
        },
        "SMstore6_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2398.6404,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore6"
        },
        "SMstore7_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2398.6404,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore7"
        },
        "SMstore8_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2398.6404,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore8"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "1/2IN Gypsum Bottom": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "1/2IN Gypsum Top": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "AtticFloor Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2379,
            "visible_absorptance": 0.7
        },
        "Floor Insulation [2]": {
            "conductivity": 0.045,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0636,
            "visible_absorptance": 0.7
        },
        "GP01 1/2 GYPSUM": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "MAT-CC05 4 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "MAT-CC05 8 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "METAL Door Medium 18Ga_1": {
            "conductivity": 45.3149,
            "density": 7833.03,
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "specific_heat": 502.08,
            "thermal_absorptance": 0.8,
            "thickness": 0.0013,
            "visible_absorptance": 0.5
        },
        "METAL Door Medium 18Ga_2": {
            "conductivity": 45.3149,
            "density": 7833.03,
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "specific_heat": 502.08,
            "thermal_absorptance": 0.8,
            "thickness": 0.0013,
            "visible_absorptance": 0.5
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "PW05_Plywood3/4_in": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0191,
            "visible_absorptance": 0.78
        },
        "Roof Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.125,
            "visible_absorptance": 0.7
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std 1.5  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.038,
            "visible_absorptance": 0.7
        },
        "Std AC02": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "Std MAT-CC05 4  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.2
        },
        "Std PW05": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.019099999,
            "visible_absorptance": 0.78
        },
        "Std Steel_Brown_Cool": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.73,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.73
        },
        "Std Steel_Brown_Regular": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.92
        },
        "Std Very High Reflectivity Surface": {
            "conductivity": 237,
            "density": 2702,
            "roughness": "Smooth",
            "solar_absorptance": 0.05,
            "specific_heat": 903,
            "thermal_absorptance": 0.9,
            "thickness": 0.0005,
            "visible_absorptance": 0.05
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Wall Insulation [6]": {
            "conductivity": 0.045,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0678,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "AIR": {
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "thermal_absorptance": 0.8,
            "thermal_resistance": 0.2515,
            "visible_absorptance": 0.5
        },
        "AIR [1]": {
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "thermal_absorptance": 0.8,
            "thermal_resistance": 0.1214,
            "visible_absorptance": 0.5
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2165,
            "visible_absorptance": 0.8
        },
        "MAT-AIR-WALL": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "MAT-SHEATH": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.3626,
            "visible_absorptance": 0.7
        },
        "Std CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Std Opaque Door panel_con": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.12327,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door panel_semi": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.12327,
            "visible_absorptance": 0.7
        },
        "Std Overhead Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.255345,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "LGstore1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "LGstore1 Direct Air Inlet Node Name"
                }
            ]
        },
        "LGstore2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "LGstore2 Direct Air Inlet Node Name"
                }
            ]
        },
        "PSZ-AC_1:1_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC_1:1_OAInlet Node"
                }
            ]
        },
        "PSZ-AC_2:2_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC_2:2_OAInlet Node"
                }
            ]
        },
        "PSZ-AC_3:3_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC_3:3_OAInlet Node"
                }
            ]
        },
        "PSZ-AC_4:4_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC_4:4_OAInlet Node"
                }
            ]
        },
        "PSZ-AC_5:5_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC_5:5_OAInlet Node"
                }
            ]
        },
        "PSZ-AC_6:6_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC_6:6_OAInlet Node"
                }
            ]
        },
        "PSZ-AC_7:7_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC_7:7_OAInlet Node"
                }
            ]
        },
        "PSZ-AC_8:8_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC_8:8_OAInlet Node"
                }
            ]
        },
        "PSZ-AC_9:9_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC_9:9_OAInlet Node"
                }
            ]
        },
        "PSZ-AC_10:10_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC_10:10_OAInlet Node"
                }
            ]
        },
        "SMstore1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "SMstore1 Direct Air Inlet Node Name"
                }
            ]
        },
        "SMstore2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "SMstore2 Direct Air Inlet Node Name"
                }
            ]
        },
        "SMstore3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "SMstore3 Direct Air Inlet Node Name"
                }
            ]
        },
        "SMstore4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "SMstore4 Direct Air Inlet Node Name"
                }
            ]
        },
        "SMstore5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "SMstore5 Direct Air Inlet Node Name"
                }
            ]
        },
        "SMstore6 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "SMstore6 Direct Air Inlet Node Name"
                }
            ]
        },
        "SMstore7 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "SMstore7 Direct Air Inlet Node Name"
                }
            ]
        },
        "SMstore8 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "SMstore8 Direct Air Inlet Node Name"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "PSZ-AC_1:1_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode",
            "outdoor_air_stream_node_name": "PSZ-AC_1:1_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC_1:1_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node"
        },
        "PSZ-AC_2:2_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode",
            "outdoor_air_stream_node_name": "PSZ-AC_2:2_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC_2:2_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node"
        },
        "PSZ-AC_3:3_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode",
            "outdoor_air_stream_node_name": "PSZ-AC_3:3_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC_3:3_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC_3:3 Supply Equipment Inlet Node"
        },
        "PSZ-AC_4:4_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode",
            "outdoor_air_stream_node_name": "PSZ-AC_4:4_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC_4:4_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC_4:4 Supply Equipment Inlet Node"
        },
        "PSZ-AC_5:5_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode",
            "outdoor_air_stream_node_name": "PSZ-AC_5:5_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC_5:5_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC_5:5 Supply Equipment Inlet Node"
        },
        "PSZ-AC_6:6_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode",
            "outdoor_air_stream_node_name": "PSZ-AC_6:6_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC_6:6_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC_6:6 Supply Equipment Inlet Node"
        },
        "PSZ-AC_7:7_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode",
            "outdoor_air_stream_node_name": "PSZ-AC_7:7_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC_7:7_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC_7:7 Supply Equipment Inlet Node"
        },
        "PSZ-AC_8:8_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode",
            "outdoor_air_stream_node_name": "PSZ-AC_8:8_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC_8:8_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC_8:8 Supply Equipment Inlet Node"
        },
        "PSZ-AC_9:9_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode",
            "outdoor_air_stream_node_name": "PSZ-AC_9:9_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC_9:9_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC_9:9 Supply Equipment Inlet Node"
        },
        "PSZ-AC_10:10_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode",
            "outdoor_air_stream_node_name": "PSZ-AC_10:10_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC_10:10_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC_10:10 Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC_1:1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC_2:2_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC_3:3_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC_4:4_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC_5:5_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 6": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC_6:6_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 7": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC_7:7_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 8": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC_8:8_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 9": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC_9:9_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 10": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC_10:10_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:EnergyManagementSystem": {
        "Output:EnergyManagementSystem 1": {
            "actuator_availability_dictionary_reporting": "Verbose",
            "ems_runtime_language_debug_output_level": "Verbose",
            "internal_variable_availability_dictionary_reporting": "Verbose"
        }
    },
    "Output:EnvironmentalImpactFactors": {
        "Output:EnvironmentalImpactFactors 1": {
            "reporting_frequency": "Monthly"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 3": {
            "key_name": "ElectricityNet:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 5": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:Monthly": {
        "Building Energy Performance - Electricity": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "TaskLights:InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "General:InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Natural Gas": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        },
        "Building Loads - Cooling": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Air System Sensible Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Air System Sensible Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Total Internal Latent Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Total Internal Latent Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                }
            ]
        },
        "Building Loads - Electric": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Lights Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Lights Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Electric Equipment Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Electric Equipment Electricity Energy"
                }
            ]
        },
        "Building Loads - Heating": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Air System Sensible Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Air System Sensible Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "Components of Peak Electrical Demand": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidification:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Generators:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                }
            ]
        },
        "Components of Peak Net Electrical Demand": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ElectricityNet:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ElectricityNet:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidification:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Generators:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                }
            ]
        },
        "Emissions Data Summary": {
            "digits_after_decimal": 4,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "CO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "NOx:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "SO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "PM:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Hg:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterEnvironmentalFactors:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Carbon Equivalent:Facility"
                }
            ]
        },
        "Energy Consumption - Electricity & Natural Gas": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Building"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Building"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "NaturalGas:Building"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "NaturalGas:Building"
                }
            ]
        },
        "Occupant Comfort Data Summary": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "People Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "People Air Relative Humidity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort Mean Radiant Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort Fanger Model PMV"
                }
            ]
        },
        "Outdoor Air Summary": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Air Changes per Hour"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Infiltration Current Density Air Change Rate"
                }
            ]
        },
        "Overall HVAC Air System Loads": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Air System Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Air System Total Cooling Energy"
                }
            ]
        },
        "Overall HVAC System Energy": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:HVAC"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "Peak Energy End-Use - Electricity Part 1": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "TaskLights:InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "General:InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating:Electricity"
                }
            ]
        },
        "Setpoints Not Met With Temperatures": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Heating Setpoint Not Met Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Heating Setpoint Not Met While Occupied Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Cooling Setpoint Not Met Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Cooling Setpoint Not Met While Occupied Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                }
            ]
        },
        "Space Loads": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone People Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Lights Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Electric Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Loss Energy"
                }
            ]
        },
        "Ventilation Load Components": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation No Load Heat Removal Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Cooling Load Increase Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Cooling Load Decrease Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation No Load Heat Addition Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Heating Load Increase Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Heating Load Decrease Energy"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AnnualBuildingUtilityPerformanceSummary"
                },
                {
                    "report_name": "InputVerificationandResultsSummary"
                },
                {
                    "report_name": "ClimaticDataSummary"
                },
                {
                    "report_name": "EnvelopeSummary"
                },
                {
                    "report_name": "EquipmentSummary"
                },
                {
                    "report_name": "ComponentSizingSummary"
                },
                {
                    "report_name": "HVACSizingSummary"
                },
                {
                    "report_name": "SystemSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Internal Convective Heat Gain Rate"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Surface Convection Rate"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Interzone Air Transfer Rate"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Outdoor Air Transfer Rate"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance System Air Transfer Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "LGstore1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 56.2644,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "LGstore1"
        },
        "LGstore2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 56.2644,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "LGstore2"
        },
        "SMstore1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 28.1322,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore1"
        },
        "SMstore2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 28.1322,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore2"
        },
        "SMstore3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 28.1322,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore3"
        },
        "SMstore4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 28.1322,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore4"
        },
        "SMstore5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 28.1322,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore5"
        },
        "SMstore6": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 28.1322,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore6"
        },
        "SMstore7": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 28.1322,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore7"
        },
        "SMstore8": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 28.1322,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore8"
        }
    },
    "PythonPlugin:Instance": {
        "Apply Discrete Package Sizes to Air System Sizing": {
            "plugin_class_name": "ResizePSZToMatchProductAvailability",
            "python_module_name": "PythonPluginDiscreteAirSystemSizes",
            "run_during_warmup_days": "Yes"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until:  8:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "INFIL_HALF_ON_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "PSZ-AC_1:1_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode",
            "fan_outlet_node_name": "PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet",
            "reference_setpoint_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode"
        },
        "PSZ-AC_2:2_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode",
            "fan_outlet_node_name": "PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet",
            "reference_setpoint_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode"
        },
        "PSZ-AC_3:3_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode",
            "fan_outlet_node_name": "PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet",
            "reference_setpoint_node_name": "PSZ-AC_3:3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode"
        },
        "PSZ-AC_4:4_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode",
            "fan_outlet_node_name": "PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet",
            "reference_setpoint_node_name": "PSZ-AC_4:4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode"
        },
        "PSZ-AC_5:5_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode",
            "fan_outlet_node_name": "PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet",
            "reference_setpoint_node_name": "PSZ-AC_5:5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode"
        },
        "PSZ-AC_6:6_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode",
            "fan_outlet_node_name": "PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet",
            "reference_setpoint_node_name": "PSZ-AC_6:6 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode"
        },
        "PSZ-AC_7:7_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode",
            "fan_outlet_node_name": "PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet",
            "reference_setpoint_node_name": "PSZ-AC_7:7 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode"
        },
        "PSZ-AC_8:8_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode",
            "fan_outlet_node_name": "PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet",
            "reference_setpoint_node_name": "PSZ-AC_8:8 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode"
        },
        "PSZ-AC_9:9_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode",
            "fan_outlet_node_name": "PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet",
            "reference_setpoint_node_name": "PSZ-AC_9:9 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode"
        },
        "PSZ-AC_10:10_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode",
            "fan_outlet_node_name": "PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet",
            "reference_setpoint_node_name": "PSZ-AC_10:10 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode"
        }
    },
    "SetpointManager:SingleZone:Reheat": {
        "SupAirTemp MngrLGstore1": {
            "control_variable": "Temperature",
            "control_zone_name": "LGstore1",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "LGstore1 Direct Air Inlet Node Name",
            "zone_node_name": "LGstore1 Air Node"
        },
        "SupAirTemp MngrLGstore2": {
            "control_variable": "Temperature",
            "control_zone_name": "LGstore2",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC_6:6 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "LGstore2 Direct Air Inlet Node Name",
            "zone_node_name": "LGstore2 Air Node"
        },
        "SupAirTemp MngrSMstore1": {
            "control_variable": "Temperature",
            "control_zone_name": "SMstore1",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "SMstore1 Direct Air Inlet Node Name",
            "zone_node_name": "SMstore1 Air Node"
        },
        "SupAirTemp MngrSMstore2": {
            "control_variable": "Temperature",
            "control_zone_name": "SMstore2",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC_3:3 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "SMstore2 Direct Air Inlet Node Name",
            "zone_node_name": "SMstore2 Air Node"
        },
        "SupAirTemp MngrSMstore3": {
            "control_variable": "Temperature",
            "control_zone_name": "SMstore3",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC_4:4 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "SMstore3 Direct Air Inlet Node Name",
            "zone_node_name": "SMstore3 Air Node"
        },
        "SupAirTemp MngrSMstore4": {
            "control_variable": "Temperature",
            "control_zone_name": "SMstore4",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC_5:5 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "SMstore4 Direct Air Inlet Node Name",
            "zone_node_name": "SMstore4 Air Node"
        },
        "SupAirTemp MngrSMstore5": {
            "control_variable": "Temperature",
            "control_zone_name": "SMstore5",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC_7:7 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "SMstore5 Direct Air Inlet Node Name",
            "zone_node_name": "SMstore5 Air Node"
        },
        "SupAirTemp MngrSMstore6": {
            "control_variable": "Temperature",
            "control_zone_name": "SMstore6",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC_8:8 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "SMstore6 Direct Air Inlet Node Name",
            "zone_node_name": "SMstore6 Air Node"
        },
        "SupAirTemp MngrSMstore7": {
            "control_variable": "Temperature",
            "control_zone_name": "SMstore7",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC_9:9 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "SMstore7 Direct Air Inlet Node Name",
            "zone_node_name": "SMstore7 Air Node"
        },
        "SupAirTemp MngrSMstore8": {
            "control_variable": "Temperature",
            "control_zone_name": "SMstore8",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC_10:10 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "SMstore8 Direct Air Inlet Node Name",
            "zone_node_name": "SMstore8 Air Node"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 30,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.04,
            "august_ground_temperature": 20.24,
            "december_ground_temperature": 20.12,
            "february_ground_temperature": 19.94,
            "january_ground_temperature": 19.96,
            "july_ground_temperature": 20.21,
            "june_ground_temperature": 20.17,
            "march_ground_temperature": 19.99,
            "may_ground_temperature": 20.09,
            "november_ground_temperature": 20.17,
            "october_ground_temperature": 20.2,
            "september_ground_temperature": 20.23
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 9.69,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 28.1
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC_1:1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC_2:2",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC_3:3",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC_4:4",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC_5:5",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 6": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC_6:6",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 7": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC_7:7",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 8": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC_8:8",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 9": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC_9:9",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 10": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC_10:10",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA LGstore1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "LGstore1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SMstore1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SMstore1"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SMstore2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SMstore2"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SMstore3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SMstore3"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SMstore4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SMstore4"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA LGstore2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "LGstore2"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SMstore5",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SMstore5"
        },
        "Sizing:Zone 8": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SMstore6",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SMstore6"
        },
        "Sizing:Zone 9": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SMstore7",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SMstore7"
        },
        "Sizing:Zone 10": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SMstore8",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SMstore8"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO Ann Clg .4% Condns DB=>MWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.8,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -20.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20.6,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "LGstore1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "LGstore2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "SMstore1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "SMstore2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "SMstore3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "SMstore4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "SMstore5 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "SMstore6 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "SMstore7 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "SMstore8 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "UtilityCost:Charge:Block": {
        "UtilityCost:Charge:Block 1": {
            "block_1_cost_per_unit_value_or_variable_name": 0.108222,
            "block_2_cost_per_unit_value_or_variable_name": 0.087021,
            "block_3_cost_per_unit_value_or_variable_name": 0.07842,
            "block_4_cost_per_unit_value_or_variable_name": 0.05832,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        },
        "UtilityCost:Charge:Block 2": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0,
            "block_2_cost_per_unit_value_or_variable_name": 0.051773,
            "block_3_cost_per_unit_value_or_variable_name": 0.046965,
            "block_size_1_value_or_variable_name": 190,
            "block_size_2_value_or_variable_name": 110,
            "block_size_3_value_or_variable_name": "remaining",
            "block_size_multiplier_value_or_variable_name": "TotalDemand",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualDemandBaseCharge"
        },
        "UtilityCost:Charge:Block 3": {
            "block_1_cost_per_unit_value_or_variable_name": 0.082409,
            "block_2_cost_per_unit_value_or_variable_name": 0.072873,
            "block_3_cost_per_unit_value_or_variable_name": 0.061696,
            "block_4_cost_per_unit_value_or_variable_name": 0.041179,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        }
    },
    "UtilityCost:Charge:Simple": {
        "UtilityCost:Charge:Simple 1": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 2": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 3": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 4": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.00037,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 5": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -3.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 6": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000216,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 7": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000833,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 8": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 9": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 10": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 11": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 12": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 2.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 13": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 3.4e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 14": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000203,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 15": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000807,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 16": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 17": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": "IN_MonthlyGasRates",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "MonthlyRateGasCharge"
        },
        "UtilityCost:Charge:Simple 18": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "TaxofEightPercent"
        }
    },
    "UtilityCost:Qualify": {
        "UtilityCost:Qualify 1": {
            "number_of_months": 12,
            "qualify_type": "Minimum",
            "season": "Annual",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MinDemand75kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 2": {
            "number_of_months": 1,
            "qualify_type": "Maximum",
            "season": "Annual",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MaxDemand75kw",
            "variable_name": "TotalDemand"
        }
    },
    "UtilityCost:Tariff": {
        "IN_EIAMonthlyRateGas": {
            "conversion_factor_choice": "MCF",
            "group_name": "Comm Gas",
            "monthly_charge_or_variable_name": 0.0,
            "output_meter_name": "NaturalGas:Facility"
        },
        "PSI_CS_CommercialElectricService": {
            "conversion_factor_choice": "kWh",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 9.4,
            "output_meter_name": "Electricity:Facility"
        },
        "PSI_LLF_LowLoadFactorService": {
            "conversion_factor_choice": "kWh",
            "demand_window_length": "HalfHour",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 15.0,
            "output_meter_name": "Electricity:Facility"
        }
    },
    "UtilityCost:Variable": {
        "IN_MonthlyGasRates": {
            "april_value": 9.01,
            "august_value": 10.13,
            "december_value": 7.63,
            "february_value": 7.51,
            "january_value": 8.22,
            "july_value": 10.32,
            "june_value": 10.44,
            "march_value": 8.97,
            "may_value": 9.16,
            "november_value": 7.83,
            "october_value": 8.18,
            "september_value": 9.2,
            "tariff_name": "IN_EIAMonthlyRateGas",
            "variable_type": "Currency"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.2"
        }
    },
    "WindowMaterial:Glazing": {
        "Std Clear Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.05,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.05,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.92,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.92
        },
        "Std Diffusing Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.08,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.08,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.0022,
            "visible_transmittance_at_normal_incidence": 0.9
        },
        "Theoretical Glass [66]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.5668,
            "back_side_visible_reflectance_at_normal_incidence": 0.455,
            "conductivity": 0.0199,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.5668,
            "front_side_visible_reflectance_at_normal_incidence": 0.455,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.3832,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.495
        },
        "Theoretical Glass [67]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.4674,
            "back_side_visible_reflectance_at_normal_incidence": 0.3284,
            "conductivity": 0.0199,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.4674,
            "front_side_visible_reflectance_at_normal_incidence": 0.3284,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.4826,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.6216
        },
        "Theoretical Glass [81]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.4682,
            "back_side_visible_reflectance_at_normal_incidence": 0.3284,
            "conductivity": 0.0303,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.4682,
            "front_side_visible_reflectance_at_normal_incidence": 0.3284,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.4818,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.6216
        }
    },
    "Zone": {
        "LGstore1": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1805.2,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "LGstore2": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1805.2,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "SMstore1": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 902.6,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "SMstore2": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 902.6,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "SMstore3": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 902.6,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "SMstore4": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 902.6,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "SMstore5": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 902.6,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "SMstore6": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 902.6,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "SMstore7": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 902.6,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "SMstore8": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 902.6,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneControl:Thermostat": {
        "LGstore1 Thermostat": {
            "control_1_name": "LGstore1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "LGstore1"
        },
        "LGstore2 Thermostat": {
            "control_1_name": "LGstore2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "LGstore2"
        },
        "SMstore1 Thermostat": {
            "control_1_name": "SMstore1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SMstore1"
        },
        "SMstore2 Thermostat": {
            "control_1_name": "SMstore2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SMstore2"
        },
        "SMstore3 Thermostat": {
            "control_1_name": "SMstore3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SMstore3"
        },
        "SMstore4 Thermostat": {
            "control_1_name": "SMstore4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SMstore4"
        },
        "SMstore5 Thermostat": {
            "control_1_name": "SMstore5 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SMstore5"
        },
        "SMstore6 Thermostat": {
            "control_1_name": "SMstore6 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SMstore6"
        },
        "SMstore7 Thermostat": {
            "control_1_name": "SMstore7 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SMstore7"
        },
        "SMstore8 Thermostat": {
            "control_1_name": "SMstore8 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SMstore8"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "LGstore1 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "LGstore1 Direct Air Inlet Node Name",
            "air_terminal_name": "LGstore1 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "LGstore2 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "LGstore2 Direct Air Inlet Node Name",
            "air_terminal_name": "LGstore2 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "SMstore1 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "SMstore1 Direct Air Inlet Node Name",
            "air_terminal_name": "SMstore1 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "SMstore2 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "SMstore2 Direct Air Inlet Node Name",
            "air_terminal_name": "SMstore2 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "SMstore3 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "SMstore3 Direct Air Inlet Node Name",
            "air_terminal_name": "SMstore3 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "SMstore4 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "SMstore4 Direct Air Inlet Node Name",
            "air_terminal_name": "SMstore4 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "SMstore5 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "SMstore5 Direct Air Inlet Node Name",
            "air_terminal_name": "SMstore5 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "SMstore6 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "SMstore6 Direct Air Inlet Node Name",
            "air_terminal_name": "SMstore6 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "SMstore7 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "SMstore7 Direct Air Inlet Node Name",
            "air_terminal_name": "SMstore7 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "SMstore8 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "SMstore8 Direct Air Inlet Node Name",
            "air_terminal_name": "SMstore8 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "LGstore1 Inlet Nodes",
            "zone_air_node_name": "LGstore1 Air Node",
            "zone_conditioning_equipment_list_name": "LGstore1 Equipment",
            "zone_name": "LGstore1",
            "zone_return_air_node_or_nodelist_name": "LGstore1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "SMstore1 Inlet Nodes",
            "zone_air_node_name": "SMstore1 Air Node",
            "zone_conditioning_equipment_list_name": "SMstore1 Equipment",
            "zone_name": "SMstore1",
            "zone_return_air_node_or_nodelist_name": "SMstore1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "SMstore2 Inlet Nodes",
            "zone_air_node_name": "SMstore2 Air Node",
            "zone_conditioning_equipment_list_name": "SMstore2 Equipment",
            "zone_name": "SMstore2",
            "zone_return_air_node_or_nodelist_name": "SMstore2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "SMstore3 Inlet Nodes",
            "zone_air_node_name": "SMstore3 Air Node",
            "zone_conditioning_equipment_list_name": "SMstore3 Equipment",
            "zone_name": "SMstore3",
            "zone_return_air_node_or_nodelist_name": "SMstore3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "SMstore4 Inlet Nodes",
            "zone_air_node_name": "SMstore4 Air Node",
            "zone_conditioning_equipment_list_name": "SMstore4 Equipment",
            "zone_name": "SMstore4",
            "zone_return_air_node_or_nodelist_name": "SMstore4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_inlet_node_or_nodelist_name": "LGstore2 Inlet Nodes",
            "zone_air_node_name": "LGstore2 Air Node",
            "zone_conditioning_equipment_list_name": "LGstore2 Equipment",
            "zone_name": "LGstore2",
            "zone_return_air_node_or_nodelist_name": "LGstore2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "SMstore5 Inlet Nodes",
            "zone_air_node_name": "SMstore5 Air Node",
            "zone_conditioning_equipment_list_name": "SMstore5 Equipment",
            "zone_name": "SMstore5",
            "zone_return_air_node_or_nodelist_name": "SMstore5 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_inlet_node_or_nodelist_name": "SMstore6 Inlet Nodes",
            "zone_air_node_name": "SMstore6 Air Node",
            "zone_conditioning_equipment_list_name": "SMstore6 Equipment",
            "zone_name": "SMstore6",
            "zone_return_air_node_or_nodelist_name": "SMstore6 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_inlet_node_or_nodelist_name": "SMstore7 Inlet Nodes",
            "zone_air_node_name": "SMstore7 Air Node",
            "zone_conditioning_equipment_list_name": "SMstore7 Equipment",
            "zone_name": "SMstore7",
            "zone_return_air_node_or_nodelist_name": "SMstore7 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_inlet_node_or_nodelist_name": "SMstore8 Inlet Nodes",
            "zone_air_node_name": "SMstore8 Air Node",
            "zone_conditioning_equipment_list_name": "SMstore8 Equipment",
            "zone_name": "SMstore8",
            "zone_return_air_node_or_nodelist_name": "SMstore8 Return Air Node Name"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "LGstore1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "LGstore1 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "LGstore2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "LGstore2 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SMstore1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SMstore1 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SMstore2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SMstore2 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SMstore3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SMstore3 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SMstore4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SMstore4 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SMstore5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SMstore5 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SMstore6 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SMstore6 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SMstore7 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SMstore7 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SMstore8 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SMstore8 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "LGstore1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.1905,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "LGstore1"
        },
        "LGstore2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.1554,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "LGstore2"
        },
        "SMstore1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0777,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore1"
        },
        "SMstore2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0777,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore2"
        },
        "SMstore3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0777,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore3"
        },
        "SMstore4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0777,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore4"
        },
        "SMstore5_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0777,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore5"
        },
        "SMstore6_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0777,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore6"
        },
        "SMstore7_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0777,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore7"
        },
        "SMstore8_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.1128,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_HALF_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SMstore8"
        }
    }
}