{
    "Building": {
        "Refridgerated Warehouse": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "north_axis": 90.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "117E89": {
            "construction_name": "Dock Floor Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Dock"
        },
        "Cooler_1_Floor": {
            "construction_name": "Cooler Floor Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Cooler_1"
        },
        "Cooler_1_Roof": {
            "construction_name": "Cooler Roof Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Cooler_1"
        },
        "Cooler_1_Wall_1": {
            "construction_name": "Cooler Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Cooler_1"
        },
        "Cooler_1_Wall_2_SubSurface1": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Freezer_3_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Cooler_1"
        },
        "Cooler_1_Wall_2_SubSurface2": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Freezer_4_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Cooler_1"
        },
        "Cooler_1_Wall_3": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dock_Wall_3_Subsurface9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Cooler_1"
        },
        "Cooler_2_Floor": {
            "construction_name": "Cooler Floor Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Cooler_2"
        },
        "Cooler_2_Roof": {
            "construction_name": "Cooler Roof Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Cooler_2"
        },
        "Cooler_2_Wall_1": {
            "construction_name": "Cooler Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Cooler_2"
        },
        "Cooler_2_Wall_2": {
            "construction_name": "Cooler Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Cooler_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Cooler_2"
        },
        "Cooler_2_Wall_3": {
            "construction_name": "Cooler Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cooler_3_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Cooler_2"
        },
        "Cooler_2_Wall_4": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Freezer_5_Wall_2_SubSurface1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Cooler_2"
        },
        "Cooler_3_Floor": {
            "construction_name": "Cooler Floor Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Cooler_3"
        },
        "Cooler_3_Roof": {
            "construction_name": "Cooler Roof Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Cooler_3"
        },
        "Cooler_3_Wall_1": {
            "construction_name": "Cooler Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cooler_2_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Cooler_3"
        },
        "Cooler_3_Wall_2": {
            "construction_name": "Cooler Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Cooler_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Cooler_3"
        },
        "Cooler_3_Wall_3": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dock_Wall_3_Subsurface10",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Cooler_3"
        },
        "Cooler_3_Wall_4": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Freezer_5_Wall_2_SubSurface2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Cooler_3"
        },
        "Dock_Roof": {
            "construction_name": "Dock Roof Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Dock"
        },
        "Dock_Wall_2": {
            "construction_name": "Dock Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Dock"
        },
        "Dock_Wall_3_Subsurface1": {
            "construction_name": "Dock Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Upper_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Dock"
        },
        "Dock_Wall_3_Subsurface2": {
            "construction_name": "Dock Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Lower_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 5.3467
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Dock"
        },
        "Dock_Wall_3_Subsurface3": {
            "construction_name": "Dock Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Dock"
        },
        "Dock_Wall_3_Subsurface4": {
            "construction_name": "Dock Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office2_Upper_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Dock"
        },
        "Dock_Wall_3_Subsurface5": {
            "construction_name": "Dock Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office2_Lower_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 5.3467
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Dock"
        },
        "Dock_Wall_3_Subsurface6": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Freeze_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Dock"
        },
        "Dock_Wall_3_Subsurface7": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Freezer_2_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Dock"
        },
        "Dock_Wall_3_Subsurface8": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Freezer_4_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Dock"
        },
        "Dock_Wall_3_Subsurface9": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cooler_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Dock"
        },
        "Dock_Wall_3_Subsurface10": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cooler_3_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 171.2976,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Dock"
        },
        "Dock_Wall_3_Subsurface11": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Freezer_5_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Dock"
        },
        "Dock_Wall_4": {
            "construction_name": "Dock Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Dock"
        },
        "Freese_1_Wall_1": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Freezer_1"
        },
        "Freeze_1_Wall_3": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dock_Wall_3_Subsurface6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_1"
        },
        "Freezer_1_Floor": {
            "construction_name": "Freezer Floor Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_1"
        },
        "Freezer_1_Roof": {
            "construction_name": "Freezer Roof Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Freezer_1"
        },
        "Freezer_1_Wall_2": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Freezer_1"
        },
        "Freezer_1_Wall_4_SubSurface1": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Freezer_2_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_1"
        },
        "Freezer_1_Wall_4_SubSurface2": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SubFreezer_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_1"
        },
        "Freezer_2_Floor": {
            "construction_name": "Freezer Floor Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_2"
        },
        "Freezer_2_Roof": {
            "construction_name": "Freezer Roof Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Freezer_2"
        },
        "Freezer_2_Wall_1": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SubFreezer_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_2"
        },
        "Freezer_2_Wall_2": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Freezer_1_Wall_4_SubSurface1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_2"
        },
        "Freezer_2_Wall_3": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dock_Wall_3_Subsurface7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_2"
        },
        "Freezer_2_Wall_4": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Freezer_4_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_2"
        },
        "Freezer_3_Floor": {
            "construction_name": "Freezer Floor Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_3"
        },
        "Freezer_3_Roof": {
            "construction_name": "Freezer Roof Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Freezer_3"
        },
        "Freezer_3_Wall_1": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Freezer_3"
        },
        "Freezer_3_Wall_2": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SubFreezer_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_3"
        },
        "Freezer_3_Wall_3": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Freezer_4_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_3"
        },
        "Freezer_3_Wall_4": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cooler_1_Wall_2_SubSurface1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_3"
        },
        "Freezer_4_Floor": {
            "construction_name": "Freezer Floor Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_4"
        },
        "Freezer_4_Roof": {
            "construction_name": "Freezer Roof Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Freezer_4"
        },
        "Freezer_4_Wall_1": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Freezer_3_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_4"
        },
        "Freezer_4_Wall_2": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Freezer_2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_4"
        },
        "Freezer_4_Wall_3": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dock_Wall_3_Subsurface8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_4"
        },
        "Freezer_4_Wall_4": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cooler_1_Wall_2_SubSurface2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 137.16,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_4"
        },
        "Freezer_5_Floor": {
            "construction_name": "Freezer Floor Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_5"
        },
        "Freezer_5_Roof": {
            "construction_name": "Freezer Roof Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Freezer_5"
        },
        "Freezer_5_Wall_1": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Freezer_5"
        },
        "Freezer_5_Wall_2_SubSurface1": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cooler_2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_5"
        },
        "Freezer_5_Wall_2_SubSurface2": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cooler_3_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_5"
        },
        "Freezer_5_Wall_3": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dock_Wall_3_Subsurface11",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 187.452,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Freezer_5"
        },
        "Freezer_5_Wall_4": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 77.4192,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Freezer_5"
        },
        "Office1_Lower_Ceiling": {
            "construction_name": "Office Ceiling Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Upper_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 5.3467
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Lower"
        },
        "Office1_Lower_Floor": {
            "construction_name": "Office Floor Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Lower"
        },
        "Office1_Lower_Wall_1": {
            "construction_name": "Dock Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dock_Wall_3_Subsurface2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.3467
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Lower"
        },
        "Office1_Lower_Wall_2": {
            "construction_name": "Office Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.3467
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office1_Lower"
        },
        "Office1_Lower_Wall_3": {
            "construction_name": "Office Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 5.3467
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office1_Lower"
        },
        "Office1_Lower_Wall_4": {
            "construction_name": "Office Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 5.3467
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office1_Lower"
        },
        "Office1_Upper_Floor": {
            "construction_name": "Office Ceiling Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Lower_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.3467
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Upper"
        },
        "Office1_Upper_Roof": {
            "construction_name": "Office Roof Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office1_Upper"
        },
        "Office1_Upper_Wall_1": {
            "construction_name": "Dock Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dock_Wall_3_Subsurface1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Upper"
        },
        "Office1_Upper_Wall_2": {
            "construction_name": "Office Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office1_Upper"
        },
        "Office1_Upper_Wall_3": {
            "construction_name": "Office Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office1_Upper"
        },
        "Office1_Upper_Wall_4": {
            "construction_name": "Office Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office1_Upper"
        },
        "Office2_Lower_Ceiling": {
            "construction_name": "Office Ceiling Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office2_Upper_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 5.3467
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Office2_Lower"
        },
        "Office2_Lower_Floor": {
            "construction_name": "Office Floor Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Office2_Lower"
        },
        "Office2_Lower_Wall_1": {
            "construction_name": "Dock Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dock_Wall_3_Subsurface5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 5.3467
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Office2_Lower"
        },
        "Office2_Lower_Wall_2": {
            "construction_name": "Office Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 5.3467
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office2_Lower"
        },
        "Office2_Lower_Wall_3": {
            "construction_name": "Office Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 5.3467
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office2_Lower"
        },
        "Office2_Lower_Wall_4": {
            "construction_name": "Office Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 5.3467
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office2_Lower"
        },
        "Office2_Upper_Floor": {
            "construction_name": "Office Ceiling Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office2_Lower_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 5.3467
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Office2_Upper"
        },
        "Office2_Upper_Roof": {
            "construction_name": "Office Roof Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office2_Upper"
        },
        "Office2_Upper_Wall_1": {
            "construction_name": "Dock Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dock_Wall_3_Subsurface4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Office2_Upper"
        },
        "Office2_Upper_Wall_2": {
            "construction_name": "Office Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office2_Upper"
        },
        "Office2_Upper_Wall_3": {
            "construction_name": "Office Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 216.7128,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office2_Upper"
        },
        "Office2_Upper_Wall_4": {
            "construction_name": "Office Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 126.1872,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 5.3467
                },
                {
                    "vertex_x_coordinate": 107.8992,
                    "vertex_y_coordinate": 235.0008,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Office2_Upper"
        },
        "SubFreezer_Floor": {
            "construction_name": "Freezer Floor Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SubFreezer"
        },
        "SubFreezer_Roof": {
            "construction_name": "Freezer Roof Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "SubFreezer"
        },
        "SubFreezer_Wall_1": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "SubFreezer"
        },
        "SubFreezer_Wall_2": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Freezer_1_Wall_4_SubSurface2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SubFreezer"
        },
        "SubFreezer_Wall_3": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Freezer_2_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 68.2752,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SubFreezer"
        },
        "SubFreezer_Wall_4": {
            "construction_name": "Freezer Wall Const",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Freezer_3_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                },
                {
                    "vertex_x_coordinate": 42.0624,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 103.632,
                    "vertex_z_coordinate": 10.6934
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SubFreezer"
        }
    },
    "Coil:Heating:Electric": {
        "Cooler_1UnitHeatHeatingCoil": {
            "air_inlet_node_name": "Cooler_1UnitHeatFanOutletNode",
            "air_outlet_node_name": "Cooler_1UnitHeatAirOutletNode",
            "availability_schedule_name": "UnitHeatAvailability",
            "efficiency": 1.0,
            "nominal_capacity": 800000.0
        },
        "Cooler_2UnitHeatHeatingCoil": {
            "air_inlet_node_name": "Cooler_2UnitHeatFanOutletNode",
            "air_outlet_node_name": "Cooler_2UnitHeatAirOutletNode",
            "availability_schedule_name": "UnitHeatAvailability",
            "efficiency": 1.0,
            "nominal_capacity": 80000.0
        },
        "Cooler_3UnitHeatHeatingCoil": {
            "air_inlet_node_name": "Cooler_3UnitHeatFanOutletNode",
            "air_outlet_node_name": "Cooler_3UnitHeatAirOutletNode",
            "availability_schedule_name": "UnitHeatAvailability",
            "efficiency": 1.0,
            "nominal_capacity": 80000.0
        },
        "DockUnitHeatHeatingCoil": {
            "air_inlet_node_name": "DockUnitHeatFanOutletNode",
            "air_outlet_node_name": "DockUnitHeatAirOutletNode",
            "availability_schedule_name": "UnitHeatAvailability",
            "efficiency": 1.0,
            "nominal_capacity": 12000000.0
        }
    },
    "Construction": {
        "Cooler Floor Const": {
            "outside_layer": "R28LAYER"
        },
        "Cooler Roof Const": {
            "outside_layer": "R28LAYER"
        },
        "Cooler Wall Const": {
            "outside_layer": "R28LAYER"
        },
        "Dairy Milk": {
            "outside_layer": "Dairy Milk"
        },
        "Dock Floor Const": {
            "outside_layer": "R25LAYER"
        },
        "Dock Roof Const": {
            "outside_layer": "R25LAYER"
        },
        "Dock Wall Const": {
            "outside_layer": "R25LAYER"
        },
        "Door Const": {
            "outside_layer": "R14LAYER"
        },
        "Fish Frozen": {
            "outside_layer": "Fish Frozen"
        },
        "Freezer Floor Const": {
            "outside_layer": "R36LAYER"
        },
        "Freezer Roof Const": {
            "outside_layer": "R36LAYER"
        },
        "Freezer Wall Const": {
            "outside_layer": "R36LAYER"
        },
        "Fruit Fresh": {
            "outside_layer": "Fruit Fresh"
        },
        "Fruit Frozen": {
            "outside_layer": "Fruit Frozen"
        },
        "Ice Cream": {
            "outside_layer": "Ice Cream"
        },
        "Meat": {
            "outside_layer": "Meat"
        },
        "Office Ceiling Const": {
            "layer_2": "1/2IN Gypsum",
            "outside_layer": "1/2IN Gypsum"
        },
        "Office Floor Const": {
            "outside_layer": "HW CONCRETE"
        },
        "Office Roof Const": {
            "layer_2": "Plywd 1/2 in PW03",
            "layer_3": "MinWool Batt R19 IN03",
            "outside_layer": "Blt-Up Roof 3/8in BR01"
        },
        "Office Wall Const": {
            "layer_2": "Wall Insulation IN45",
            "layer_3": "Wall Insulation IN45",
            "layer_4": "Air Layer 3/4in Vertical",
            "layer_5": "GP02 5/8in GYPSUM",
            "outside_layer": "Steel Siding AS01"
        },
        "RefWareWin": {
            "layer_2": "wingap1_RefWareWin",
            "layer_3": "102_LayerAvg",
            "outside_layer": "104_LayerAvg"
        },
        "Vegetable Fresh": {
            "outside_layer": "Vegetables Fresh"
        },
        "Vegetable Frozen": {
            "outside_layer": "Vegetables Frozen"
        }
    },
    "Curve:Bicubic": {
        "OSKA8561_K_NH3_Med_pwrcurv": {
            "coefficient1_constant": 20610.106975,
            "coefficient2_x": -147.76225916,
            "coefficient3_x_2": -10.713635491,
            "coefficient4_y": 1635.9699859,
            "coefficient5_y_2": -9.4420819753,
            "coefficient6_x_y": 15.663192408,
            "coefficient7_x_3": -0.12534535018,
            "coefficient8_y_3": 0.18509710318,
            "coefficient9_x_2_y": 0.16168790176,
            "coefficient10_x_y_2": -0.065420294437,
            "maximum_value_of_x": 12.8,
            "maximum_value_of_y": 53.0,
            "minimum_value_of_x": -20.0,
            "minimum_value_of_y": 10.0
        },
        "OSKA8561_K_NH3_Med_qcurv": {
            "coefficient1_constant": 372604.10811,
            "coefficient2_x": 12258.937859,
            "coefficient3_x_2": 152.70057704,
            "coefficient4_y": 1109.7935423,
            "coefficient5_y_2": -44.650302138,
            "coefficient6_x_y": 26.262463005,
            "coefficient7_x_3": 0.77962509237,
            "coefficient8_y_3": 0.12493619913,
            "coefficient9_x_2_y": -0.010329226978,
            "coefficient10_x_y_2": -0.35465425966,
            "maximum_value_of_x": 12.8,
            "maximum_value_of_y": 53.0,
            "minimum_value_of_x": -20.0,
            "minimum_value_of_y": 10.0
        },
        "OSKA8591_K_NH3_Med_pwrcurv": {
            "coefficient1_constant": 53918.315894,
            "coefficient2_x": 115.36082079,
            "coefficient3_x_2": 15.324329008,
            "coefficient4_y": -188.19004997,
            "coefficient5_y_2": 52.031668763,
            "coefficient6_x_y": 10.397602406,
            "coefficient7_x_3": 2.0331045919,
            "coefficient8_y_3": -0.25310651862,
            "coefficient9_x_2_y": -0.26797031295,
            "coefficient10_x_y_2": 0.060439117696,
            "maximum_value_of_x": 12.8,
            "maximum_value_of_y": 53.0,
            "minimum_value_of_x": -20.0,
            "minimum_value_of_y": 10.0
        },
        "OSKA8591_K_NH3_Med_qcurv": {
            "coefficient1_constant": 475812.37254,
            "coefficient2_x": 15836.010395,
            "coefficient3_x_2": 248.09754731,
            "coefficient4_y": 5815.4019974,
            "coefficient5_y_2": -142.27382029,
            "coefficient6_x_y": 196.07540381,
            "coefficient7_x_3": 1.8625932421,
            "coefficient8_y_3": 0.29311106887,
            "coefficient9_x_2_y": 0.70297720032,
            "coefficient10_x_y_2": -2.7310763923,
            "maximum_value_of_x": 12.8,
            "maximum_value_of_y": 53.0,
            "minimum_value_of_x": -20.0,
            "minimum_value_of_y": 10.0
        },
        "OSNA7461_K_NH3_Low_pwrcurv": {
            "coefficient1_constant": 47470.074172,
            "coefficient2_x": 1429.0971546,
            "coefficient3_x_2": 21.542273593,
            "coefficient4_y": -21.549604804,
            "coefficient5_y_2": 12.27921012,
            "coefficient6_x_y": -11.931212906,
            "coefficient7_x_3": 0.12778432496,
            "coefficient8_y_3": -0.016329720659,
            "coefficient9_x_2_y": -0.15608635028,
            "coefficient10_x_y_2": 0.19527295023,
            "maximum_value_of_x": 12.8,
            "maximum_value_of_y": 53.0,
            "minimum_value_of_x": -20.0,
            "minimum_value_of_y": 10.0
        },
        "OSNA7461_K_NH3_Low_qcurv": {
            "coefficient1_constant": 231790.50411,
            "coefficient2_x": 7667.5223873,
            "coefficient3_x_2": 91.975715198,
            "coefficient4_y": 162.23208007,
            "coefficient5_y_2": -2.2242729935,
            "coefficient6_x_y": 7.8316999359,
            "coefficient7_x_3": 0.40082827284,
            "coefficient8_y_3": -0.10435357389,
            "coefficient9_x_2_y": 0.017877947146,
            "coefficient10_x_y_2": -0.11501553068,
            "maximum_value_of_x": 12.8,
            "maximum_value_of_y": 53.0,
            "minimum_value_of_x": -20.0,
            "minimum_value_of_y": 10.0
        },
        "OSNA8571_K_NH3_Low_pwrcurv": {
            "coefficient1_constant": 55208.469904,
            "coefficient2_x": 879.98654937,
            "coefficient3_x_2": 0.31262248175,
            "coefficient4_y": 906.8427448,
            "coefficient5_y_2": -1.5124436452,
            "coefficient6_x_y": 16.489873641,
            "coefficient7_x_3": -0.1004581869,
            "coefficient8_y_3": 0.12889220656,
            "coefficient9_x_2_y": 0.1443136061,
            "coefficient10_x_y_2": -0.15765469217,
            "maximum_value_of_x": -10.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": -45.0,
            "minimum_value_of_y": 10.0
        },
        "OSNA8571_K_NH3_Low_qcurv": {
            "coefficient1_constant": 457496.82677,
            "coefficient2_x": 16368.338548,
            "coefficient3_x_2": 215.65815461,
            "coefficient4_y": -1281.3533769,
            "coefficient5_y_2": -9.5337057442,
            "coefficient6_x_y": -34.720637819,
            "coefficient7_x_3": 1.0483077571,
            "coefficient8_y_3": -0.07187046695,
            "coefficient9_x_2_y": -0.45071832549,
            "coefficient10_x_y_2": -0.27585558187,
            "maximum_value_of_x": -10.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": -45.0,
            "minimum_value_of_y": 10.0
        },
        "OSNA8591_K_NH3_Low_pwrcurv": {
            "coefficient1_constant": 70117.508049,
            "coefficient2_x": 758.39798469,
            "coefficient3_x_2": -14.246063754,
            "coefficient4_y": -104.55627807,
            "coefficient5_y_2": 37.083350676,
            "coefficient6_x_y": -2.5619083665,
            "coefficient7_x_3": -0.27545270129,
            "coefficient8_y_3": -0.13067782147,
            "coefficient9_x_2_y": 0.22062739879,
            "coefficient10_x_y_2": 0.21001616178,
            "maximum_value_of_x": -10.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": -45.0,
            "minimum_value_of_y": 10.0
        },
        "OSNA8591_K_NH3_Low_qcurv": {
            "coefficient1_constant": 591175.81775,
            "coefficient2_x": 19944.781803,
            "coefficient3_x_2": 244.13189926,
            "coefficient4_y": 94.150641764,
            "coefficient5_y_2": -25.415128124,
            "coefficient6_x_y": -13.616277333,
            "coefficient7_x_3": 1.0770800973,
            "coefficient8_y_3": -0.11883872511,
            "coefficient9_x_2_y": -0.42755662184,
            "coefficient10_x_y_2": -0.39157972196,
            "maximum_value_of_x": -10.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": -45.0,
            "minimum_value_of_y": 10.0
        }
    },
    "Curve:Linear": {
        "Cooler_1MedTempCondenserHRCurve": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 300000.0,
            "maximum_value_of_x": 22.2,
            "minimum_value_of_x": 11.0
        },
        "Cooler_2And3MedTempCondenserHRCurve": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 300000.0,
            "maximum_value_of_x": 22.2,
            "minimum_value_of_x": 11.0
        },
        "DockMedTempCondenserHRCurve": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 4000000.0,
            "maximum_value_of_x": 22.2,
            "minimum_value_of_x": 11.0
        },
        "LowTempCondenserHRCurve": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 200000.0,
            "maximum_value_of_x": 22.2,
            "minimum_value_of_x": 11.0
        }
    },
    "ElectricEquipment": {
        "Cooler_1 ElecEq": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "0",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.7,
            "schedule_name": "T24 Equip",
            "watts_per_floor_area": 4.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "Cooler_1"
        },
        "Cooler_2 ElecEq": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "0",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.7,
            "schedule_name": "T24 Equip",
            "watts_per_floor_area": 4.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "Cooler_2"
        },
        "Cooler_3 ElecEq": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "0",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.7,
            "schedule_name": "T24 Equip",
            "watts_per_floor_area": 4.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "Cooler_3"
        },
        "Dock ElecEq": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "0",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.7,
            "schedule_name": "T24 Equip",
            "watts_per_floor_area": 4.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "Dock"
        },
        "Freezer_1 ElecEq": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "0",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.7,
            "schedule_name": "T24 Equip",
            "watts_per_floor_area": 4.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "Freezer_1"
        },
        "Freezer_2 ElecEq": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "0",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.7,
            "schedule_name": "T24 Equip",
            "watts_per_floor_area": 4.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "Freezer_2"
        },
        "Freezer_3 ElecEq": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "0",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.7,
            "schedule_name": "T24 Equip",
            "watts_per_floor_area": 4.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "Freezer_3"
        },
        "Freezer_4 ElecEq": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "0",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.7,
            "schedule_name": "T24 Equip",
            "watts_per_floor_area": 4.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "Freezer_4"
        },
        "Freezer_5 ElecEq": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "0",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.7,
            "schedule_name": "T24 Equip",
            "watts_per_floor_area": 4.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "Freezer_5"
        },
        "Office1_Lower ElecEq": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "0",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.7,
            "schedule_name": "T24 Equip",
            "watts_per_floor_area": 14.42,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Lower"
        },
        "Office1_Upper ElecEq": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "0",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.7,
            "schedule_name": "T24 Equip",
            "watts_per_floor_area": 14.42,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Upper"
        },
        "Office2_Lower ElecEq": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "0",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.7,
            "schedule_name": "T24 Equip",
            "watts_per_floor_area": 14.42,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office2_Lower"
        },
        "Office2_Upper ElecEq": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "0",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.7,
            "schedule_name": "T24 Equip",
            "watts_per_floor_area": 14.42,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office2_Upper"
        },
        "SubFreezer ElecEq": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "0",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.7,
            "schedule_name": "T24 Equip",
            "watts_per_floor_area": 4.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "SubFreezer"
        }
    },
    "Fan:ConstantVolume": {
        "Cooler_1UnitHeatFan": {
            "air_inlet_node_name": "Cooler_1UnitHeatAirInletNode",
            "air_outlet_node_name": "Cooler_1UnitHeatFanOutletNode",
            "availability_schedule_name": "UnitHeatAvailability",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.84,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 75.0
        },
        "Cooler_2UnitHeatFan": {
            "air_inlet_node_name": "Cooler_2UnitHeatAirInletNode",
            "air_outlet_node_name": "Cooler_2UnitHeatFanOutletNode",
            "availability_schedule_name": "UnitHeatAvailability",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.84,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 75.0
        },
        "Cooler_3UnitHeatFan": {
            "air_inlet_node_name": "Cooler_3UnitHeatAirInletNode",
            "air_outlet_node_name": "Cooler_3UnitHeatFanOutletNode",
            "availability_schedule_name": "UnitHeatAvailability",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 0.84,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 75.0
        },
        "DockUnitHeatFan": {
            "air_inlet_node_name": "DockUnitHeatAirInletNode",
            "air_outlet_node_name": "DockUnitHeatFanOutletNode",
            "availability_schedule_name": "UnitHeatAvailability",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 5.0,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 75.0
        }
    },
    "FenestrationSurface:Detailed": {
        "Dock_Wall_3_Door1": {
            "building_surface_name": "Dock_Wall_3_Subsurface3",
            "construction_name": "Door Const",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 107.8992,
            "vertex_1_y_coordinate": 30.48,
            "vertex_1_z_coordinate": 2.7432,
            "vertex_2_x_coordinate": 107.8992,
            "vertex_2_y_coordinate": 30.48,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 107.8992,
            "vertex_3_y_coordinate": 32.9184,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 107.8992,
            "vertex_4_y_coordinate": 32.9184,
            "vertex_4_z_coordinate": 2.7432
        },
        "Dock_Wall_3_Door2": {
            "building_surface_name": "Dock_Wall_3_Subsurface3",
            "construction_name": "Door Const",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 107.8992,
            "vertex_1_y_coordinate": 45.1104,
            "vertex_1_z_coordinate": 2.7432,
            "vertex_2_x_coordinate": 107.8992,
            "vertex_2_y_coordinate": 45.1104,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 107.8992,
            "vertex_3_y_coordinate": 47.5488,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 107.8992,
            "vertex_4_y_coordinate": 47.5488,
            "vertex_4_z_coordinate": 2.7432
        },
        "Dock_Wall_3_Door3": {
            "building_surface_name": "Dock_Wall_3_Subsurface3",
            "construction_name": "Door Const",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 107.8992,
            "vertex_1_y_coordinate": 59.7408,
            "vertex_1_z_coordinate": 2.7432,
            "vertex_2_x_coordinate": 107.8992,
            "vertex_2_y_coordinate": 59.7408,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 107.8992,
            "vertex_3_y_coordinate": 62.1792,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 107.8992,
            "vertex_4_y_coordinate": 62.1792,
            "vertex_4_z_coordinate": 2.7432
        },
        "Dock_Wall_3_Door4": {
            "building_surface_name": "Dock_Wall_3_Subsurface3",
            "construction_name": "Door Const",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 107.8992,
            "vertex_1_y_coordinate": 74.3712,
            "vertex_1_z_coordinate": 2.7432,
            "vertex_2_x_coordinate": 107.8992,
            "vertex_2_y_coordinate": 74.3712,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 107.8992,
            "vertex_3_y_coordinate": 76.8096,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 107.8992,
            "vertex_4_y_coordinate": 76.8096,
            "vertex_4_z_coordinate": 2.7432
        },
        "Dock_Wall_3_Door5": {
            "building_surface_name": "Dock_Wall_3_Subsurface3",
            "construction_name": "Door Const",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 107.8992,
            "vertex_1_y_coordinate": 89.0016,
            "vertex_1_z_coordinate": 2.7432,
            "vertex_2_x_coordinate": 107.8992,
            "vertex_2_y_coordinate": 89.0016,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 107.8992,
            "vertex_3_y_coordinate": 91.44,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 107.8992,
            "vertex_4_y_coordinate": 91.44,
            "vertex_4_z_coordinate": 2.7432
        },
        "Dock_Wall_3_Door6": {
            "building_surface_name": "Dock_Wall_3_Subsurface3",
            "construction_name": "Door Const",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 107.8992,
            "vertex_1_y_coordinate": 108.966,
            "vertex_1_z_coordinate": 3.9624,
            "vertex_2_x_coordinate": 107.8992,
            "vertex_2_y_coordinate": 108.966,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 107.8992,
            "vertex_3_y_coordinate": 111.4044,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 107.8992,
            "vertex_4_y_coordinate": 111.4044,
            "vertex_4_z_coordinate": 3.9624
        },
        "Dock_Wall_3_Door7": {
            "building_surface_name": "Dock_Wall_3_Subsurface3",
            "construction_name": "Door Const",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 107.8992,
            "vertex_1_y_coordinate": 123.5964,
            "vertex_1_z_coordinate": 3.9624,
            "vertex_2_x_coordinate": 107.8992,
            "vertex_2_y_coordinate": 123.5964,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 107.8992,
            "vertex_3_y_coordinate": 126.0348,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 107.8992,
            "vertex_4_y_coordinate": 126.0348,
            "vertex_4_z_coordinate": 3.9624
        },
        "Dock_Wall_3_Door8": {
            "building_surface_name": "Dock_Wall_3_Subsurface3",
            "construction_name": "Door Const",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 107.8992,
            "vertex_1_y_coordinate": 143.5608,
            "vertex_1_z_coordinate": 2.7432,
            "vertex_2_x_coordinate": 107.8992,
            "vertex_2_y_coordinate": 143.5608,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 107.8992,
            "vertex_3_y_coordinate": 145.9992,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 107.8992,
            "vertex_4_y_coordinate": 145.9992,
            "vertex_4_z_coordinate": 2.7432
        },
        "Dock_Wall_3_Door9": {
            "building_surface_name": "Dock_Wall_3_Subsurface3",
            "construction_name": "Door Const",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 107.8992,
            "vertex_1_y_coordinate": 158.1912,
            "vertex_1_z_coordinate": 2.7432,
            "vertex_2_x_coordinate": 107.8992,
            "vertex_2_y_coordinate": 158.1912,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 107.8992,
            "vertex_3_y_coordinate": 160.6296,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 107.8992,
            "vertex_4_y_coordinate": 160.6296,
            "vertex_4_z_coordinate": 2.7432
        },
        "Dock_Wall_3_Door10": {
            "building_surface_name": "Dock_Wall_3_Subsurface3",
            "construction_name": "Door Const",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 107.8992,
            "vertex_1_y_coordinate": 172.8216,
            "vertex_1_z_coordinate": 2.7432,
            "vertex_2_x_coordinate": 107.8992,
            "vertex_2_y_coordinate": 172.8216,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 107.8992,
            "vertex_3_y_coordinate": 175.26,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 107.8992,
            "vertex_4_y_coordinate": 175.26,
            "vertex_4_z_coordinate": 2.7432
        },
        "Dock_Wall_3_Door11": {
            "building_surface_name": "Dock_Wall_3_Subsurface3",
            "construction_name": "Door Const",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 107.8992,
            "vertex_1_y_coordinate": 187.452,
            "vertex_1_z_coordinate": 2.7432,
            "vertex_2_x_coordinate": 107.8992,
            "vertex_2_y_coordinate": 187.452,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 107.8992,
            "vertex_3_y_coordinate": 189.8904,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 107.8992,
            "vertex_4_y_coordinate": 189.8904,
            "vertex_4_z_coordinate": 2.7432
        },
        "Dock_Wall_3_Door12": {
            "building_surface_name": "Dock_Wall_3_Subsurface3",
            "construction_name": "Door Const",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 107.8992,
            "vertex_1_y_coordinate": 202.0824,
            "vertex_1_z_coordinate": 2.7432,
            "vertex_2_x_coordinate": 107.8992,
            "vertex_2_y_coordinate": 202.0824,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 107.8992,
            "vertex_3_y_coordinate": 204.5208,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 107.8992,
            "vertex_4_y_coordinate": 204.5208,
            "vertex_4_z_coordinate": 2.7432
        },
        "Office1_Lower_Wall_2_Win1": {
            "building_surface_name": "Office1_Lower_Wall_2",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 111.5568,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 111.5568,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 113.3856,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 113.3856,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.048
        },
        "Office1_Lower_Wall_2_Win2": {
            "building_surface_name": "Office1_Lower_Wall_2",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 114.6048,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 114.6048,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 116.4336,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 116.4336,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.048
        },
        "Office1_Lower_Wall_2_Win3": {
            "building_surface_name": "Office1_Lower_Wall_2",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 117.6528,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 117.6528,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 119.4816,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 119.4816,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.048
        },
        "Office1_Lower_Wall_2_Win4": {
            "building_surface_name": "Office1_Lower_Wall_2",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 120.7008,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 120.7008,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 122.5296,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 122.5296,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.048
        },
        "Office1_Lower_Wall_3_Win1": {
            "building_surface_name": "Office1_Lower_Wall_3",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 126.1872,
            "vertex_1_y_coordinate": 3.6576,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 126.1872,
            "vertex_2_y_coordinate": 3.6576,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 126.1872,
            "vertex_3_y_coordinate": 5.4864,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 126.1872,
            "vertex_4_y_coordinate": 5.4864,
            "vertex_4_z_coordinate": 3.048
        },
        "Office1_Lower_Wall_3_Win2": {
            "building_surface_name": "Office1_Lower_Wall_3",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 126.1872,
            "vertex_1_y_coordinate": 6.7056,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 126.1872,
            "vertex_2_y_coordinate": 6.7056,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 126.1872,
            "vertex_3_y_coordinate": 8.5344,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 126.1872,
            "vertex_4_y_coordinate": 8.5344,
            "vertex_4_z_coordinate": 3.048
        },
        "Office1_Lower_Wall_3_Win3": {
            "building_surface_name": "Office1_Lower_Wall_3",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 126.1872,
            "vertex_1_y_coordinate": 9.7536,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 126.1872,
            "vertex_2_y_coordinate": 9.7536,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 126.1872,
            "vertex_3_y_coordinate": 11.5824,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 126.1872,
            "vertex_4_y_coordinate": 11.5824,
            "vertex_4_z_coordinate": 3.048
        },
        "Office1_Lower_Wall_3_Win4": {
            "building_surface_name": "Office1_Lower_Wall_3",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 126.1872,
            "vertex_1_y_coordinate": 12.8016,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 126.1872,
            "vertex_2_y_coordinate": 12.8016,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 126.1872,
            "vertex_3_y_coordinate": 14.6304,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 126.1872,
            "vertex_4_y_coordinate": 14.6304,
            "vertex_4_z_coordinate": 3.048
        },
        "Office1_Lower_Wall_4_Win1": {
            "building_surface_name": "Office1_Lower_Wall_4",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 122.5296,
            "vertex_1_y_coordinate": 18.288,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 122.5296,
            "vertex_2_y_coordinate": 18.288,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 120.7008,
            "vertex_3_y_coordinate": 18.288,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 120.7008,
            "vertex_4_y_coordinate": 18.288,
            "vertex_4_z_coordinate": 3.048
        },
        "Office1_Lower_Wall_4_Win2": {
            "building_surface_name": "Office1_Lower_Wall_4",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 119.4816,
            "vertex_1_y_coordinate": 18.288,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 119.4816,
            "vertex_2_y_coordinate": 18.288,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 117.6528,
            "vertex_3_y_coordinate": 18.288,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 117.6528,
            "vertex_4_y_coordinate": 18.288,
            "vertex_4_z_coordinate": 3.048
        },
        "Office1_Lower_Wall_4_Win3": {
            "building_surface_name": "Office1_Lower_Wall_4",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 116.4336,
            "vertex_1_y_coordinate": 18.288,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 116.4336,
            "vertex_2_y_coordinate": 18.288,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 114.6048,
            "vertex_3_y_coordinate": 18.288,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 114.6048,
            "vertex_4_y_coordinate": 18.288,
            "vertex_4_z_coordinate": 3.048
        },
        "Office1_Lower_Wall_4_Win4": {
            "building_surface_name": "Office1_Lower_Wall_4",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 113.3856,
            "vertex_1_y_coordinate": 18.288,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 113.3856,
            "vertex_2_y_coordinate": 18.288,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 111.5568,
            "vertex_3_y_coordinate": 18.288,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 111.5568,
            "vertex_4_y_coordinate": 18.288,
            "vertex_4_z_coordinate": 3.048
        },
        "Office1_Upper_Wall_2_Win1": {
            "building_surface_name": "Office1_Upper_Wall_2",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 111.5568,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 111.5568,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 113.3856,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 113.3856,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office1_Upper_Wall_2_Win2": {
            "building_surface_name": "Office1_Upper_Wall_2",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 114.6048,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 114.6048,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 116.4336,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 116.4336,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office1_Upper_Wall_2_Win3": {
            "building_surface_name": "Office1_Upper_Wall_2",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 117.6528,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 117.6528,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 119.4816,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 119.4816,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office1_Upper_Wall_2_Win4": {
            "building_surface_name": "Office1_Upper_Wall_2",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 120.7008,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 120.7008,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 122.5296,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 122.5296,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office1_Upper_Wall_3_Win1": {
            "building_surface_name": "Office1_Upper_Wall_3",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 126.1872,
            "vertex_1_y_coordinate": 3.6576,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 126.1872,
            "vertex_2_y_coordinate": 3.6576,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 126.1872,
            "vertex_3_y_coordinate": 5.4864,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 126.1872,
            "vertex_4_y_coordinate": 5.4864,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office1_Upper_Wall_3_Win2": {
            "building_surface_name": "Office1_Upper_Wall_3",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 126.1872,
            "vertex_1_y_coordinate": 6.7056,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 126.1872,
            "vertex_2_y_coordinate": 6.7056,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 126.1872,
            "vertex_3_y_coordinate": 8.5344,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 126.1872,
            "vertex_4_y_coordinate": 8.5344,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office1_Upper_Wall_3_Win3": {
            "building_surface_name": "Office1_Upper_Wall_3",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 126.1872,
            "vertex_1_y_coordinate": 9.7536,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 126.1872,
            "vertex_2_y_coordinate": 9.7536,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 126.1872,
            "vertex_3_y_coordinate": 11.5824,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 126.1872,
            "vertex_4_y_coordinate": 11.5824,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office1_Upper_Wall_3_Win4": {
            "building_surface_name": "Office1_Upper_Wall_3",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 126.1872,
            "vertex_1_y_coordinate": 12.8016,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 126.1872,
            "vertex_2_y_coordinate": 12.8016,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 126.1872,
            "vertex_3_y_coordinate": 14.6304,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 126.1872,
            "vertex_4_y_coordinate": 14.6304,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office1_Upper_Wall_4_Win1": {
            "building_surface_name": "Office1_Upper_Wall_4",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 122.5296,
            "vertex_1_y_coordinate": 18.288,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 122.5296,
            "vertex_2_y_coordinate": 18.288,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 120.7008,
            "vertex_3_y_coordinate": 18.288,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 120.7008,
            "vertex_4_y_coordinate": 18.288,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office1_Upper_Wall_4_Win2": {
            "building_surface_name": "Office1_Upper_Wall_4",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 119.4816,
            "vertex_1_y_coordinate": 18.288,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 119.4816,
            "vertex_2_y_coordinate": 18.288,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 117.6528,
            "vertex_3_y_coordinate": 18.288,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 117.6528,
            "vertex_4_y_coordinate": 18.288,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office1_Upper_Wall_4_Win3": {
            "building_surface_name": "Office1_Upper_Wall_4",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 116.4336,
            "vertex_1_y_coordinate": 18.288,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 116.4336,
            "vertex_2_y_coordinate": 18.288,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 114.6048,
            "vertex_3_y_coordinate": 18.288,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 114.6048,
            "vertex_4_y_coordinate": 18.288,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office1_Upper_Wall_4_Win4": {
            "building_surface_name": "Office1_Upper_Wall_4",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 113.3856,
            "vertex_1_y_coordinate": 18.288,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 113.3856,
            "vertex_2_y_coordinate": 18.288,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 111.5568,
            "vertex_3_y_coordinate": 18.288,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 111.5568,
            "vertex_4_y_coordinate": 18.288,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office2_Lower_Wall_2_Win1": {
            "building_surface_name": "Office2_Lower_Wall_2",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 111.5568,
            "vertex_1_y_coordinate": 216.7128,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 111.5568,
            "vertex_2_y_coordinate": 216.7128,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 113.3856,
            "vertex_3_y_coordinate": 216.7128,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 113.3856,
            "vertex_4_y_coordinate": 216.7128,
            "vertex_4_z_coordinate": 3.048
        },
        "Office2_Lower_Wall_2_Win2": {
            "building_surface_name": "Office2_Lower_Wall_2",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 114.6048,
            "vertex_1_y_coordinate": 216.7128,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 114.6048,
            "vertex_2_y_coordinate": 216.7128,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 116.4336,
            "vertex_3_y_coordinate": 216.7128,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 116.4336,
            "vertex_4_y_coordinate": 216.7128,
            "vertex_4_z_coordinate": 3.048
        },
        "Office2_Lower_Wall_2_Win3": {
            "building_surface_name": "Office2_Lower_Wall_2",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 117.6528,
            "vertex_1_y_coordinate": 216.7128,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 117.6528,
            "vertex_2_y_coordinate": 216.7128,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 119.4816,
            "vertex_3_y_coordinate": 216.7128,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 119.4816,
            "vertex_4_y_coordinate": 216.7128,
            "vertex_4_z_coordinate": 3.048
        },
        "Office2_Lower_Wall_2_Win4": {
            "building_surface_name": "Office2_Lower_Wall_2",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 120.7008,
            "vertex_1_y_coordinate": 216.7128,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 120.7008,
            "vertex_2_y_coordinate": 216.7128,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 122.5296,
            "vertex_3_y_coordinate": 216.7128,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 122.5296,
            "vertex_4_y_coordinate": 216.7128,
            "vertex_4_z_coordinate": 3.048
        },
        "Office2_Lower_Wall_3_Win1": {
            "building_surface_name": "Office2_Lower_Wall_3",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 126.1872,
            "vertex_1_y_coordinate": 220.3704,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 126.1872,
            "vertex_2_y_coordinate": 220.3704,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 126.1872,
            "vertex_3_y_coordinate": 222.1992,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 126.1872,
            "vertex_4_y_coordinate": 222.1992,
            "vertex_4_z_coordinate": 3.048
        },
        "Office2_Lower_Wall_3_Win2": {
            "building_surface_name": "Office2_Lower_Wall_3",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 126.1872,
            "vertex_1_y_coordinate": 223.4184,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 126.1872,
            "vertex_2_y_coordinate": 223.4184,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 126.1872,
            "vertex_3_y_coordinate": 225.2472,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 126.1872,
            "vertex_4_y_coordinate": 225.2472,
            "vertex_4_z_coordinate": 3.048
        },
        "Office2_Lower_Wall_3_Win3": {
            "building_surface_name": "Office2_Lower_Wall_3",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 126.1872,
            "vertex_1_y_coordinate": 226.4664,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 126.1872,
            "vertex_2_y_coordinate": 226.4664,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 126.1872,
            "vertex_3_y_coordinate": 228.2952,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 126.1872,
            "vertex_4_y_coordinate": 228.2952,
            "vertex_4_z_coordinate": 3.048
        },
        "Office2_Lower_Wall_3_Win4": {
            "building_surface_name": "Office2_Lower_Wall_3",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 126.1872,
            "vertex_1_y_coordinate": 229.5144,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 126.1872,
            "vertex_2_y_coordinate": 229.5144,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 126.1872,
            "vertex_3_y_coordinate": 231.3432,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 126.1872,
            "vertex_4_y_coordinate": 231.3432,
            "vertex_4_z_coordinate": 3.048
        },
        "Office2_Lower_Wall_4_Win1": {
            "building_surface_name": "Office2_Lower_Wall_4",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 122.5296,
            "vertex_1_y_coordinate": 235.0008,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 122.5296,
            "vertex_2_y_coordinate": 235.0008,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 120.7008,
            "vertex_3_y_coordinate": 235.0008,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 120.7008,
            "vertex_4_y_coordinate": 235.0008,
            "vertex_4_z_coordinate": 3.048
        },
        "Office2_Lower_Wall_4_Win2": {
            "building_surface_name": "Office2_Lower_Wall_4",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 119.4816,
            "vertex_1_y_coordinate": 235.0008,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 119.4816,
            "vertex_2_y_coordinate": 235.0008,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 117.6528,
            "vertex_3_y_coordinate": 235.0008,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 117.6528,
            "vertex_4_y_coordinate": 235.0008,
            "vertex_4_z_coordinate": 3.048
        },
        "Office2_Lower_Wall_4_Win3": {
            "building_surface_name": "Office2_Lower_Wall_4",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 116.4336,
            "vertex_1_y_coordinate": 235.0008,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 116.4336,
            "vertex_2_y_coordinate": 235.0008,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 114.6048,
            "vertex_3_y_coordinate": 235.0008,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 114.6048,
            "vertex_4_y_coordinate": 235.0008,
            "vertex_4_z_coordinate": 3.048
        },
        "Office2_Lower_Wall_4_Win4": {
            "building_surface_name": "Office2_Lower_Wall_4",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 113.3856,
            "vertex_1_y_coordinate": 235.0008,
            "vertex_1_z_coordinate": 3.048,
            "vertex_2_x_coordinate": 113.3856,
            "vertex_2_y_coordinate": 235.0008,
            "vertex_2_z_coordinate": 1.8288,
            "vertex_3_x_coordinate": 111.5568,
            "vertex_3_y_coordinate": 235.0008,
            "vertex_3_z_coordinate": 1.8288,
            "vertex_4_x_coordinate": 111.5568,
            "vertex_4_y_coordinate": 235.0008,
            "vertex_4_z_coordinate": 3.048
        },
        "Office2_Upper_Wall_2_Win1": {
            "building_surface_name": "Office2_Upper_Wall_2",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 111.5568,
            "vertex_1_y_coordinate": 216.7128,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 111.5568,
            "vertex_2_y_coordinate": 216.7128,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 113.3856,
            "vertex_3_y_coordinate": 216.7128,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 113.3856,
            "vertex_4_y_coordinate": 216.7128,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office2_Upper_Wall_2_Win2": {
            "building_surface_name": "Office2_Upper_Wall_2",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 114.6048,
            "vertex_1_y_coordinate": 216.7128,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 114.6048,
            "vertex_2_y_coordinate": 216.7128,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 116.4336,
            "vertex_3_y_coordinate": 216.7128,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 116.4336,
            "vertex_4_y_coordinate": 216.7128,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office2_Upper_Wall_2_Win3": {
            "building_surface_name": "Office2_Upper_Wall_2",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 117.6528,
            "vertex_1_y_coordinate": 216.7128,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 117.6528,
            "vertex_2_y_coordinate": 216.7128,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 119.4816,
            "vertex_3_y_coordinate": 216.7128,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 119.4816,
            "vertex_4_y_coordinate": 216.7128,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office2_Upper_Wall_2_Win4": {
            "building_surface_name": "Office2_Upper_Wall_2",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 120.7008,
            "vertex_1_y_coordinate": 216.7128,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 120.7008,
            "vertex_2_y_coordinate": 216.7128,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 122.5296,
            "vertex_3_y_coordinate": 216.7128,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 122.5296,
            "vertex_4_y_coordinate": 216.7128,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office2_Upper_Wall_3_Win1": {
            "building_surface_name": "Office2_Upper_Wall_3",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 126.1872,
            "vertex_1_y_coordinate": 220.3704,
            "vertex_1_z_coordinate": 8.478838,
            "vertex_2_x_coordinate": 126.1872,
            "vertex_2_y_coordinate": 220.3704,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 126.1872,
            "vertex_3_y_coordinate": 222.1992,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 126.1872,
            "vertex_4_y_coordinate": 222.1992,
            "vertex_4_z_coordinate": 8.478838
        },
        "Office2_Upper_Wall_3_Win2": {
            "building_surface_name": "Office2_Upper_Wall_3",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 126.1872,
            "vertex_1_y_coordinate": 223.4184,
            "vertex_1_z_coordinate": 8.478838,
            "vertex_2_x_coordinate": 126.1872,
            "vertex_2_y_coordinate": 223.4184,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 126.1872,
            "vertex_3_y_coordinate": 225.2472,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 126.1872,
            "vertex_4_y_coordinate": 225.2472,
            "vertex_4_z_coordinate": 8.478838
        },
        "Office2_Upper_Wall_3_Win3": {
            "building_surface_name": "Office2_Upper_Wall_3",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 126.1872,
            "vertex_1_y_coordinate": 226.4664,
            "vertex_1_z_coordinate": 8.478838,
            "vertex_2_x_coordinate": 126.1872,
            "vertex_2_y_coordinate": 226.4664,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 126.1872,
            "vertex_3_y_coordinate": 228.2952,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 126.1872,
            "vertex_4_y_coordinate": 228.2952,
            "vertex_4_z_coordinate": 8.478838
        },
        "Office2_Upper_Wall_3_Win4": {
            "building_surface_name": "Office2_Upper_Wall_3",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 126.1872,
            "vertex_1_y_coordinate": 229.5144,
            "vertex_1_z_coordinate": 8.478838,
            "vertex_2_x_coordinate": 126.1872,
            "vertex_2_y_coordinate": 229.5144,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 126.1872,
            "vertex_3_y_coordinate": 231.3432,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 126.1872,
            "vertex_4_y_coordinate": 231.3432,
            "vertex_4_z_coordinate": 8.478838
        },
        "Office2_Upper_Wall_4_Win1": {
            "building_surface_name": "Office2_Upper_Wall_4",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 122.5296,
            "vertex_1_y_coordinate": 235.0008,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 122.5296,
            "vertex_2_y_coordinate": 235.0008,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 120.7008,
            "vertex_3_y_coordinate": 235.0008,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 120.7008,
            "vertex_4_y_coordinate": 235.0008,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office2_Upper_Wall_4_Win2": {
            "building_surface_name": "Office2_Upper_Wall_4",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 119.4816,
            "vertex_1_y_coordinate": 235.0008,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 119.4816,
            "vertex_2_y_coordinate": 235.0008,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 117.6528,
            "vertex_3_y_coordinate": 235.0008,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 117.6528,
            "vertex_4_y_coordinate": 235.0008,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office2_Upper_Wall_4_Win3": {
            "building_surface_name": "Office2_Upper_Wall_4",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 116.4336,
            "vertex_1_y_coordinate": 235.0008,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 116.4336,
            "vertex_2_y_coordinate": 235.0008,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 114.6048,
            "vertex_3_y_coordinate": 235.0008,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 114.6048,
            "vertex_4_y_coordinate": 235.0008,
            "vertex_4_z_coordinate": 8.3947
        },
        "Office2_Upper_Wall_4_Win4": {
            "building_surface_name": "Office2_Upper_Wall_4",
            "construction_name": "RefWareWin",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 113.3856,
            "vertex_1_y_coordinate": 235.0008,
            "vertex_1_z_coordinate": 8.3947,
            "vertex_2_x_coordinate": 113.3856,
            "vertex_2_y_coordinate": 235.0008,
            "vertex_2_z_coordinate": 7.1755,
            "vertex_3_x_coordinate": 111.5568,
            "vertex_3_y_coordinate": 235.0008,
            "vertex_3_z_coordinate": 7.1755,
            "vertex_4_x_coordinate": 111.5568,
            "vertex_4_y_coordinate": 235.0008,
            "vertex_4_z_coordinate": 8.3947
        }
    },
    "FluidProperties:Name": {
        "FluidProperties:Name 1": {
            "fluid_name": "NH3",
            "fluid_type": "Refrigerant"
        }
    },
    "FluidProperties:Saturated": {
        "FluidProperties:Saturated 1": {
            "fluid_name": "NH3",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Pressure",
            "property_value_1": 6089.0,
            "property_value_2": 6944.0,
            "property_value_3": 8108.0,
            "property_value_4": 9434.0,
            "property_value_5": 10940.0,
            "property_value_6": 12650.0,
            "property_value_7": 14570.0,
            "property_value_8": 16740.0,
            "property_value_9": 19170.0,
            "property_value_10": 21890.0,
            "property_value_11": 24930.0,
            "property_value_12": 28320.0,
            "property_value_13": 32070.0,
            "property_value_14": 36240.0,
            "property_value_15": 40840.0,
            "property_value_16": 45910.0,
            "property_value_17": 51490.0,
            "property_value_18": 57630.0,
            "property_value_19": 64340.0,
            "property_value_20": 71690.0,
            "property_value_21": 79710.0,
            "property_value_22": 88450.0,
            "property_value_23": 97950.0,
            "property_value_24": 108300.0,
            "property_value_25": 119400.0,
            "property_value_26": 131500.0,
            "property_value_27": 144600.0,
            "property_value_28": 158600.0,
            "property_value_29": 173800.0,
            "property_value_30": 190100.0,
            "property_value_31": 207600.0,
            "property_value_32": 226300.0,
            "property_value_33": 246400.0,
            "property_value_34": 267800.0,
            "property_value_35": 290700.0,
            "property_value_36": 315100.0,
            "property_value_37": 341100.0,
            "property_value_38": 368800.0,
            "property_value_39": 398200.0,
            "property_value_40": 429400.0,
            "property_value_41": 462500.0,
            "property_value_42": 497500.0,
            "property_value_43": 534500.0,
            "property_value_44": 573700.0,
            "property_value_45": 615000.0,
            "property_value_46": 658700.0,
            "property_value_47": 704600.0,
            "property_value_48": 753000.0,
            "property_value_49": 804000.0,
            "property_value_50": 857500.0,
            "property_value_51": 913700.0,
            "property_value_52": 972700.0,
            "property_value_53": 1035000.0,
            "property_value_54": 1099000.0,
            "property_value_55": 1167000.0,
            "property_value_56": 1238000.0,
            "property_value_57": 1312000.0,
            "property_value_58": 1390000.0,
            "property_value_59": 1471000.0,
            "property_value_60": 1555000.0,
            "property_value_61": 1644000.0,
            "property_value_62": 1735000.0,
            "property_value_63": 1831000.0,
            "property_value_64": 1930000.0,
            "property_value_65": 2034000.0,
            "property_value_66": 2142000.0,
            "property_value_67": 2254000.0,
            "property_value_68": 2370000.0,
            "property_value_69": 2490000.0,
            "property_value_70": 2616000.0,
            "property_value_71": 2745000.0,
            "property_value_72": 2880000.0,
            "property_value_73": 3019000.0,
            "property_value_74": 3164000.0,
            "property_value_75": 3313000.0,
            "property_value_76": 3468000.0,
            "property_value_77": 3628000.0,
            "property_value_78": 3794000.0,
            "property_value_79": 3965000.0,
            "property_value_80": 4142000.0,
            "property_value_81": 4325000.0,
            "property_value_82": 4513000.0,
            "property_value_83": 4708000.0,
            "property_value_84": 4909000.0,
            "property_value_85": 5117000.0,
            "property_value_86": 5331000.0,
            "property_value_87": 5551000.0,
            "property_value_88": 5779000.0,
            "property_value_89": 6014000.0,
            "property_value_90": 6255000.0,
            "property_value_91": 6504000.0,
            "property_value_92": 6761000.0,
            "property_value_93": 7025000.0,
            "property_value_94": 7298000.0,
            "property_value_95": 7578000.0,
            "property_value_96": 7867000.0,
            "property_value_97": 8165000.0,
            "property_value_98": 8471000.0,
            "property_value_99": 8787000.0,
            "property_value_100": 9112000.0,
            "property_value_101": 9448000.0,
            "property_value_102": 9793000.0,
            "property_value_103": 11330000.0,
            "temperature_values_name": "NH3SaturatedTemperatures"
        },
        "FluidProperties:Saturated 2": {
            "fluid_name": "NH3",
            "fluid_phase": "Fluid",
            "fluid_property_type": "Enthalpy",
            "property_value_1": -143200.0,
            "property_value_2": -136200.0,
            "property_value_3": -127700.0,
            "property_value_4": -119300.0,
            "property_value_5": -110800.0,
            "property_value_6": -102300.0,
            "property_value_7": -93780.0,
            "property_value_8": -85230.0,
            "property_value_9": -76660.0,
            "property_value_10": -68060.0,
            "property_value_11": -59440.0,
            "property_value_12": -50800.0,
            "property_value_13": -42130.0,
            "property_value_14": -33440.0,
            "property_value_15": -24730.0,
            "property_value_16": -15990.0,
            "property_value_17": -7234.0,
            "property_value_18": 1545.0,
            "property_value_19": 10350.0,
            "property_value_20": 19170.0,
            "property_value_21": 28010.0,
            "property_value_22": 36880.0,
            "property_value_23": 45770.0,
            "property_value_24": 54670.0,
            "property_value_25": 63600.0,
            "property_value_26": 72550.0,
            "property_value_27": 81520.0,
            "property_value_28": 90510.0,
            "property_value_29": 99520.0,
            "property_value_30": 108600.0,
            "property_value_31": 117600.0,
            "property_value_32": 126700.0,
            "property_value_33": 135800.0,
            "property_value_34": 144900.0,
            "property_value_35": 154000.0,
            "property_value_36": 163200.0,
            "property_value_37": 172300.0,
            "property_value_38": 181500.0,
            "property_value_39": 190800.0,
            "property_value_40": 200000.0,
            "property_value_41": 209300.0,
            "property_value_42": 218600.0,
            "property_value_43": 227900.0,
            "property_value_44": 237200.0,
            "property_value_45": 246600.0,
            "property_value_46": 256000.0,
            "property_value_47": 265400.0,
            "property_value_48": 274800.0,
            "property_value_49": 284300.0,
            "property_value_50": 293800.0,
            "property_value_51": 303300.0,
            "property_value_52": 312900.0,
            "property_value_53": 322500.0,
            "property_value_54": 332100.0,
            "property_value_55": 341800.0,
            "property_value_56": 351500.0,
            "property_value_57": 361200.0,
            "property_value_58": 371000.0,
            "property_value_59": 380800.0,
            "property_value_60": 390600.0,
            "property_value_61": 400500.0,
            "property_value_62": 410500.0,
            "property_value_63": 420500.0,
            "property_value_64": 430500.0,
            "property_value_65": 440600.0,
            "property_value_66": 450800.0,
            "property_value_67": 461000.0,
            "property_value_68": 471200.0,
            "property_value_69": 481600.0,
            "property_value_70": 492000.0,
            "property_value_71": 502400.0,
            "property_value_72": 513000.0,
            "property_value_73": 523600.0,
            "property_value_74": 534300.0,
            "property_value_75": 545000.0,
            "property_value_76": 555900.0,
            "property_value_77": 566900.0,
            "property_value_78": 577900.0,
            "property_value_79": 589100.0,
            "property_value_80": 600300.0,
            "property_value_81": 611700.0,
            "property_value_82": 623200.0,
            "property_value_83": 634900.0,
            "property_value_84": 646700.0,
            "property_value_85": 658600.0,
            "property_value_86": 670700.0,
            "property_value_87": 683000.0,
            "property_value_88": 695400.0,
            "property_value_89": 708100.0,
            "property_value_90": 721000.0,
            "property_value_91": 734100.0,
            "property_value_92": 747500.0,
            "property_value_93": 761200.0,
            "property_value_94": 775300.0,
            "property_value_95": 789700.0,
            "property_value_96": 804500.0,
            "property_value_97": 819900.0,
            "property_value_98": 835800.0,
            "property_value_99": 852400.0,
            "property_value_100": 869900.0,
            "property_value_101": 888600.0,
            "property_value_102": 908800.0,
            "property_value_103": 1119000.0,
            "temperature_values_name": "NH3SaturatedTemperatures"
        },
        "FluidProperties:Saturated 3": {
            "fluid_name": "NH3",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Enthalpy",
            "property_value_1": 1341000.0,
            "property_value_2": 1344000.0,
            "property_value_3": 1348000.0,
            "property_value_4": 1352000.0,
            "property_value_5": 1356000.0,
            "property_value_6": 1359000.0,
            "property_value_7": 1363000.0,
            "property_value_8": 1367000.0,
            "property_value_9": 1370000.0,
            "property_value_10": 1374000.0,
            "property_value_11": 1377000.0,
            "property_value_12": 1381000.0,
            "property_value_13": 1384000.0,
            "property_value_14": 1388000.0,
            "property_value_15": 1391000.0,
            "property_value_16": 1395000.0,
            "property_value_17": 1398000.0,
            "property_value_18": 1401000.0,
            "property_value_19": 1405000.0,
            "property_value_20": 1408000.0,
            "property_value_21": 1411000.0,
            "property_value_22": 1414000.0,
            "property_value_23": 1417000.0,
            "property_value_24": 1420000.0,
            "property_value_25": 1423000.0,
            "property_value_26": 1426000.0,
            "property_value_27": 1429000.0,
            "property_value_28": 1432000.0,
            "property_value_29": 1435000.0,
            "property_value_30": 1438000.0,
            "property_value_31": 1440000.0,
            "property_value_32": 1443000.0,
            "property_value_33": 1446000.0,
            "property_value_34": 1448000.0,
            "property_value_35": 1451000.0,
            "property_value_36": 1453000.0,
            "property_value_37": 1456000.0,
            "property_value_38": 1458000.0,
            "property_value_39": 1460000.0,
            "property_value_40": 1462000.0,
            "property_value_41": 1464000.0,
            "property_value_42": 1466000.0,
            "property_value_43": 1468000.0,
            "property_value_44": 1470000.0,
            "property_value_45": 1472000.0,
            "property_value_46": 1474000.0,
            "property_value_47": 1476000.0,
            "property_value_48": 1477000.0,
            "property_value_49": 1479000.0,
            "property_value_50": 1480000.0,
            "property_value_51": 1482000.0,
            "property_value_52": 1483000.0,
            "property_value_53": 1484000.0,
            "property_value_54": 1485000.0,
            "property_value_55": 1486000.0,
            "property_value_56": 1487000.0,
            "property_value_57": 1488000.0,
            "property_value_58": 1489000.0,
            "property_value_59": 1489000.0,
            "property_value_60": 1490000.0,
            "property_value_61": 1490000.0,
            "property_value_62": 1491000.0,
            "property_value_63": 1491000.0,
            "property_value_64": 1491000.0,
            "property_value_65": 1491000.0,
            "property_value_66": 1491000.0,
            "property_value_67": 1491000.0,
            "property_value_68": 1490000.0,
            "property_value_69": 1490000.0,
            "property_value_70": 1489000.0,
            "property_value_71": 1489000.0,
            "property_value_72": 1488000.0,
            "property_value_73": 1487000.0,
            "property_value_74": 1485000.0,
            "property_value_75": 1484000.0,
            "property_value_76": 1482000.0,
            "property_value_77": 1481000.0,
            "property_value_78": 1479000.0,
            "property_value_79": 1477000.0,
            "property_value_80": 1474000.0,
            "property_value_81": 1472000.0,
            "property_value_82": 1469000.0,
            "property_value_83": 1466000.0,
            "property_value_84": 1463000.0,
            "property_value_85": 1459000.0,
            "property_value_86": 1455000.0,
            "property_value_87": 1451000.0,
            "property_value_88": 1447000.0,
            "property_value_89": 1442000.0,
            "property_value_90": 1437000.0,
            "property_value_91": 1431000.0,
            "property_value_92": 1425000.0,
            "property_value_93": 1418000.0,
            "property_value_94": 1411000.0,
            "property_value_95": 1403000.0,
            "property_value_96": 1394000.0,
            "property_value_97": 1385000.0,
            "property_value_98": 1375000.0,
            "property_value_99": 1363000.0,
            "property_value_100": 1350000.0,
            "property_value_101": 1336000.0,
            "property_value_102": 1319000.0,
            "property_value_103": 1119000.0,
            "temperature_values_name": "NH3SaturatedTemperatures"
        },
        "FluidProperties:Saturated 4": {
            "fluid_name": "NH3",
            "fluid_phase": "Fluid",
            "fluid_property_type": "Density",
            "property_value_1": 732.9,
            "property_value_2": 731.2,
            "property_value_3": 729.0,
            "property_value_4": 726.9,
            "property_value_5": 724.7,
            "property_value_6": 722.5,
            "property_value_7": 720.3,
            "property_value_8": 718.1,
            "property_value_9": 715.9,
            "property_value_10": 713.6,
            "property_value_11": 711.3,
            "property_value_12": 709.1,
            "property_value_13": 706.7,
            "property_value_14": 704.4,
            "property_value_15": 702.1,
            "property_value_16": 699.7,
            "property_value_17": 697.4,
            "property_value_18": 695.0,
            "property_value_19": 692.6,
            "property_value_20": 690.2,
            "property_value_21": 687.7,
            "property_value_22": 685.3,
            "property_value_23": 682.8,
            "property_value_24": 680.3,
            "property_value_25": 677.8,
            "property_value_26": 675.3,
            "property_value_27": 672.8,
            "property_value_28": 670.3,
            "property_value_29": 667.7,
            "property_value_30": 665.1,
            "property_value_31": 662.6,
            "property_value_32": 660.0,
            "property_value_33": 657.3,
            "property_value_34": 654.7,
            "property_value_35": 652.1,
            "property_value_36": 649.4,
            "property_value_37": 646.7,
            "property_value_38": 644.0,
            "property_value_39": 641.3,
            "property_value_40": 638.6,
            "property_value_41": 635.8,
            "property_value_42": 633.1,
            "property_value_43": 630.3,
            "property_value_44": 627.5,
            "property_value_45": 624.6,
            "property_value_46": 621.8,
            "property_value_47": 618.9,
            "property_value_48": 616.0,
            "property_value_49": 613.1,
            "property_value_50": 610.2,
            "property_value_51": 607.2,
            "property_value_52": 604.3,
            "property_value_53": 601.3,
            "property_value_54": 598.2,
            "property_value_55": 595.2,
            "property_value_56": 592.1,
            "property_value_57": 589.0,
            "property_value_58": 585.8,
            "property_value_59": 582.6,
            "property_value_60": 579.4,
            "property_value_61": 576.2,
            "property_value_62": 572.9,
            "property_value_63": 569.6,
            "property_value_64": 566.3,
            "property_value_65": 562.9,
            "property_value_66": 559.4,
            "property_value_67": 556.0,
            "property_value_68": 552.4,
            "property_value_69": 548.9,
            "property_value_70": 545.2,
            "property_value_71": 541.6,
            "property_value_72": 537.8,
            "property_value_73": 534.1,
            "property_value_74": 530.2,
            "property_value_75": 526.3,
            "property_value_76": 522.3,
            "property_value_77": 518.3,
            "property_value_78": 514.2,
            "property_value_79": 510.0,
            "property_value_80": 505.7,
            "property_value_81": 501.3,
            "property_value_82": 496.8,
            "property_value_83": 492.2,
            "property_value_84": 487.6,
            "property_value_85": 482.8,
            "property_value_86": 477.8,
            "property_value_87": 472.8,
            "property_value_88": 467.5,
            "property_value_89": 462.2,
            "property_value_90": 456.6,
            "property_value_91": 450.9,
            "property_value_92": 445.0,
            "property_value_93": 438.8,
            "property_value_94": 432.3,
            "property_value_95": 425.6,
            "property_value_96": 418.5,
            "property_value_97": 411.1,
            "property_value_98": 403.2,
            "property_value_99": 394.7,
            "property_value_100": 385.5,
            "property_value_101": 375.4,
            "property_value_102": 364.1,
            "property_value_103": 225.0,
            "temperature_values_name": "NH3SaturatedTemperatures"
        },
        "FluidProperties:Saturated 5": {
            "fluid_name": "NH3",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Density",
            "property_value_1": 0.06407,
            "property_value_2": 0.07248,
            "property_value_3": 0.08382,
            "property_value_4": 0.09662,
            "property_value_5": 0.111,
            "property_value_6": 0.1272,
            "property_value_7": 0.1452,
            "property_value_8": 0.1653,
            "property_value_9": 0.1877,
            "property_value_10": 0.2125,
            "property_value_11": 0.24,
            "property_value_12": 0.2703,
            "property_value_13": 0.3037,
            "property_value_14": 0.3403,
            "property_value_15": 0.3806,
            "property_value_16": 0.4246,
            "property_value_17": 0.4726,
            "property_value_18": 0.525,
            "property_value_19": 0.5819,
            "property_value_20": 0.6438,
            "property_value_21": 0.7108,
            "property_value_22": 0.7834,
            "property_value_23": 0.8618,
            "property_value_24": 0.9463,
            "property_value_25": 1.037,
            "property_value_26": 1.135,
            "property_value_27": 1.24,
            "property_value_28": 1.353,
            "property_value_29": 1.474,
            "property_value_30": 1.603,
            "property_value_31": 1.741,
            "property_value_32": 1.889,
            "property_value_33": 2.046,
            "property_value_34": 2.213,
            "property_value_35": 2.391,
            "property_value_36": 2.58,
            "property_value_37": 2.78,
            "property_value_38": 2.993,
            "property_value_39": 3.218,
            "property_value_40": 3.457,
            "property_value_41": 3.709,
            "property_value_42": 3.976,
            "property_value_43": 4.257,
            "property_value_44": 4.555,
            "property_value_45": 4.868,
            "property_value_46": 5.198,
            "property_value_47": 5.546,
            "property_value_48": 5.912,
            "property_value_49": 6.298,
            "property_value_50": 6.703,
            "property_value_51": 7.128,
            "property_value_52": 7.575,
            "property_value_53": 8.044,
            "property_value_54": 8.537,
            "property_value_55": 9.053,
            "property_value_56": 9.595,
            "property_value_57": 10.16,
            "property_value_58": 10.76,
            "property_value_59": 11.38,
            "property_value_60": 12.03,
            "property_value_61": 12.72,
            "property_value_62": 13.43,
            "property_value_63": 14.18,
            "property_value_64": 14.97,
            "property_value_65": 15.79,
            "property_value_66": 16.64,
            "property_value_67": 17.54,
            "property_value_68": 18.48,
            "property_value_69": 19.46,
            "property_value_70": 20.49,
            "property_value_71": 21.57,
            "property_value_72": 22.7,
            "property_value_73": 23.88,
            "property_value_74": 25.11,
            "property_value_75": 26.41,
            "property_value_76": 27.76,
            "property_value_77": 29.19,
            "property_value_78": 30.68,
            "property_value_79": 32.24,
            "property_value_80": 33.89,
            "property_value_81": 35.62,
            "property_value_82": 37.43,
            "property_value_83": 39.34,
            "property_value_84": 41.36,
            "property_value_85": 43.48,
            "property_value_86": 45.73,
            "property_value_87": 48.1,
            "property_value_88": 50.61,
            "property_value_89": 53.28,
            "property_value_90": 56.12,
            "property_value_91": 59.14,
            "property_value_92": 62.36,
            "property_value_93": 65.82,
            "property_value_94": 69.54,
            "property_value_95": 73.55,
            "property_value_96": 77.9,
            "property_value_97": 82.64,
            "property_value_98": 87.85,
            "property_value_99": 93.61,
            "property_value_100": 100.1,
            "property_value_101": 107.4,
            "property_value_102": 115.9,
            "property_value_103": 225.0,
            "temperature_values_name": "NH3SaturatedTemperatures"
        },
        "FluidProperties:Saturated 6": {
            "fluid_name": "NH3",
            "fluid_phase": "Fluid",
            "fluid_property_type": "SpecificHeat",
            "property_value_1": 4202.0,
            "property_value_2": 4211.0,
            "property_value_3": 4222.0,
            "property_value_4": 4234.0,
            "property_value_5": 4245.0,
            "property_value_6": 4257.0,
            "property_value_7": 4268.0,
            "property_value_8": 4280.0,
            "property_value_9": 4291.0,
            "property_value_10": 4303.0,
            "property_value_11": 4315.0,
            "property_value_12": 4326.0,
            "property_value_13": 4337.0,
            "property_value_14": 4349.0,
            "property_value_15": 4360.0,
            "property_value_16": 4371.0,
            "property_value_17": 4382.0,
            "property_value_18": 4393.0,
            "property_value_19": 4403.0,
            "property_value_20": 4414.0,
            "property_value_21": 4424.0,
            "property_value_22": 4434.0,
            "property_value_23": 4444.0,
            "property_value_24": 4455.0,
            "property_value_25": 4465.0,
            "property_value_26": 4474.0,
            "property_value_27": 4484.0,
            "property_value_28": 4494.0,
            "property_value_29": 4504.0,
            "property_value_30": 4514.0,
            "property_value_31": 4524.0,
            "property_value_32": 4534.0,
            "property_value_33": 4543.0,
            "property_value_34": 4553.0,
            "property_value_35": 4564.0,
            "property_value_36": 4574.0,
            "property_value_37": 4584.0,
            "property_value_38": 4595.0,
            "property_value_39": 4606.0,
            "property_value_40": 4617.0,
            "property_value_41": 4628.0,
            "property_value_42": 4639.0,
            "property_value_43": 4651.0,
            "property_value_44": 4663.0,
            "property_value_45": 4676.0,
            "property_value_46": 4689.0,
            "property_value_47": 4702.0,
            "property_value_48": 4716.0,
            "property_value_49": 4730.0,
            "property_value_50": 4745.0,
            "property_value_51": 4760.0,
            "property_value_52": 4776.0,
            "property_value_53": 4793.0,
            "property_value_54": 4810.0,
            "property_value_55": 4828.0,
            "property_value_56": 4847.0,
            "property_value_57": 4867.0,
            "property_value_58": 4888.0,
            "property_value_59": 4909.0,
            "property_value_60": 4932.0,
            "property_value_61": 4956.0,
            "property_value_62": 4981.0,
            "property_value_63": 5007.0,
            "property_value_64": 5034.0,
            "property_value_65": 5064.0,
            "property_value_66": 5094.0,
            "property_value_67": 5127.0,
            "property_value_68": 5161.0,
            "property_value_69": 5197.0,
            "property_value_70": 5235.0,
            "property_value_71": 5276.0,
            "property_value_72": 5319.0,
            "property_value_73": 5364.0,
            "property_value_74": 5413.0,
            "property_value_75": 5465.0,
            "property_value_76": 5520.0,
            "property_value_77": 5579.0,
            "property_value_78": 5643.0,
            "property_value_79": 5711.0,
            "property_value_80": 5784.0,
            "property_value_81": 5863.0,
            "property_value_82": 5948.0,
            "property_value_83": 6040.0,
            "property_value_84": 6141.0,
            "property_value_85": 6250.0,
            "property_value_86": 6370.0,
            "property_value_87": 6502.0,
            "property_value_88": 6648.0,
            "property_value_89": 6810.0,
            "property_value_90": 6991.0,
            "property_value_91": 7195.0,
            "property_value_92": 7427.0,
            "property_value_93": 7693.0,
            "property_value_94": 8000.0,
            "property_value_95": 8362.0,
            "property_value_96": 8794.0,
            "property_value_97": 9319.0,
            "property_value_98": 9974.0,
            "property_value_99": 10820.0,
            "property_value_100": 11940.0,
            "property_value_101": 13520.0,
            "property_value_102": 15920.0,
            "property_value_103": 0.0,
            "temperature_values_name": "NH3SaturatedTemperatures"
        },
        "FluidProperties:Saturated 7": {
            "fluid_name": "NH3",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "SpecificHeat",
            "property_value_1": 2063.0,
            "property_value_2": 2067.0,
            "property_value_3": 2073.0,
            "property_value_4": 2079.0,
            "property_value_5": 2086.0,
            "property_value_6": 2093.0,
            "property_value_7": 2100.0,
            "property_value_8": 2108.0,
            "property_value_9": 2116.0,
            "property_value_10": 2125.0,
            "property_value_11": 2135.0,
            "property_value_12": 2145.0,
            "property_value_13": 2155.0,
            "property_value_14": 2166.0,
            "property_value_15": 2178.0,
            "property_value_16": 2190.0,
            "property_value_17": 2203.0,
            "property_value_18": 2216.0,
            "property_value_19": 2230.0,
            "property_value_20": 2244.0,
            "property_value_21": 2259.0,
            "property_value_22": 2275.0,
            "property_value_23": 2291.0,
            "property_value_24": 2308.0,
            "property_value_25": 2326.0,
            "property_value_26": 2344.0,
            "property_value_27": 2363.0,
            "property_value_28": 2383.0,
            "property_value_29": 2403.0,
            "property_value_30": 2425.0,
            "property_value_31": 2446.0,
            "property_value_32": 2469.0,
            "property_value_33": 2493.0,
            "property_value_34": 2517.0,
            "property_value_35": 2542.0,
            "property_value_36": 2568.0,
            "property_value_37": 2594.0,
            "property_value_38": 2622.0,
            "property_value_39": 2651.0,
            "property_value_40": 2680.0,
            "property_value_41": 2710.0,
            "property_value_42": 2742.0,
            "property_value_43": 2774.0,
            "property_value_44": 2807.0,
            "property_value_45": 2841.0,
            "property_value_46": 2877.0,
            "property_value_47": 2913.0,
            "property_value_48": 2951.0,
            "property_value_49": 2990.0,
            "property_value_50": 3030.0,
            "property_value_51": 3071.0,
            "property_value_52": 3113.0,
            "property_value_53": 3158.0,
            "property_value_54": 3203.0,
            "property_value_55": 3250.0,
            "property_value_56": 3299.0,
            "property_value_57": 3349.0,
            "property_value_58": 3401.0,
            "property_value_59": 3455.0,
            "property_value_60": 3510.0,
            "property_value_61": 3568.0,
            "property_value_62": 3628.0,
            "property_value_63": 3691.0,
            "property_value_64": 3756.0,
            "property_value_65": 3823.0,
            "property_value_66": 3894.0,
            "property_value_67": 3967.0,
            "property_value_68": 4044.0,
            "property_value_69": 4124.0,
            "property_value_70": 4208.0,
            "property_value_71": 4297.0,
            "property_value_72": 4389.0,
            "property_value_73": 4487.0,
            "property_value_74": 4590.0,
            "property_value_75": 4699.0,
            "property_value_76": 4814.0,
            "property_value_77": 4937.0,
            "property_value_78": 5067.0,
            "property_value_79": 5206.0,
            "property_value_80": 5355.0,
            "property_value_81": 5514.0,
            "property_value_82": 5686.0,
            "property_value_83": 5871.0,
            "property_value_84": 6072.0,
            "property_value_85": 6291.0,
            "property_value_86": 6530.0,
            "property_value_87": 6792.0,
            "property_value_88": 7082.0,
            "property_value_89": 7403.0,
            "property_value_90": 7762.0,
            "property_value_91": 8166.0,
            "property_value_92": 8624.0,
            "property_value_93": 9148.0,
            "property_value_94": 9754.0,
            "property_value_95": 10460.0,
            "property_value_96": 11300.0,
            "property_value_97": 12320.0,
            "property_value_98": 13570.0,
            "property_value_99": 15150.0,
            "property_value_100": 17210.0,
            "property_value_101": 20030.0,
            "property_value_102": 24140.0,
            "property_value_103": 0.0,
            "temperature_values_name": "NH3SaturatedTemperatures"
        }
    },
    "FluidProperties:Superheated": {
        "FluidProperties:Superheated 1": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 6341.0,
            "property_value_1": 1342000.0,
            "property_value_2": 1352000.0,
            "property_value_3": 1362000.0,
            "property_value_4": 1371000.0,
            "property_value_5": 1381000.0,
            "property_value_6": 1391000.0,
            "property_value_7": 1400000.0,
            "property_value_8": 1410000.0,
            "property_value_9": 1419000.0,
            "property_value_10": 1429000.0,
            "property_value_11": 1439000.0,
            "property_value_12": 1447000.0,
            "property_value_13": 1455000.0,
            "property_value_14": 1463000.0,
            "property_value_15": 1471000.0,
            "property_value_16": 1480000.0,
            "property_value_17": 1484000.0,
            "property_value_18": 1488000.0,
            "property_value_19": 1492000.0,
            "property_value_20": 1496000.0,
            "property_value_21": 1500000.0,
            "property_value_22": 1504000.0,
            "property_value_23": 1509000.0,
            "property_value_24": 1513000.0,
            "property_value_25": 1517000.0,
            "property_value_26": 1521000.0,
            "property_value_27": 1525000.0,
            "property_value_28": 1529000.0,
            "property_value_29": 1533000.0,
            "property_value_30": 1538000.0,
            "property_value_31": 1542000.0,
            "property_value_32": 1546000.0,
            "property_value_33": 1550000.0,
            "property_value_34": 1554000.0,
            "property_value_35": 1559000.0,
            "property_value_36": 1563000.0,
            "property_value_37": 1567000.0,
            "property_value_38": 1571000.0,
            "property_value_39": 1575000.0,
            "property_value_40": 1580000.0,
            "property_value_41": 1584000.0,
            "property_value_42": 1588000.0,
            "property_value_43": 1592000.0,
            "property_value_44": 1597000.0,
            "property_value_45": 1601000.0,
            "property_value_46": 1605000.0,
            "property_value_47": 1614000.0,
            "property_value_48": 1622000.0,
            "property_value_49": 1631000.0,
            "property_value_50": 1639000.0,
            "property_value_51": 1648000.0,
            "property_value_52": 1656000.0,
            "property_value_53": 1665000.0,
            "property_value_54": 1673000.0,
            "property_value_55": 1682000.0,
            "property_value_56": 1691000.0,
            "property_value_57": 1699000.0,
            "property_value_58": 1708000.0,
            "property_value_59": 1717000.0,
            "property_value_60": 1725000.0,
            "property_value_61": 1734000.0,
            "property_value_62": 1743000.0,
            "property_value_63": 1752000.0,
            "property_value_64": 1761000.0,
            "property_value_65": 1770000.0,
            "property_value_66": 1824000.0,
            "property_value_67": 1871000.0,
            "property_value_68": 1919000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 2": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 6341.0,
            "property_value_1": 0.06656,
            "property_value_2": 0.06496,
            "property_value_3": 0.06344,
            "property_value_4": 0.062,
            "property_value_5": 0.06062,
            "property_value_6": 0.0593,
            "property_value_7": 0.05804,
            "property_value_8": 0.05683,
            "property_value_9": 0.05568,
            "property_value_10": 0.05457,
            "property_value_11": 0.0535,
            "property_value_12": 0.05263,
            "property_value_13": 0.05179,
            "property_value_14": 0.05097,
            "property_value_15": 0.05018,
            "property_value_16": 0.04941,
            "property_value_17": 0.04904,
            "property_value_18": 0.04867,
            "property_value_19": 0.04831,
            "property_value_20": 0.04795,
            "property_value_21": 0.0476,
            "property_value_22": 0.04725,
            "property_value_23": 0.04691,
            "property_value_24": 0.04657,
            "property_value_25": 0.04624,
            "property_value_26": 0.04591,
            "property_value_27": 0.04559,
            "property_value_28": 0.04527,
            "property_value_29": 0.04495,
            "property_value_30": 0.04464,
            "property_value_31": 0.04434,
            "property_value_32": 0.04404,
            "property_value_33": 0.04374,
            "property_value_34": 0.04345,
            "property_value_35": 0.04316,
            "property_value_36": 0.04287,
            "property_value_37": 0.04259,
            "property_value_38": 0.04231,
            "property_value_39": 0.04204,
            "property_value_40": 0.04177,
            "property_value_41": 0.0415,
            "property_value_42": 0.04124,
            "property_value_43": 0.04098,
            "property_value_44": 0.04072,
            "property_value_45": 0.04046,
            "property_value_46": 0.04021,
            "property_value_47": 0.03973,
            "property_value_48": 0.03925,
            "property_value_49": 0.03879,
            "property_value_50": 0.03834,
            "property_value_51": 0.0379,
            "property_value_52": 0.03747,
            "property_value_53": 0.03704,
            "property_value_54": 0.03663,
            "property_value_55": 0.03623,
            "property_value_56": 0.03583,
            "property_value_57": 0.03545,
            "property_value_58": 0.03507,
            "property_value_59": 0.0347,
            "property_value_60": 0.03434,
            "property_value_61": 0.03398,
            "property_value_62": 0.03364,
            "property_value_63": 0.0333,
            "property_value_64": 0.03296,
            "property_value_65": 0.03264,
            "property_value_66": 0.03078,
            "property_value_67": 0.02939,
            "property_value_68": 0.02812,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 3": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 9131.0,
            "property_value_1": 0.0,
            "property_value_2": 1351000.0,
            "property_value_3": 1361000.0,
            "property_value_4": 1371000.0,
            "property_value_5": 1380000.0,
            "property_value_6": 1390000.0,
            "property_value_7": 1400000.0,
            "property_value_8": 1409000.0,
            "property_value_9": 1419000.0,
            "property_value_10": 1429000.0,
            "property_value_11": 1438000.0,
            "property_value_12": 1446000.0,
            "property_value_13": 1455000.0,
            "property_value_14": 1463000.0,
            "property_value_15": 1471000.0,
            "property_value_16": 1479000.0,
            "property_value_17": 1484000.0,
            "property_value_18": 1488000.0,
            "property_value_19": 1492000.0,
            "property_value_20": 1496000.0,
            "property_value_21": 1500000.0,
            "property_value_22": 1504000.0,
            "property_value_23": 1508000.0,
            "property_value_24": 1512000.0,
            "property_value_25": 1517000.0,
            "property_value_26": 1521000.0,
            "property_value_27": 1525000.0,
            "property_value_28": 1529000.0,
            "property_value_29": 1533000.0,
            "property_value_30": 1537000.0,
            "property_value_31": 1542000.0,
            "property_value_32": 1546000.0,
            "property_value_33": 1550000.0,
            "property_value_34": 1554000.0,
            "property_value_35": 1558000.0,
            "property_value_36": 1563000.0,
            "property_value_37": 1567000.0,
            "property_value_38": 1571000.0,
            "property_value_39": 1575000.0,
            "property_value_40": 1580000.0,
            "property_value_41": 1584000.0,
            "property_value_42": 1588000.0,
            "property_value_43": 1592000.0,
            "property_value_44": 1597000.0,
            "property_value_45": 1601000.0,
            "property_value_46": 1605000.0,
            "property_value_47": 1613000.0,
            "property_value_48": 1622000.0,
            "property_value_49": 1630000.0,
            "property_value_50": 1639000.0,
            "property_value_51": 1647000.0,
            "property_value_52": 1656000.0,
            "property_value_53": 1665000.0,
            "property_value_54": 1673000.0,
            "property_value_55": 1682000.0,
            "property_value_56": 1690000.0,
            "property_value_57": 1699000.0,
            "property_value_58": 1708000.0,
            "property_value_59": 1717000.0,
            "property_value_60": 1725000.0,
            "property_value_61": 1734000.0,
            "property_value_62": 1743000.0,
            "property_value_63": 1752000.0,
            "property_value_64": 1761000.0,
            "property_value_65": 1770000.0,
            "property_value_66": 1824000.0,
            "property_value_67": 1871000.0,
            "property_value_68": 1918000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 4": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 9131.0,
            "property_value_1": 0.0,
            "property_value_2": 0.09371,
            "property_value_3": 0.0915,
            "property_value_4": 0.0894,
            "property_value_5": 0.0874,
            "property_value_6": 0.08548,
            "property_value_7": 0.08366,
            "property_value_8": 0.08191,
            "property_value_9": 0.08024,
            "property_value_10": 0.07863,
            "property_value_11": 0.07709,
            "property_value_12": 0.07583,
            "property_value_13": 0.07461,
            "property_value_14": 0.07343,
            "property_value_15": 0.07229,
            "property_value_16": 0.07119,
            "property_value_17": 0.07065,
            "property_value_18": 0.07011,
            "property_value_19": 0.06959,
            "property_value_20": 0.06907,
            "property_value_21": 0.06856,
            "property_value_22": 0.06806,
            "property_value_23": 0.06757,
            "property_value_24": 0.06708,
            "property_value_25": 0.0666,
            "property_value_26": 0.06613,
            "property_value_27": 0.06566,
            "property_value_28": 0.06521,
            "property_value_29": 0.06475,
            "property_value_30": 0.06431,
            "property_value_31": 0.06387,
            "property_value_32": 0.06343,
            "property_value_33": 0.063,
            "property_value_34": 0.06258,
            "property_value_35": 0.06216,
            "property_value_36": 0.06175,
            "property_value_37": 0.06134,
            "property_value_38": 0.06094,
            "property_value_39": 0.06055,
            "property_value_40": 0.06016,
            "property_value_41": 0.05977,
            "property_value_42": 0.05939,
            "property_value_43": 0.05902,
            "property_value_44": 0.05865,
            "property_value_45": 0.05828,
            "property_value_46": 0.05792,
            "property_value_47": 0.05722,
            "property_value_48": 0.05653,
            "property_value_49": 0.05587,
            "property_value_50": 0.05522,
            "property_value_51": 0.05458,
            "property_value_52": 0.05396,
            "property_value_53": 0.05335,
            "property_value_54": 0.05276,
            "property_value_55": 0.05218,
            "property_value_56": 0.05161,
            "property_value_57": 0.05105,
            "property_value_58": 0.05051,
            "property_value_59": 0.04997,
            "property_value_60": 0.04945,
            "property_value_61": 0.04894,
            "property_value_62": 0.04844,
            "property_value_63": 0.04795,
            "property_value_64": 0.04747,
            "property_value_65": 0.047,
            "property_value_66": 0.04433,
            "property_value_67": 0.04232,
            "property_value_68": 0.04049,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 5": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 12900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 1360000.0,
            "property_value_4": 1370000.0,
            "property_value_5": 1379000.0,
            "property_value_6": 1389000.0,
            "property_value_7": 1399000.0,
            "property_value_8": 1409000.0,
            "property_value_9": 1418000.0,
            "property_value_10": 1428000.0,
            "property_value_11": 1438000.0,
            "property_value_12": 1446000.0,
            "property_value_13": 1454000.0,
            "property_value_14": 1463000.0,
            "property_value_15": 1471000.0,
            "property_value_16": 1479000.0,
            "property_value_17": 1483000.0,
            "property_value_18": 1487000.0,
            "property_value_19": 1491000.0,
            "property_value_20": 1496000.0,
            "property_value_21": 1500000.0,
            "property_value_22": 1504000.0,
            "property_value_23": 1508000.0,
            "property_value_24": 1512000.0,
            "property_value_25": 1516000.0,
            "property_value_26": 1521000.0,
            "property_value_27": 1525000.0,
            "property_value_28": 1529000.0,
            "property_value_29": 1533000.0,
            "property_value_30": 1537000.0,
            "property_value_31": 1541000.0,
            "property_value_32": 1546000.0,
            "property_value_33": 1550000.0,
            "property_value_34": 1554000.0,
            "property_value_35": 1558000.0,
            "property_value_36": 1562000.0,
            "property_value_37": 1567000.0,
            "property_value_38": 1571000.0,
            "property_value_39": 1575000.0,
            "property_value_40": 1579000.0,
            "property_value_41": 1584000.0,
            "property_value_42": 1588000.0,
            "property_value_43": 1592000.0,
            "property_value_44": 1596000.0,
            "property_value_45": 1601000.0,
            "property_value_46": 1605000.0,
            "property_value_47": 1613000.0,
            "property_value_48": 1622000.0,
            "property_value_49": 1630000.0,
            "property_value_50": 1639000.0,
            "property_value_51": 1647000.0,
            "property_value_52": 1656000.0,
            "property_value_53": 1664000.0,
            "property_value_54": 1673000.0,
            "property_value_55": 1682000.0,
            "property_value_56": 1690000.0,
            "property_value_57": 1699000.0,
            "property_value_58": 1708000.0,
            "property_value_59": 1716000.0,
            "property_value_60": 1725000.0,
            "property_value_61": 1734000.0,
            "property_value_62": 1743000.0,
            "property_value_63": 1752000.0,
            "property_value_64": 1761000.0,
            "property_value_65": 1769000.0,
            "property_value_66": 1824000.0,
            "property_value_67": 1871000.0,
            "property_value_68": 1918000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 6": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 12900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.1296,
            "property_value_4": 0.1266,
            "property_value_5": 0.1237,
            "property_value_6": 0.121,
            "property_value_7": 0.1184,
            "property_value_8": 0.1159,
            "property_value_9": 0.1135,
            "property_value_10": 0.1112,
            "property_value_11": 0.109,
            "property_value_12": 0.1072,
            "property_value_13": 0.1055,
            "property_value_14": 0.1038,
            "property_value_15": 0.1022,
            "property_value_16": 0.1007,
            "property_value_17": 0.09989,
            "property_value_18": 0.09913,
            "property_value_19": 0.09839,
            "property_value_20": 0.09766,
            "property_value_21": 0.09694,
            "property_value_22": 0.09623,
            "property_value_23": 0.09553,
            "property_value_24": 0.09484,
            "property_value_25": 0.09416,
            "property_value_26": 0.09349,
            "property_value_27": 0.09283,
            "property_value_28": 0.09218,
            "property_value_29": 0.09154,
            "property_value_30": 0.0909,
            "property_value_31": 0.09028,
            "property_value_32": 0.08967,
            "property_value_33": 0.08906,
            "property_value_34": 0.08846,
            "property_value_35": 0.08787,
            "property_value_36": 0.08729,
            "property_value_37": 0.08671,
            "property_value_38": 0.08615,
            "property_value_39": 0.08559,
            "property_value_40": 0.08503,
            "property_value_41": 0.08449,
            "property_value_42": 0.08395,
            "property_value_43": 0.08342,
            "property_value_44": 0.08289,
            "property_value_45": 0.08237,
            "property_value_46": 0.08186,
            "property_value_47": 0.08087,
            "property_value_48": 0.07991,
            "property_value_49": 0.07896,
            "property_value_50": 0.07804,
            "property_value_51": 0.07714,
            "property_value_52": 0.07626,
            "property_value_53": 0.0754,
            "property_value_54": 0.07456,
            "property_value_55": 0.07374,
            "property_value_56": 0.07294,
            "property_value_57": 0.07215,
            "property_value_58": 0.07138,
            "property_value_59": 0.07063,
            "property_value_60": 0.06989,
            "property_value_61": 0.06917,
            "property_value_62": 0.06846,
            "property_value_63": 0.06777,
            "property_value_64": 0.06709,
            "property_value_65": 0.06642,
            "property_value_66": 0.06265,
            "property_value_67": 0.05981,
            "property_value_68": 0.05722,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 7": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 17910.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 1368000.0,
            "property_value_5": 1378000.0,
            "property_value_6": 1388000.0,
            "property_value_7": 1398000.0,
            "property_value_8": 1408000.0,
            "property_value_9": 1418000.0,
            "property_value_10": 1427000.0,
            "property_value_11": 1437000.0,
            "property_value_12": 1445000.0,
            "property_value_13": 1454000.0,
            "property_value_14": 1462000.0,
            "property_value_15": 1470000.0,
            "property_value_16": 1479000.0,
            "property_value_17": 1483000.0,
            "property_value_18": 1487000.0,
            "property_value_19": 1491000.0,
            "property_value_20": 1495000.0,
            "property_value_21": 1499000.0,
            "property_value_22": 1503000.0,
            "property_value_23": 1508000.0,
            "property_value_24": 1512000.0,
            "property_value_25": 1516000.0,
            "property_value_26": 1520000.0,
            "property_value_27": 1524000.0,
            "property_value_28": 1529000.0,
            "property_value_29": 1533000.0,
            "property_value_30": 1537000.0,
            "property_value_31": 1541000.0,
            "property_value_32": 1545000.0,
            "property_value_33": 1550000.0,
            "property_value_34": 1554000.0,
            "property_value_35": 1558000.0,
            "property_value_36": 1562000.0,
            "property_value_37": 1566000.0,
            "property_value_38": 1571000.0,
            "property_value_39": 1575000.0,
            "property_value_40": 1579000.0,
            "property_value_41": 1583000.0,
            "property_value_42": 1588000.0,
            "property_value_43": 1592000.0,
            "property_value_44": 1596000.0,
            "property_value_45": 1600000.0,
            "property_value_46": 1605000.0,
            "property_value_47": 1613000.0,
            "property_value_48": 1622000.0,
            "property_value_49": 1630000.0,
            "property_value_50": 1639000.0,
            "property_value_51": 1647000.0,
            "property_value_52": 1656000.0,
            "property_value_53": 1664000.0,
            "property_value_54": 1673000.0,
            "property_value_55": 1681000.0,
            "property_value_56": 1690000.0,
            "property_value_57": 1699000.0,
            "property_value_58": 1708000.0,
            "property_value_59": 1716000.0,
            "property_value_60": 1725000.0,
            "property_value_61": 1734000.0,
            "property_value_62": 1743000.0,
            "property_value_63": 1752000.0,
            "property_value_64": 1760000.0,
            "property_value_65": 1769000.0,
            "property_value_66": 1824000.0,
            "property_value_67": 1871000.0,
            "property_value_68": 1918000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 8": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 17910.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.1762,
            "property_value_5": 0.1721,
            "property_value_6": 0.1683,
            "property_value_7": 0.1646,
            "property_value_8": 0.1612,
            "property_value_9": 0.1578,
            "property_value_10": 0.1546,
            "property_value_11": 0.1516,
            "property_value_12": 0.1491,
            "property_value_13": 0.1467,
            "property_value_14": 0.1443,
            "property_value_15": 0.1421,
            "property_value_16": 0.1399,
            "property_value_17": 0.1388,
            "property_value_18": 0.1378,
            "property_value_19": 0.1367,
            "property_value_20": 0.1357,
            "property_value_21": 0.1347,
            "property_value_22": 0.1337,
            "property_value_23": 0.1327,
            "property_value_24": 0.1318,
            "property_value_25": 0.1308,
            "property_value_26": 0.1299,
            "property_value_27": 0.129,
            "property_value_28": 0.1281,
            "property_value_29": 0.1272,
            "property_value_30": 0.1263,
            "property_value_31": 0.1254,
            "property_value_32": 0.1246,
            "property_value_33": 0.1237,
            "property_value_34": 0.1229,
            "property_value_35": 0.1221,
            "property_value_36": 0.1213,
            "property_value_37": 0.1205,
            "property_value_38": 0.1197,
            "property_value_39": 0.1189,
            "property_value_40": 0.1181,
            "property_value_41": 0.1174,
            "property_value_42": 0.1166,
            "property_value_43": 0.1159,
            "property_value_44": 0.1151,
            "property_value_45": 0.1144,
            "property_value_46": 0.1137,
            "property_value_47": 0.1123,
            "property_value_48": 0.111,
            "property_value_49": 0.1097,
            "property_value_50": 0.1084,
            "property_value_51": 0.1071,
            "property_value_52": 0.1059,
            "property_value_53": 0.1047,
            "property_value_54": 0.1036,
            "property_value_55": 0.1024,
            "property_value_56": 0.1013,
            "property_value_57": 0.1002,
            "property_value_58": 0.09913,
            "property_value_59": 0.09808,
            "property_value_60": 0.09706,
            "property_value_61": 0.09605,
            "property_value_62": 0.09507,
            "property_value_63": 0.09411,
            "property_value_64": 0.09316,
            "property_value_65": 0.09224,
            "property_value_66": 0.087,
            "property_value_67": 0.08305,
            "property_value_68": 0.07945,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 9": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 24470.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 1377000.0,
            "property_value_6": 1387000.0,
            "property_value_7": 1397000.0,
            "property_value_8": 1407000.0,
            "property_value_9": 1417000.0,
            "property_value_10": 1426000.0,
            "property_value_11": 1436000.0,
            "property_value_12": 1445000.0,
            "property_value_13": 1453000.0,
            "property_value_14": 1461000.0,
            "property_value_15": 1470000.0,
            "property_value_16": 1478000.0,
            "property_value_17": 1482000.0,
            "property_value_18": 1486000.0,
            "property_value_19": 1490000.0,
            "property_value_20": 1495000.0,
            "property_value_21": 1499000.0,
            "property_value_22": 1503000.0,
            "property_value_23": 1507000.0,
            "property_value_24": 1511000.0,
            "property_value_25": 1516000.0,
            "property_value_26": 1520000.0,
            "property_value_27": 1524000.0,
            "property_value_28": 1528000.0,
            "property_value_29": 1532000.0,
            "property_value_30": 1536000.0,
            "property_value_31": 1541000.0,
            "property_value_32": 1545000.0,
            "property_value_33": 1549000.0,
            "property_value_34": 1553000.0,
            "property_value_35": 1558000.0,
            "property_value_36": 1562000.0,
            "property_value_37": 1566000.0,
            "property_value_38": 1570000.0,
            "property_value_39": 1575000.0,
            "property_value_40": 1579000.0,
            "property_value_41": 1583000.0,
            "property_value_42": 1587000.0,
            "property_value_43": 1592000.0,
            "property_value_44": 1596000.0,
            "property_value_45": 1600000.0,
            "property_value_46": 1604000.0,
            "property_value_47": 1613000.0,
            "property_value_48": 1621000.0,
            "property_value_49": 1630000.0,
            "property_value_50": 1638000.0,
            "property_value_51": 1647000.0,
            "property_value_52": 1655000.0,
            "property_value_53": 1664000.0,
            "property_value_54": 1673000.0,
            "property_value_55": 1681000.0,
            "property_value_56": 1690000.0,
            "property_value_57": 1699000.0,
            "property_value_58": 1707000.0,
            "property_value_59": 1716000.0,
            "property_value_60": 1725000.0,
            "property_value_61": 1734000.0,
            "property_value_62": 1743000.0,
            "property_value_63": 1751000.0,
            "property_value_64": 1760000.0,
            "property_value_65": 1769000.0,
            "property_value_66": 1824000.0,
            "property_value_67": 1871000.0,
            "property_value_68": 1918000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 10": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 24470.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.2358,
            "property_value_6": 0.2305,
            "property_value_7": 0.2254,
            "property_value_8": 0.2206,
            "property_value_9": 0.216,
            "property_value_10": 0.2116,
            "property_value_11": 0.2074,
            "property_value_12": 0.2039,
            "property_value_13": 0.2006,
            "property_value_14": 0.1974,
            "property_value_15": 0.1943,
            "property_value_16": 0.1913,
            "property_value_17": 0.1898,
            "property_value_18": 0.1884,
            "property_value_19": 0.1869,
            "property_value_20": 0.1855,
            "property_value_21": 0.1842,
            "property_value_22": 0.1828,
            "property_value_23": 0.1815,
            "property_value_24": 0.1801,
            "property_value_25": 0.1788,
            "property_value_26": 0.1776,
            "property_value_27": 0.1763,
            "property_value_28": 0.1751,
            "property_value_29": 0.1738,
            "property_value_30": 0.1726,
            "property_value_31": 0.1714,
            "property_value_32": 0.1703,
            "property_value_33": 0.1691,
            "property_value_34": 0.168,
            "property_value_35": 0.1668,
            "property_value_36": 0.1657,
            "property_value_37": 0.1646,
            "property_value_38": 0.1636,
            "property_value_39": 0.1625,
            "property_value_40": 0.1614,
            "property_value_41": 0.1604,
            "property_value_42": 0.1594,
            "property_value_43": 0.1584,
            "property_value_44": 0.1574,
            "property_value_45": 0.1564,
            "property_value_46": 0.1554,
            "property_value_47": 0.1535,
            "property_value_48": 0.1517,
            "property_value_49": 0.1499,
            "property_value_50": 0.1481,
            "property_value_51": 0.1464,
            "property_value_52": 0.1447,
            "property_value_53": 0.1431,
            "property_value_54": 0.1415,
            "property_value_55": 0.1399,
            "property_value_56": 0.1384,
            "property_value_57": 0.1369,
            "property_value_58": 0.1354,
            "property_value_59": 0.134,
            "property_value_60": 0.1326,
            "property_value_61": 0.1312,
            "property_value_62": 0.1299,
            "property_value_63": 0.1286,
            "property_value_64": 0.1273,
            "property_value_65": 0.126,
            "property_value_66": 0.1189,
            "property_value_67": 0.1135,
            "property_value_68": 0.1085,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 11": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 32920.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 1385000.0,
            "property_value_7": 1395000.0,
            "property_value_8": 1405000.0,
            "property_value_9": 1415000.0,
            "property_value_10": 1425000.0,
            "property_value_11": 1435000.0,
            "property_value_12": 1444000.0,
            "property_value_13": 1452000.0,
            "property_value_14": 1460000.0,
            "property_value_15": 1469000.0,
            "property_value_16": 1477000.0,
            "property_value_17": 1481000.0,
            "property_value_18": 1486000.0,
            "property_value_19": 1490000.0,
            "property_value_20": 1494000.0,
            "property_value_21": 1498000.0,
            "property_value_22": 1502000.0,
            "property_value_23": 1506000.0,
            "property_value_24": 1511000.0,
            "property_value_25": 1515000.0,
            "property_value_26": 1519000.0,
            "property_value_27": 1523000.0,
            "property_value_28": 1528000.0,
            "property_value_29": 1532000.0,
            "property_value_30": 1536000.0,
            "property_value_31": 1540000.0,
            "property_value_32": 1544000.0,
            "property_value_33": 1549000.0,
            "property_value_34": 1553000.0,
            "property_value_35": 1557000.0,
            "property_value_36": 1561000.0,
            "property_value_37": 1566000.0,
            "property_value_38": 1570000.0,
            "property_value_39": 1574000.0,
            "property_value_40": 1578000.0,
            "property_value_41": 1583000.0,
            "property_value_42": 1587000.0,
            "property_value_43": 1591000.0,
            "property_value_44": 1595000.0,
            "property_value_45": 1600000.0,
            "property_value_46": 1604000.0,
            "property_value_47": 1612000.0,
            "property_value_48": 1621000.0,
            "property_value_49": 1629000.0,
            "property_value_50": 1638000.0,
            "property_value_51": 1647000.0,
            "property_value_52": 1655000.0,
            "property_value_53": 1664000.0,
            "property_value_54": 1672000.0,
            "property_value_55": 1681000.0,
            "property_value_56": 1690000.0,
            "property_value_57": 1698000.0,
            "property_value_58": 1707000.0,
            "property_value_59": 1716000.0,
            "property_value_60": 1725000.0,
            "property_value_61": 1733000.0,
            "property_value_62": 1742000.0,
            "property_value_63": 1751000.0,
            "property_value_64": 1760000.0,
            "property_value_65": 1769000.0,
            "property_value_66": 1824000.0,
            "property_value_67": 1871000.0,
            "property_value_68": 1918000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 12": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 32920.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.3112,
            "property_value_7": 0.3042,
            "property_value_8": 0.2976,
            "property_value_9": 0.2913,
            "property_value_10": 0.2853,
            "property_value_11": 0.2796,
            "property_value_12": 0.2749,
            "property_value_13": 0.2704,
            "property_value_14": 0.266,
            "property_value_15": 0.2618,
            "property_value_16": 0.2577,
            "property_value_17": 0.2557,
            "property_value_18": 0.2538,
            "property_value_19": 0.2518,
            "property_value_20": 0.2499,
            "property_value_21": 0.2481,
            "property_value_22": 0.2462,
            "property_value_23": 0.2444,
            "property_value_24": 0.2426,
            "property_value_25": 0.2409,
            "property_value_26": 0.2392,
            "property_value_27": 0.2374,
            "property_value_28": 0.2358,
            "property_value_29": 0.2341,
            "property_value_30": 0.2325,
            "property_value_31": 0.2309,
            "property_value_32": 0.2293,
            "property_value_33": 0.2277,
            "property_value_34": 0.2262,
            "property_value_35": 0.2247,
            "property_value_36": 0.2232,
            "property_value_37": 0.2217,
            "property_value_38": 0.2202,
            "property_value_39": 0.2188,
            "property_value_40": 0.2173,
            "property_value_41": 0.2159,
            "property_value_42": 0.2146,
            "property_value_43": 0.2132,
            "property_value_44": 0.2118,
            "property_value_45": 0.2105,
            "property_value_46": 0.2092,
            "property_value_47": 0.2066,
            "property_value_48": 0.2042,
            "property_value_49": 0.2017,
            "property_value_50": 0.1994,
            "property_value_51": 0.1971,
            "property_value_52": 0.1948,
            "property_value_53": 0.1926,
            "property_value_54": 0.1905,
            "property_value_55": 0.1883,
            "property_value_56": 0.1863,
            "property_value_57": 0.1843,
            "property_value_58": 0.1823,
            "property_value_59": 0.1804,
            "property_value_60": 0.1785,
            "property_value_61": 0.1766,
            "property_value_62": 0.1748,
            "property_value_63": 0.173,
            "property_value_64": 0.1713,
            "property_value_65": 0.1696,
            "property_value_66": 0.1599,
            "property_value_67": 0.1527,
            "property_value_68": 0.1461,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 13": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 43670.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 1393000.0,
            "property_value_8": 1403000.0,
            "property_value_9": 1414000.0,
            "property_value_10": 1424000.0,
            "property_value_11": 1434000.0,
            "property_value_12": 1442000.0,
            "property_value_13": 1451000.0,
            "property_value_14": 1459000.0,
            "property_value_15": 1468000.0,
            "property_value_16": 1476000.0,
            "property_value_17": 1480000.0,
            "property_value_18": 1485000.0,
            "property_value_19": 1489000.0,
            "property_value_20": 1493000.0,
            "property_value_21": 1497000.0,
            "property_value_22": 1501000.0,
            "property_value_23": 1506000.0,
            "property_value_24": 1510000.0,
            "property_value_25": 1514000.0,
            "property_value_26": 1518000.0,
            "property_value_27": 1523000.0,
            "property_value_28": 1527000.0,
            "property_value_29": 1531000.0,
            "property_value_30": 1535000.0,
            "property_value_31": 1539000.0,
            "property_value_32": 1544000.0,
            "property_value_33": 1548000.0,
            "property_value_34": 1552000.0,
            "property_value_35": 1556000.0,
            "property_value_36": 1561000.0,
            "property_value_37": 1565000.0,
            "property_value_38": 1569000.0,
            "property_value_39": 1573000.0,
            "property_value_40": 1578000.0,
            "property_value_41": 1582000.0,
            "property_value_42": 1586000.0,
            "property_value_43": 1591000.0,
            "property_value_44": 1595000.0,
            "property_value_45": 1599000.0,
            "property_value_46": 1603000.0,
            "property_value_47": 1612000.0,
            "property_value_48": 1620000.0,
            "property_value_49": 1629000.0,
            "property_value_50": 1638000.0,
            "property_value_51": 1646000.0,
            "property_value_52": 1655000.0,
            "property_value_53": 1663000.0,
            "property_value_54": 1672000.0,
            "property_value_55": 1681000.0,
            "property_value_56": 1689000.0,
            "property_value_57": 1698000.0,
            "property_value_58": 1707000.0,
            "property_value_59": 1716000.0,
            "property_value_60": 1724000.0,
            "property_value_61": 1733000.0,
            "property_value_62": 1742000.0,
            "property_value_63": 1751000.0,
            "property_value_64": 1760000.0,
            "property_value_65": 1769000.0,
            "property_value_66": 1824000.0,
            "property_value_67": 1870000.0,
            "property_value_68": 1918000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 14": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 43670.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.4052,
            "property_value_8": 0.3962,
            "property_value_9": 0.3877,
            "property_value_10": 0.3796,
            "property_value_11": 0.3718,
            "property_value_12": 0.3655,
            "property_value_13": 0.3595,
            "property_value_14": 0.3536,
            "property_value_15": 0.348,
            "property_value_16": 0.3425,
            "property_value_17": 0.3398,
            "property_value_18": 0.3372,
            "property_value_19": 0.3346,
            "property_value_20": 0.3321,
            "property_value_21": 0.3296,
            "property_value_22": 0.3271,
            "property_value_23": 0.3247,
            "property_value_24": 0.3223,
            "property_value_25": 0.32,
            "property_value_26": 0.3177,
            "property_value_27": 0.3154,
            "property_value_28": 0.3131,
            "property_value_29": 0.3109,
            "property_value_30": 0.3087,
            "property_value_31": 0.3066,
            "property_value_32": 0.3045,
            "property_value_33": 0.3024,
            "property_value_34": 0.3003,
            "property_value_35": 0.2983,
            "property_value_36": 0.2963,
            "property_value_37": 0.2943,
            "property_value_38": 0.2924,
            "property_value_39": 0.2905,
            "property_value_40": 0.2886,
            "property_value_41": 0.2867,
            "property_value_42": 0.2849,
            "property_value_43": 0.283,
            "property_value_44": 0.2812,
            "property_value_45": 0.2795,
            "property_value_46": 0.2777,
            "property_value_47": 0.2743,
            "property_value_48": 0.271,
            "property_value_49": 0.2678,
            "property_value_50": 0.2646,
            "property_value_51": 0.2616,
            "property_value_52": 0.2586,
            "property_value_53": 0.2556,
            "property_value_54": 0.2528,
            "property_value_55": 0.25,
            "property_value_56": 0.2472,
            "property_value_57": 0.2445,
            "property_value_58": 0.2419,
            "property_value_59": 0.2394,
            "property_value_60": 0.2368,
            "property_value_61": 0.2344,
            "property_value_62": 0.232,
            "property_value_63": 0.2296,
            "property_value_64": 0.2273,
            "property_value_65": 0.225,
            "property_value_66": 0.2122,
            "property_value_67": 0.2026,
            "property_value_68": 0.1938,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 15": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 57160.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 1401000.0,
            "property_value_9": 1411000.0,
            "property_value_10": 1422000.0,
            "property_value_11": 1432000.0,
            "property_value_12": 1441000.0,
            "property_value_13": 1449000.0,
            "property_value_14": 1458000.0,
            "property_value_15": 1466000.0,
            "property_value_16": 1475000.0,
            "property_value_17": 1479000.0,
            "property_value_18": 1483000.0,
            "property_value_19": 1488000.0,
            "property_value_20": 1492000.0,
            "property_value_21": 1496000.0,
            "property_value_22": 1500000.0,
            "property_value_23": 1505000.0,
            "property_value_24": 1509000.0,
            "property_value_25": 1513000.0,
            "property_value_26": 1517000.0,
            "property_value_27": 1522000.0,
            "property_value_28": 1526000.0,
            "property_value_29": 1530000.0,
            "property_value_30": 1534000.0,
            "property_value_31": 1539000.0,
            "property_value_32": 1543000.0,
            "property_value_33": 1547000.0,
            "property_value_34": 1551000.0,
            "property_value_35": 1556000.0,
            "property_value_36": 1560000.0,
            "property_value_37": 1564000.0,
            "property_value_38": 1569000.0,
            "property_value_39": 1573000.0,
            "property_value_40": 1577000.0,
            "property_value_41": 1581000.0,
            "property_value_42": 1586000.0,
            "property_value_43": 1590000.0,
            "property_value_44": 1594000.0,
            "property_value_45": 1599000.0,
            "property_value_46": 1603000.0,
            "property_value_47": 1611000.0,
            "property_value_48": 1620000.0,
            "property_value_49": 1628000.0,
            "property_value_50": 1637000.0,
            "property_value_51": 1646000.0,
            "property_value_52": 1654000.0,
            "property_value_53": 1663000.0,
            "property_value_54": 1672000.0,
            "property_value_55": 1680000.0,
            "property_value_56": 1689000.0,
            "property_value_57": 1698000.0,
            "property_value_58": 1706000.0,
            "property_value_59": 1715000.0,
            "property_value_60": 1724000.0,
            "property_value_61": 1733000.0,
            "property_value_62": 1742000.0,
            "property_value_63": 1751000.0,
            "property_value_64": 1759000.0,
            "property_value_65": 1768000.0,
            "property_value_66": 1823000.0,
            "property_value_67": 1870000.0,
            "property_value_68": 1918000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 16": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 57160.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.521,
            "property_value_9": 0.5096,
            "property_value_10": 0.4988,
            "property_value_11": 0.4884,
            "property_value_12": 0.48,
            "property_value_13": 0.4719,
            "property_value_14": 0.4642,
            "property_value_15": 0.4566,
            "property_value_16": 0.4494,
            "property_value_17": 0.4459,
            "property_value_18": 0.4424,
            "property_value_19": 0.439,
            "property_value_20": 0.4356,
            "property_value_21": 0.4323,
            "property_value_22": 0.4291,
            "property_value_23": 0.4259,
            "property_value_24": 0.4227,
            "property_value_25": 0.4196,
            "property_value_26": 0.4165,
            "property_value_27": 0.4135,
            "property_value_28": 0.4106,
            "property_value_29": 0.4077,
            "property_value_30": 0.4048,
            "property_value_31": 0.4019,
            "property_value_32": 0.3992,
            "property_value_33": 0.3964,
            "property_value_34": 0.3937,
            "property_value_35": 0.391,
            "property_value_36": 0.3884,
            "property_value_37": 0.3858,
            "property_value_38": 0.3832,
            "property_value_39": 0.3807,
            "property_value_40": 0.3782,
            "property_value_41": 0.3757,
            "property_value_42": 0.3733,
            "property_value_43": 0.3709,
            "property_value_44": 0.3685,
            "property_value_45": 0.3662,
            "property_value_46": 0.3639,
            "property_value_47": 0.3594,
            "property_value_48": 0.3551,
            "property_value_49": 0.3508,
            "property_value_50": 0.3467,
            "property_value_51": 0.3427,
            "property_value_52": 0.3387,
            "property_value_53": 0.3349,
            "property_value_54": 0.3311,
            "property_value_55": 0.3274,
            "property_value_56": 0.3238,
            "property_value_57": 0.3203,
            "property_value_58": 0.3169,
            "property_value_59": 0.3135,
            "property_value_60": 0.3102,
            "property_value_61": 0.307,
            "property_value_62": 0.3038,
            "property_value_63": 0.3007,
            "property_value_64": 0.2977,
            "property_value_65": 0.2947,
            "property_value_66": 0.2779,
            "property_value_67": 0.2653,
            "property_value_68": 0.2537,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 17": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 73910.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 1409000.0,
            "property_value_10": 1419000.0,
            "property_value_11": 1430000.0,
            "property_value_12": 1438000.0,
            "property_value_13": 1447000.0,
            "property_value_14": 1456000.0,
            "property_value_15": 1465000.0,
            "property_value_16": 1473000.0,
            "property_value_17": 1478000.0,
            "property_value_18": 1482000.0,
            "property_value_19": 1486000.0,
            "property_value_20": 1490000.0,
            "property_value_21": 1495000.0,
            "property_value_22": 1499000.0,
            "property_value_23": 1503000.0,
            "property_value_24": 1508000.0,
            "property_value_25": 1512000.0,
            "property_value_26": 1516000.0,
            "property_value_27": 1520000.0,
            "property_value_28": 1525000.0,
            "property_value_29": 1529000.0,
            "property_value_30": 1533000.0,
            "property_value_31": 1538000.0,
            "property_value_32": 1542000.0,
            "property_value_33": 1546000.0,
            "property_value_34": 1550000.0,
            "property_value_35": 1555000.0,
            "property_value_36": 1559000.0,
            "property_value_37": 1563000.0,
            "property_value_38": 1568000.0,
            "property_value_39": 1572000.0,
            "property_value_40": 1576000.0,
            "property_value_41": 1581000.0,
            "property_value_42": 1585000.0,
            "property_value_43": 1589000.0,
            "property_value_44": 1593000.0,
            "property_value_45": 1598000.0,
            "property_value_46": 1602000.0,
            "property_value_47": 1611000.0,
            "property_value_48": 1619000.0,
            "property_value_49": 1628000.0,
            "property_value_50": 1636000.0,
            "property_value_51": 1645000.0,
            "property_value_52": 1654000.0,
            "property_value_53": 1662000.0,
            "property_value_54": 1671000.0,
            "property_value_55": 1680000.0,
            "property_value_56": 1688000.0,
            "property_value_57": 1697000.0,
            "property_value_58": 1706000.0,
            "property_value_59": 1715000.0,
            "property_value_60": 1723000.0,
            "property_value_61": 1732000.0,
            "property_value_62": 1741000.0,
            "property_value_63": 1750000.0,
            "property_value_64": 1759000.0,
            "property_value_65": 1768000.0,
            "property_value_66": 1823000.0,
            "property_value_67": 1870000.0,
            "property_value_68": 1917000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 18": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 73910.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.6624,
            "property_value_10": 0.6479,
            "property_value_11": 0.6342,
            "property_value_12": 0.6231,
            "property_value_13": 0.6125,
            "property_value_14": 0.6022,
            "property_value_15": 0.5923,
            "property_value_16": 0.5828,
            "property_value_17": 0.5781,
            "property_value_18": 0.5736,
            "property_value_19": 0.5691,
            "property_value_20": 0.5647,
            "property_value_21": 0.5604,
            "property_value_22": 0.5561,
            "property_value_23": 0.5519,
            "property_value_24": 0.5478,
            "property_value_25": 0.5437,
            "property_value_26": 0.5397,
            "property_value_27": 0.5358,
            "property_value_28": 0.5319,
            "property_value_29": 0.5281,
            "property_value_30": 0.5244,
            "property_value_31": 0.5207,
            "property_value_32": 0.517,
            "property_value_33": 0.5134,
            "property_value_34": 0.5099,
            "property_value_35": 0.5064,
            "property_value_36": 0.503,
            "property_value_37": 0.4996,
            "property_value_38": 0.4962,
            "property_value_39": 0.4929,
            "property_value_40": 0.4897,
            "property_value_41": 0.4865,
            "property_value_42": 0.4833,
            "property_value_43": 0.4802,
            "property_value_44": 0.4771,
            "property_value_45": 0.4741,
            "property_value_46": 0.4711,
            "property_value_47": 0.4653,
            "property_value_48": 0.4596,
            "property_value_49": 0.4541,
            "property_value_50": 0.4488,
            "property_value_51": 0.4435,
            "property_value_52": 0.4384,
            "property_value_53": 0.4334,
            "property_value_54": 0.4285,
            "property_value_55": 0.4237,
            "property_value_56": 0.419,
            "property_value_57": 0.4145,
            "property_value_58": 0.41,
            "property_value_59": 0.4056,
            "property_value_60": 0.4014,
            "property_value_61": 0.3972,
            "property_value_62": 0.3931,
            "property_value_63": 0.3891,
            "property_value_64": 0.3851,
            "property_value_65": 0.3813,
            "property_value_66": 0.3595,
            "property_value_67": 0.3431,
            "property_value_68": 0.3282,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 19": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 94460.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 1416000.0,
            "property_value_11": 1427000.0,
            "property_value_12": 1436000.0,
            "property_value_13": 1445000.0,
            "property_value_14": 1454000.0,
            "property_value_15": 1462000.0,
            "property_value_16": 1471000.0,
            "property_value_17": 1476000.0,
            "property_value_18": 1480000.0,
            "property_value_19": 1484000.0,
            "property_value_20": 1489000.0,
            "property_value_21": 1493000.0,
            "property_value_22": 1497000.0,
            "property_value_23": 1502000.0,
            "property_value_24": 1506000.0,
            "property_value_25": 1510000.0,
            "property_value_26": 1515000.0,
            "property_value_27": 1519000.0,
            "property_value_28": 1523000.0,
            "property_value_29": 1528000.0,
            "property_value_30": 1532000.0,
            "property_value_31": 1536000.0,
            "property_value_32": 1541000.0,
            "property_value_33": 1545000.0,
            "property_value_34": 1549000.0,
            "property_value_35": 1554000.0,
            "property_value_36": 1558000.0,
            "property_value_37": 1562000.0,
            "property_value_38": 1566000.0,
            "property_value_39": 1571000.0,
            "property_value_40": 1575000.0,
            "property_value_41": 1579000.0,
            "property_value_42": 1584000.0,
            "property_value_43": 1588000.0,
            "property_value_44": 1592000.0,
            "property_value_45": 1597000.0,
            "property_value_46": 1601000.0,
            "property_value_47": 1610000.0,
            "property_value_48": 1618000.0,
            "property_value_49": 1627000.0,
            "property_value_50": 1636000.0,
            "property_value_51": 1644000.0,
            "property_value_52": 1653000.0,
            "property_value_53": 1662000.0,
            "property_value_54": 1670000.0,
            "property_value_55": 1679000.0,
            "property_value_56": 1688000.0,
            "property_value_57": 1696000.0,
            "property_value_58": 1705000.0,
            "property_value_59": 1714000.0,
            "property_value_60": 1723000.0,
            "property_value_61": 1732000.0,
            "property_value_62": 1741000.0,
            "property_value_63": 1750000.0,
            "property_value_64": 1759000.0,
            "property_value_65": 1767000.0,
            "property_value_66": 1823000.0,
            "property_value_67": 1869000.0,
            "property_value_68": 1917000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 20": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 94460.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.8331,
            "property_value_11": 0.815,
            "property_value_12": 0.8004,
            "property_value_13": 0.7864,
            "property_value_14": 0.773,
            "property_value_15": 0.76,
            "property_value_16": 0.7476,
            "property_value_17": 0.7416,
            "property_value_18": 0.7356,
            "property_value_19": 0.7298,
            "property_value_20": 0.7241,
            "property_value_21": 0.7184,
            "property_value_22": 0.7129,
            "property_value_23": 0.7075,
            "property_value_24": 0.7021,
            "property_value_25": 0.6969,
            "property_value_26": 0.6917,
            "property_value_27": 0.6866,
            "property_value_28": 0.6816,
            "property_value_29": 0.6767,
            "property_value_30": 0.6718,
            "property_value_31": 0.667,
            "property_value_32": 0.6623,
            "property_value_33": 0.6577,
            "property_value_34": 0.6531,
            "property_value_35": 0.6486,
            "property_value_36": 0.6441,
            "property_value_37": 0.6398,
            "property_value_38": 0.6355,
            "property_value_39": 0.6312,
            "property_value_40": 0.627,
            "property_value_41": 0.6229,
            "property_value_42": 0.6188,
            "property_value_43": 0.6148,
            "property_value_44": 0.6108,
            "property_value_45": 0.6069,
            "property_value_46": 0.603,
            "property_value_47": 0.5956,
            "property_value_48": 0.5883,
            "property_value_49": 0.5812,
            "property_value_50": 0.5743,
            "property_value_51": 0.5675,
            "property_value_52": 0.561,
            "property_value_53": 0.5545,
            "property_value_54": 0.5482,
            "property_value_55": 0.5421,
            "property_value_56": 0.5361,
            "property_value_57": 0.5302,
            "property_value_58": 0.5245,
            "property_value_59": 0.5189,
            "property_value_60": 0.5134,
            "property_value_61": 0.508,
            "property_value_62": 0.5028,
            "property_value_63": 0.4976,
            "property_value_64": 0.4926,
            "property_value_65": 0.4877,
            "property_value_66": 0.4597,
            "property_value_67": 0.4387,
            "property_value_68": 0.4196,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 21": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 119400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 1423000.0,
            "property_value_12": 1433000.0,
            "property_value_13": 1442000.0,
            "property_value_14": 1451000.0,
            "property_value_15": 1460000.0,
            "property_value_16": 1469000.0,
            "property_value_17": 1473000.0,
            "property_value_18": 1478000.0,
            "property_value_19": 1482000.0,
            "property_value_20": 1486000.0,
            "property_value_21": 1491000.0,
            "property_value_22": 1495000.0,
            "property_value_23": 1500000.0,
            "property_value_24": 1504000.0,
            "property_value_25": 1508000.0,
            "property_value_26": 1513000.0,
            "property_value_27": 1517000.0,
            "property_value_28": 1522000.0,
            "property_value_29": 1526000.0,
            "property_value_30": 1530000.0,
            "property_value_31": 1535000.0,
            "property_value_32": 1539000.0,
            "property_value_33": 1543000.0,
            "property_value_34": 1548000.0,
            "property_value_35": 1552000.0,
            "property_value_36": 1556000.0,
            "property_value_37": 1561000.0,
            "property_value_38": 1565000.0,
            "property_value_39": 1569000.0,
            "property_value_40": 1574000.0,
            "property_value_41": 1578000.0,
            "property_value_42": 1583000.0,
            "property_value_43": 1587000.0,
            "property_value_44": 1591000.0,
            "property_value_45": 1596000.0,
            "property_value_46": 1600000.0,
            "property_value_47": 1609000.0,
            "property_value_48": 1617000.0,
            "property_value_49": 1626000.0,
            "property_value_50": 1635000.0,
            "property_value_51": 1643000.0,
            "property_value_52": 1652000.0,
            "property_value_53": 1661000.0,
            "property_value_54": 1669000.0,
            "property_value_55": 1678000.0,
            "property_value_56": 1687000.0,
            "property_value_57": 1696000.0,
            "property_value_58": 1704000.0,
            "property_value_59": 1713000.0,
            "property_value_60": 1722000.0,
            "property_value_61": 1731000.0,
            "property_value_62": 1740000.0,
            "property_value_63": 1749000.0,
            "property_value_64": 1758000.0,
            "property_value_65": 1767000.0,
            "property_value_66": 1822000.0,
            "property_value_67": 1869000.0,
            "property_value_68": 1917000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 22": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 119400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 1.037,
            "property_value_12": 1.018,
            "property_value_13": 1.0,
            "property_value_14": 0.9825,
            "property_value_15": 0.9657,
            "property_value_16": 0.9496,
            "property_value_17": 0.9418,
            "property_value_18": 0.9341,
            "property_value_19": 0.9265,
            "property_value_20": 0.9191,
            "property_value_21": 0.9119,
            "property_value_22": 0.9047,
            "property_value_23": 0.8977,
            "property_value_24": 0.8909,
            "property_value_25": 0.8841,
            "property_value_26": 0.8774,
            "property_value_27": 0.8709,
            "property_value_28": 0.8644,
            "property_value_29": 0.8581,
            "property_value_30": 0.8519,
            "property_value_31": 0.8457,
            "property_value_32": 0.8397,
            "property_value_33": 0.8337,
            "property_value_34": 0.8279,
            "property_value_35": 0.8221,
            "property_value_36": 0.8164,
            "property_value_37": 0.8108,
            "property_value_38": 0.8053,
            "property_value_39": 0.7999,
            "property_value_40": 0.7945,
            "property_value_41": 0.7893,
            "property_value_42": 0.784,
            "property_value_43": 0.7789,
            "property_value_44": 0.7738,
            "property_value_45": 0.7688,
            "property_value_46": 0.7639,
            "property_value_47": 0.7544,
            "property_value_48": 0.7451,
            "property_value_49": 0.7361,
            "property_value_50": 0.7273,
            "property_value_51": 0.7187,
            "property_value_52": 0.7103,
            "property_value_53": 0.7021,
            "property_value_54": 0.6941,
            "property_value_55": 0.6863,
            "property_value_56": 0.6787,
            "property_value_57": 0.6712,
            "property_value_58": 0.6639,
            "property_value_59": 0.6568,
            "property_value_60": 0.6498,
            "property_value_61": 0.643,
            "property_value_62": 0.6363,
            "property_value_63": 0.6298,
            "property_value_64": 0.6234,
            "property_value_65": 0.6171,
            "property_value_66": 0.5816,
            "property_value_67": 0.555,
            "property_value_68": 0.5308,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 23": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 144600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 1429000.0,
            "property_value_13": 1439000.0,
            "property_value_14": 1448000.0,
            "property_value_15": 1457000.0,
            "property_value_16": 1466000.0,
            "property_value_17": 1471000.0,
            "property_value_18": 1475000.0,
            "property_value_19": 1480000.0,
            "property_value_20": 1484000.0,
            "property_value_21": 1489000.0,
            "property_value_22": 1493000.0,
            "property_value_23": 1498000.0,
            "property_value_24": 1502000.0,
            "property_value_25": 1506000.0,
            "property_value_26": 1511000.0,
            "property_value_27": 1515000.0,
            "property_value_28": 1520000.0,
            "property_value_29": 1524000.0,
            "property_value_30": 1529000.0,
            "property_value_31": 1533000.0,
            "property_value_32": 1537000.0,
            "property_value_33": 1542000.0,
            "property_value_34": 1546000.0,
            "property_value_35": 1551000.0,
            "property_value_36": 1555000.0,
            "property_value_37": 1559000.0,
            "property_value_38": 1564000.0,
            "property_value_39": 1568000.0,
            "property_value_40": 1572000.0,
            "property_value_41": 1577000.0,
            "property_value_42": 1581000.0,
            "property_value_43": 1586000.0,
            "property_value_44": 1590000.0,
            "property_value_45": 1594000.0,
            "property_value_46": 1599000.0,
            "property_value_47": 1607000.0,
            "property_value_48": 1616000.0,
            "property_value_49": 1625000.0,
            "property_value_50": 1634000.0,
            "property_value_51": 1642000.0,
            "property_value_52": 1651000.0,
            "property_value_53": 1660000.0,
            "property_value_54": 1668000.0,
            "property_value_55": 1677000.0,
            "property_value_56": 1686000.0,
            "property_value_57": 1695000.0,
            "property_value_58": 1704000.0,
            "property_value_59": 1713000.0,
            "property_value_60": 1721000.0,
            "property_value_61": 1730000.0,
            "property_value_62": 1739000.0,
            "property_value_63": 1748000.0,
            "property_value_64": 1757000.0,
            "property_value_65": 1766000.0,
            "property_value_66": 1822000.0,
            "property_value_67": 1868000.0,
            "property_value_68": 1916000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 24": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 144600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 1.24,
            "property_value_13": 1.218,
            "property_value_14": 1.196,
            "property_value_15": 1.175,
            "property_value_16": 1.155,
            "property_value_17": 1.145,
            "property_value_18": 1.136,
            "property_value_19": 1.126,
            "property_value_20": 1.117,
            "property_value_21": 1.108,
            "property_value_22": 1.099,
            "property_value_23": 1.091,
            "property_value_24": 1.082,
            "property_value_25": 1.074,
            "property_value_26": 1.066,
            "property_value_27": 1.058,
            "property_value_28": 1.05,
            "property_value_29": 1.042,
            "property_value_30": 1.034,
            "property_value_31": 1.027,
            "property_value_32": 1.019,
            "property_value_33": 1.012,
            "property_value_34": 1.005,
            "property_value_35": 0.9977,
            "property_value_36": 0.9908,
            "property_value_37": 0.9839,
            "property_value_38": 0.9772,
            "property_value_39": 0.9705,
            "property_value_40": 0.9639,
            "property_value_41": 0.9575,
            "property_value_42": 0.9511,
            "property_value_43": 0.9448,
            "property_value_44": 0.9386,
            "property_value_45": 0.9325,
            "property_value_46": 0.9265,
            "property_value_47": 0.9149,
            "property_value_48": 0.9035,
            "property_value_49": 0.8925,
            "property_value_50": 0.8818,
            "property_value_51": 0.8713,
            "property_value_52": 0.8611,
            "property_value_53": 0.8511,
            "property_value_54": 0.8413,
            "property_value_55": 0.8318,
            "property_value_56": 0.8225,
            "property_value_57": 0.8135,
            "property_value_58": 0.8046,
            "property_value_59": 0.7959,
            "property_value_60": 0.7874,
            "property_value_61": 0.7791,
            "property_value_62": 0.771,
            "property_value_63": 0.7631,
            "property_value_64": 0.7553,
            "property_value_65": 0.7477,
            "property_value_66": 0.7046,
            "property_value_67": 0.6722,
            "property_value_68": 0.6428,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 25": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 173800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 1435000.0,
            "property_value_14": 1444000.0,
            "property_value_15": 1454000.0,
            "property_value_16": 1463000.0,
            "property_value_17": 1468000.0,
            "property_value_18": 1472000.0,
            "property_value_19": 1477000.0,
            "property_value_20": 1482000.0,
            "property_value_21": 1486000.0,
            "property_value_22": 1491000.0,
            "property_value_23": 1495000.0,
            "property_value_24": 1500000.0,
            "property_value_25": 1504000.0,
            "property_value_26": 1509000.0,
            "property_value_27": 1513000.0,
            "property_value_28": 1518000.0,
            "property_value_29": 1522000.0,
            "property_value_30": 1527000.0,
            "property_value_31": 1531000.0,
            "property_value_32": 1535000.0,
            "property_value_33": 1540000.0,
            "property_value_34": 1544000.0,
            "property_value_35": 1549000.0,
            "property_value_36": 1553000.0,
            "property_value_37": 1558000.0,
            "property_value_38": 1562000.0,
            "property_value_39": 1567000.0,
            "property_value_40": 1571000.0,
            "property_value_41": 1575000.0,
            "property_value_42": 1580000.0,
            "property_value_43": 1584000.0,
            "property_value_44": 1589000.0,
            "property_value_45": 1593000.0,
            "property_value_46": 1597000.0,
            "property_value_47": 1606000.0,
            "property_value_48": 1615000.0,
            "property_value_49": 1624000.0,
            "property_value_50": 1632000.0,
            "property_value_51": 1641000.0,
            "property_value_52": 1650000.0,
            "property_value_53": 1659000.0,
            "property_value_54": 1667000.0,
            "property_value_55": 1676000.0,
            "property_value_56": 1685000.0,
            "property_value_57": 1694000.0,
            "property_value_58": 1703000.0,
            "property_value_59": 1712000.0,
            "property_value_60": 1721000.0,
            "property_value_61": 1730000.0,
            "property_value_62": 1739000.0,
            "property_value_63": 1747000.0,
            "property_value_64": 1756000.0,
            "property_value_65": 1766000.0,
            "property_value_66": 1821000.0,
            "property_value_67": 1868000.0,
            "property_value_68": 1916000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 26": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 173800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 1.474,
            "property_value_14": 1.447,
            "property_value_15": 1.421,
            "property_value_16": 1.396,
            "property_value_17": 1.384,
            "property_value_18": 1.372,
            "property_value_19": 1.361,
            "property_value_20": 1.349,
            "property_value_21": 1.338,
            "property_value_22": 1.328,
            "property_value_23": 1.317,
            "property_value_24": 1.307,
            "property_value_25": 1.296,
            "property_value_26": 1.286,
            "property_value_27": 1.276,
            "property_value_28": 1.267,
            "property_value_29": 1.257,
            "property_value_30": 1.248,
            "property_value_31": 1.238,
            "property_value_32": 1.229,
            "property_value_33": 1.221,
            "property_value_34": 1.212,
            "property_value_35": 1.203,
            "property_value_36": 1.195,
            "property_value_37": 1.186,
            "property_value_38": 1.178,
            "property_value_39": 1.17,
            "property_value_40": 1.162,
            "property_value_41": 1.154,
            "property_value_42": 1.146,
            "property_value_43": 1.139,
            "property_value_44": 1.131,
            "property_value_45": 1.124,
            "property_value_46": 1.116,
            "property_value_47": 1.102,
            "property_value_48": 1.088,
            "property_value_49": 1.075,
            "property_value_50": 1.062,
            "property_value_51": 1.049,
            "property_value_52": 1.037,
            "property_value_53": 1.025,
            "property_value_54": 1.013,
            "property_value_55": 1.002,
            "property_value_56": 0.9903,
            "property_value_57": 0.9793,
            "property_value_58": 0.9685,
            "property_value_59": 0.958,
            "property_value_60": 0.9478,
            "property_value_61": 0.9378,
            "property_value_62": 0.9279,
            "property_value_63": 0.9183,
            "property_value_64": 0.9089,
            "property_value_65": 0.8997,
            "property_value_66": 0.8477,
            "property_value_67": 0.8087,
            "property_value_68": 0.7732,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 27": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 207600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 1440000.0,
            "property_value_15": 1450000.0,
            "property_value_16": 1460000.0,
            "property_value_17": 1464000.0,
            "property_value_18": 1469000.0,
            "property_value_19": 1474000.0,
            "property_value_20": 1479000.0,
            "property_value_21": 1483000.0,
            "property_value_22": 1488000.0,
            "property_value_23": 1492000.0,
            "property_value_24": 1497000.0,
            "property_value_25": 1502000.0,
            "property_value_26": 1506000.0,
            "property_value_27": 1511000.0,
            "property_value_28": 1515000.0,
            "property_value_29": 1520000.0,
            "property_value_30": 1524000.0,
            "property_value_31": 1529000.0,
            "property_value_32": 1533000.0,
            "property_value_33": 1538000.0,
            "property_value_34": 1542000.0,
            "property_value_35": 1547000.0,
            "property_value_36": 1551000.0,
            "property_value_37": 1556000.0,
            "property_value_38": 1560000.0,
            "property_value_39": 1565000.0,
            "property_value_40": 1569000.0,
            "property_value_41": 1574000.0,
            "property_value_42": 1578000.0,
            "property_value_43": 1583000.0,
            "property_value_44": 1587000.0,
            "property_value_45": 1591000.0,
            "property_value_46": 1596000.0,
            "property_value_47": 1605000.0,
            "property_value_48": 1613000.0,
            "property_value_49": 1622000.0,
            "property_value_50": 1631000.0,
            "property_value_51": 1640000.0,
            "property_value_52": 1649000.0,
            "property_value_53": 1657000.0,
            "property_value_54": 1666000.0,
            "property_value_55": 1675000.0,
            "property_value_56": 1684000.0,
            "property_value_57": 1693000.0,
            "property_value_58": 1702000.0,
            "property_value_59": 1711000.0,
            "property_value_60": 1720000.0,
            "property_value_61": 1729000.0,
            "property_value_62": 1738000.0,
            "property_value_63": 1747000.0,
            "property_value_64": 1756000.0,
            "property_value_65": 1765000.0,
            "property_value_66": 1820000.0,
            "property_value_67": 1867000.0,
            "property_value_68": 1915000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 28": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 207600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 1.741,
            "property_value_15": 1.709,
            "property_value_16": 1.678,
            "property_value_17": 1.663,
            "property_value_18": 1.649,
            "property_value_19": 1.635,
            "property_value_20": 1.621,
            "property_value_21": 1.607,
            "property_value_22": 1.594,
            "property_value_23": 1.581,
            "property_value_24": 1.568,
            "property_value_25": 1.556,
            "property_value_26": 1.543,
            "property_value_27": 1.531,
            "property_value_28": 1.519,
            "property_value_29": 1.508,
            "property_value_30": 1.496,
            "property_value_31": 1.485,
            "property_value_32": 1.474,
            "property_value_33": 1.463,
            "property_value_34": 1.452,
            "property_value_35": 1.442,
            "property_value_36": 1.432,
            "property_value_37": 1.422,
            "property_value_38": 1.412,
            "property_value_39": 1.402,
            "property_value_40": 1.392,
            "property_value_41": 1.382,
            "property_value_42": 1.373,
            "property_value_43": 1.364,
            "property_value_44": 1.355,
            "property_value_45": 1.346,
            "property_value_46": 1.337,
            "property_value_47": 1.32,
            "property_value_48": 1.303,
            "property_value_49": 1.287,
            "property_value_50": 1.271,
            "property_value_51": 1.256,
            "property_value_52": 1.241,
            "property_value_53": 1.226,
            "property_value_54": 1.212,
            "property_value_55": 1.198,
            "property_value_56": 1.185,
            "property_value_57": 1.171,
            "property_value_58": 1.159,
            "property_value_59": 1.146,
            "property_value_60": 1.134,
            "property_value_61": 1.122,
            "property_value_62": 1.11,
            "property_value_63": 1.098,
            "property_value_64": 1.087,
            "property_value_65": 1.076,
            "property_value_66": 1.013,
            "property_value_67": 0.9666,
            "property_value_68": 0.9241,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 29": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 246400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 1446000.0,
            "property_value_16": 1456000.0,
            "property_value_17": 1460000.0,
            "property_value_18": 1465000.0,
            "property_value_19": 1470000.0,
            "property_value_20": 1475000.0,
            "property_value_21": 1480000.0,
            "property_value_22": 1484000.0,
            "property_value_23": 1489000.0,
            "property_value_24": 1494000.0,
            "property_value_25": 1498000.0,
            "property_value_26": 1503000.0,
            "property_value_27": 1508000.0,
            "property_value_28": 1512000.0,
            "property_value_29": 1517000.0,
            "property_value_30": 1522000.0,
            "property_value_31": 1526000.0,
            "property_value_32": 1531000.0,
            "property_value_33": 1535000.0,
            "property_value_34": 1540000.0,
            "property_value_35": 1544000.0,
            "property_value_36": 1549000.0,
            "property_value_37": 1553000.0,
            "property_value_38": 1558000.0,
            "property_value_39": 1563000.0,
            "property_value_40": 1567000.0,
            "property_value_41": 1572000.0,
            "property_value_42": 1576000.0,
            "property_value_43": 1581000.0,
            "property_value_44": 1585000.0,
            "property_value_45": 1590000.0,
            "property_value_46": 1594000.0,
            "property_value_47": 1603000.0,
            "property_value_48": 1612000.0,
            "property_value_49": 1621000.0,
            "property_value_50": 1629000.0,
            "property_value_51": 1638000.0,
            "property_value_52": 1647000.0,
            "property_value_53": 1656000.0,
            "property_value_54": 1665000.0,
            "property_value_55": 1674000.0,
            "property_value_56": 1683000.0,
            "property_value_57": 1692000.0,
            "property_value_58": 1701000.0,
            "property_value_59": 1710000.0,
            "property_value_60": 1719000.0,
            "property_value_61": 1728000.0,
            "property_value_62": 1737000.0,
            "property_value_63": 1746000.0,
            "property_value_64": 1755000.0,
            "property_value_65": 1764000.0,
            "property_value_66": 1819000.0,
            "property_value_67": 1867000.0,
            "property_value_68": 1915000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 30": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 246400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 2.046,
            "property_value_16": 2.008,
            "property_value_17": 1.989,
            "property_value_18": 1.971,
            "property_value_19": 1.954,
            "property_value_20": 1.937,
            "property_value_21": 1.92,
            "property_value_22": 1.904,
            "property_value_23": 1.888,
            "property_value_24": 1.872,
            "property_value_25": 1.857,
            "property_value_26": 1.842,
            "property_value_27": 1.827,
            "property_value_28": 1.813,
            "property_value_29": 1.798,
            "property_value_30": 1.785,
            "property_value_31": 1.771,
            "property_value_32": 1.757,
            "property_value_33": 1.744,
            "property_value_34": 1.731,
            "property_value_35": 1.719,
            "property_value_36": 1.706,
            "property_value_37": 1.694,
            "property_value_38": 1.682,
            "property_value_39": 1.67,
            "property_value_40": 1.658,
            "property_value_41": 1.647,
            "property_value_42": 1.635,
            "property_value_43": 1.624,
            "property_value_44": 1.613,
            "property_value_45": 1.602,
            "property_value_46": 1.592,
            "property_value_47": 1.571,
            "property_value_48": 1.551,
            "property_value_49": 1.532,
            "property_value_50": 1.513,
            "property_value_51": 1.494,
            "property_value_52": 1.476,
            "property_value_53": 1.459,
            "property_value_54": 1.442,
            "property_value_55": 1.425,
            "property_value_56": 1.409,
            "property_value_57": 1.393,
            "property_value_58": 1.378,
            "property_value_59": 1.363,
            "property_value_60": 1.348,
            "property_value_61": 1.333,
            "property_value_62": 1.319,
            "property_value_63": 1.305,
            "property_value_64": 1.292,
            "property_value_65": 1.279,
            "property_value_66": 1.204,
            "property_value_67": 1.148,
            "property_value_68": 1.098,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 31": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 290700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 1451000.0,
            "property_value_17": 1456000.0,
            "property_value_18": 1461000.0,
            "property_value_19": 1466000.0,
            "property_value_20": 1471000.0,
            "property_value_21": 1476000.0,
            "property_value_22": 1480000.0,
            "property_value_23": 1485000.0,
            "property_value_24": 1490000.0,
            "property_value_25": 1495000.0,
            "property_value_26": 1500000.0,
            "property_value_27": 1504000.0,
            "property_value_28": 1509000.0,
            "property_value_29": 1514000.0,
            "property_value_30": 1519000.0,
            "property_value_31": 1523000.0,
            "property_value_32": 1528000.0,
            "property_value_33": 1532000.0,
            "property_value_34": 1537000.0,
            "property_value_35": 1542000.0,
            "property_value_36": 1546000.0,
            "property_value_37": 1551000.0,
            "property_value_38": 1555000.0,
            "property_value_39": 1560000.0,
            "property_value_40": 1565000.0,
            "property_value_41": 1569000.0,
            "property_value_42": 1574000.0,
            "property_value_43": 1578000.0,
            "property_value_44": 1583000.0,
            "property_value_45": 1587000.0,
            "property_value_46": 1592000.0,
            "property_value_47": 1601000.0,
            "property_value_48": 1610000.0,
            "property_value_49": 1619000.0,
            "property_value_50": 1628000.0,
            "property_value_51": 1637000.0,
            "property_value_52": 1646000.0,
            "property_value_53": 1654000.0,
            "property_value_54": 1663000.0,
            "property_value_55": 1672000.0,
            "property_value_56": 1681000.0,
            "property_value_57": 1690000.0,
            "property_value_58": 1699000.0,
            "property_value_59": 1708000.0,
            "property_value_60": 1717000.0,
            "property_value_61": 1726000.0,
            "property_value_62": 1735000.0,
            "property_value_63": 1744000.0,
            "property_value_64": 1754000.0,
            "property_value_65": 1763000.0,
            "property_value_66": 1818000.0,
            "property_value_67": 1866000.0,
            "property_value_68": 1914000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 32": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 290700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 2.391,
            "property_value_17": 2.368,
            "property_value_18": 2.346,
            "property_value_19": 2.324,
            "property_value_20": 2.303,
            "property_value_21": 2.283,
            "property_value_22": 2.263,
            "property_value_23": 2.243,
            "property_value_24": 2.224,
            "property_value_25": 2.205,
            "property_value_26": 2.187,
            "property_value_27": 2.169,
            "property_value_28": 2.152,
            "property_value_29": 2.134,
            "property_value_30": 2.117,
            "property_value_31": 2.101,
            "property_value_32": 2.085,
            "property_value_33": 2.069,
            "property_value_34": 2.053,
            "property_value_35": 2.038,
            "property_value_36": 2.023,
            "property_value_37": 2.008,
            "property_value_38": 1.993,
            "property_value_39": 1.979,
            "property_value_40": 1.965,
            "property_value_41": 1.951,
            "property_value_42": 1.937,
            "property_value_43": 1.924,
            "property_value_44": 1.911,
            "property_value_45": 1.898,
            "property_value_46": 1.885,
            "property_value_47": 1.86,
            "property_value_48": 1.836,
            "property_value_49": 1.813,
            "property_value_50": 1.79,
            "property_value_51": 1.768,
            "property_value_52": 1.747,
            "property_value_53": 1.726,
            "property_value_54": 1.705,
            "property_value_55": 1.686,
            "property_value_56": 1.666,
            "property_value_57": 1.647,
            "property_value_58": 1.629,
            "property_value_59": 1.611,
            "property_value_60": 1.593,
            "property_value_61": 1.576,
            "property_value_62": 1.559,
            "property_value_63": 1.543,
            "property_value_64": 1.527,
            "property_value_65": 1.511,
            "property_value_66": 1.423,
            "property_value_67": 1.357,
            "property_value_68": 1.297,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 33": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 315100.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 1453000.0,
            "property_value_18": 1458000.0,
            "property_value_19": 1463000.0,
            "property_value_20": 1468000.0,
            "property_value_21": 1473000.0,
            "property_value_22": 1478000.0,
            "property_value_23": 1483000.0,
            "property_value_24": 1488000.0,
            "property_value_25": 1493000.0,
            "property_value_26": 1498000.0,
            "property_value_27": 1503000.0,
            "property_value_28": 1507000.0,
            "property_value_29": 1512000.0,
            "property_value_30": 1517000.0,
            "property_value_31": 1521000.0,
            "property_value_32": 1526000.0,
            "property_value_33": 1531000.0,
            "property_value_34": 1536000.0,
            "property_value_35": 1540000.0,
            "property_value_36": 1545000.0,
            "property_value_37": 1549000.0,
            "property_value_38": 1554000.0,
            "property_value_39": 1559000.0,
            "property_value_40": 1563000.0,
            "property_value_41": 1568000.0,
            "property_value_42": 1572000.0,
            "property_value_43": 1577000.0,
            "property_value_44": 1582000.0,
            "property_value_45": 1586000.0,
            "property_value_46": 1591000.0,
            "property_value_47": 1600000.0,
            "property_value_48": 1609000.0,
            "property_value_49": 1618000.0,
            "property_value_50": 1627000.0,
            "property_value_51": 1636000.0,
            "property_value_52": 1645000.0,
            "property_value_53": 1654000.0,
            "property_value_54": 1663000.0,
            "property_value_55": 1672000.0,
            "property_value_56": 1681000.0,
            "property_value_57": 1690000.0,
            "property_value_58": 1699000.0,
            "property_value_59": 1708000.0,
            "property_value_60": 1717000.0,
            "property_value_61": 1726000.0,
            "property_value_62": 1735000.0,
            "property_value_63": 1744000.0,
            "property_value_64": 1753000.0,
            "property_value_65": 1762000.0,
            "property_value_66": 1818000.0,
            "property_value_67": 1865000.0,
            "property_value_68": 1913000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 34": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 315100.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 2.58,
            "property_value_18": 2.555,
            "property_value_19": 2.531,
            "property_value_20": 2.508,
            "property_value_21": 2.485,
            "property_value_22": 2.463,
            "property_value_23": 2.441,
            "property_value_24": 2.42,
            "property_value_25": 2.399,
            "property_value_26": 2.379,
            "property_value_27": 2.359,
            "property_value_28": 2.34,
            "property_value_29": 2.321,
            "property_value_30": 2.302,
            "property_value_31": 2.284,
            "property_value_32": 2.266,
            "property_value_33": 2.249,
            "property_value_34": 2.232,
            "property_value_35": 2.215,
            "property_value_36": 2.198,
            "property_value_37": 2.182,
            "property_value_38": 2.166,
            "property_value_39": 2.15,
            "property_value_40": 2.135,
            "property_value_41": 2.119,
            "property_value_42": 2.105,
            "property_value_43": 2.09,
            "property_value_44": 2.075,
            "property_value_45": 2.061,
            "property_value_46": 2.047,
            "property_value_47": 2.02,
            "property_value_48": 1.994,
            "property_value_49": 1.968,
            "property_value_50": 1.944,
            "property_value_51": 1.92,
            "property_value_52": 1.896,
            "property_value_53": 1.873,
            "property_value_54": 1.851,
            "property_value_55": 1.83,
            "property_value_56": 1.808,
            "property_value_57": 1.788,
            "property_value_58": 1.768,
            "property_value_59": 1.748,
            "property_value_60": 1.729,
            "property_value_61": 1.71,
            "property_value_62": 1.692,
            "property_value_63": 1.674,
            "property_value_64": 1.657,
            "property_value_65": 1.64,
            "property_value_66": 1.543,
            "property_value_67": 1.471,
            "property_value_68": 1.406,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 35": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 341100.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 1456000.0,
            "property_value_19": 1461000.0,
            "property_value_20": 1466000.0,
            "property_value_21": 1471000.0,
            "property_value_22": 1476000.0,
            "property_value_23": 1481000.0,
            "property_value_24": 1486000.0,
            "property_value_25": 1491000.0,
            "property_value_26": 1496000.0,
            "property_value_27": 1500000.0,
            "property_value_28": 1505000.0,
            "property_value_29": 1510000.0,
            "property_value_30": 1515000.0,
            "property_value_31": 1520000.0,
            "property_value_32": 1524000.0,
            "property_value_33": 1529000.0,
            "property_value_34": 1534000.0,
            "property_value_35": 1539000.0,
            "property_value_36": 1543000.0,
            "property_value_37": 1548000.0,
            "property_value_38": 1553000.0,
            "property_value_39": 1557000.0,
            "property_value_40": 1562000.0,
            "property_value_41": 1567000.0,
            "property_value_42": 1571000.0,
            "property_value_43": 1576000.0,
            "property_value_44": 1580000.0,
            "property_value_45": 1585000.0,
            "property_value_46": 1590000.0,
            "property_value_47": 1599000.0,
            "property_value_48": 1608000.0,
            "property_value_49": 1617000.0,
            "property_value_50": 1626000.0,
            "property_value_51": 1635000.0,
            "property_value_52": 1644000.0,
            "property_value_53": 1653000.0,
            "property_value_54": 1662000.0,
            "property_value_55": 1671000.0,
            "property_value_56": 1680000.0,
            "property_value_57": 1689000.0,
            "property_value_58": 1698000.0,
            "property_value_59": 1707000.0,
            "property_value_60": 1716000.0,
            "property_value_61": 1725000.0,
            "property_value_62": 1734000.0,
            "property_value_63": 1743000.0,
            "property_value_64": 1752000.0,
            "property_value_65": 1761000.0,
            "property_value_66": 1817000.0,
            "property_value_67": 1865000.0,
            "property_value_68": 1913000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 36": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 341100.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 2.78,
            "property_value_19": 2.753,
            "property_value_20": 2.728,
            "property_value_21": 2.702,
            "property_value_22": 2.678,
            "property_value_23": 2.654,
            "property_value_24": 2.63,
            "property_value_25": 2.608,
            "property_value_26": 2.585,
            "property_value_27": 2.563,
            "property_value_28": 2.542,
            "property_value_29": 2.521,
            "property_value_30": 2.501,
            "property_value_31": 2.481,
            "property_value_32": 2.461,
            "property_value_33": 2.442,
            "property_value_34": 2.423,
            "property_value_35": 2.404,
            "property_value_36": 2.386,
            "property_value_37": 2.368,
            "property_value_38": 2.351,
            "property_value_39": 2.333,
            "property_value_40": 2.317,
            "property_value_41": 2.3,
            "property_value_42": 2.284,
            "property_value_43": 2.267,
            "property_value_44": 2.252,
            "property_value_45": 2.236,
            "property_value_46": 2.221,
            "property_value_47": 2.191,
            "property_value_48": 2.163,
            "property_value_49": 2.135,
            "property_value_50": 2.108,
            "property_value_51": 2.081,
            "property_value_52": 2.056,
            "property_value_53": 2.031,
            "property_value_54": 2.007,
            "property_value_55": 1.983,
            "property_value_56": 1.96,
            "property_value_57": 1.938,
            "property_value_58": 1.916,
            "property_value_59": 1.895,
            "property_value_60": 1.874,
            "property_value_61": 1.853,
            "property_value_62": 1.834,
            "property_value_63": 1.814,
            "property_value_64": 1.795,
            "property_value_65": 1.777,
            "property_value_66": 1.672,
            "property_value_67": 1.594,
            "property_value_68": 1.523,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 37": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 368800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 1458000.0,
            "property_value_20": 1463000.0,
            "property_value_21": 1468000.0,
            "property_value_22": 1473000.0,
            "property_value_23": 1478000.0,
            "property_value_24": 1483000.0,
            "property_value_25": 1488000.0,
            "property_value_26": 1493000.0,
            "property_value_27": 1498000.0,
            "property_value_28": 1503000.0,
            "property_value_29": 1508000.0,
            "property_value_30": 1513000.0,
            "property_value_31": 1518000.0,
            "property_value_32": 1523000.0,
            "property_value_33": 1527000.0,
            "property_value_34": 1532000.0,
            "property_value_35": 1537000.0,
            "property_value_36": 1542000.0,
            "property_value_37": 1546000.0,
            "property_value_38": 1551000.0,
            "property_value_39": 1556000.0,
            "property_value_40": 1560000.0,
            "property_value_41": 1565000.0,
            "property_value_42": 1570000.0,
            "property_value_43": 1574000.0,
            "property_value_44": 1579000.0,
            "property_value_45": 1584000.0,
            "property_value_46": 1588000.0,
            "property_value_47": 1597000.0,
            "property_value_48": 1606000.0,
            "property_value_49": 1615000.0,
            "property_value_50": 1624000.0,
            "property_value_51": 1634000.0,
            "property_value_52": 1643000.0,
            "property_value_53": 1652000.0,
            "property_value_54": 1661000.0,
            "property_value_55": 1670000.0,
            "property_value_56": 1679000.0,
            "property_value_57": 1688000.0,
            "property_value_58": 1697000.0,
            "property_value_59": 1706000.0,
            "property_value_60": 1715000.0,
            "property_value_61": 1724000.0,
            "property_value_62": 1733000.0,
            "property_value_63": 1742000.0,
            "property_value_64": 1751000.0,
            "property_value_65": 1761000.0,
            "property_value_66": 1817000.0,
            "property_value_67": 1864000.0,
            "property_value_68": 1912000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 38": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 368800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 2.993,
            "property_value_20": 2.964,
            "property_value_21": 2.936,
            "property_value_22": 2.909,
            "property_value_23": 2.882,
            "property_value_24": 2.856,
            "property_value_25": 2.831,
            "property_value_26": 2.806,
            "property_value_27": 2.782,
            "property_value_28": 2.759,
            "property_value_29": 2.736,
            "property_value_30": 2.713,
            "property_value_31": 2.691,
            "property_value_32": 2.67,
            "property_value_33": 2.648,
            "property_value_34": 2.628,
            "property_value_35": 2.607,
            "property_value_36": 2.587,
            "property_value_37": 2.568,
            "property_value_38": 2.548,
            "property_value_39": 2.53,
            "property_value_40": 2.511,
            "property_value_41": 2.493,
            "property_value_42": 2.475,
            "property_value_43": 2.457,
            "property_value_44": 2.44,
            "property_value_45": 2.423,
            "property_value_46": 2.406,
            "property_value_47": 2.374,
            "property_value_48": 2.343,
            "property_value_49": 2.312,
            "property_value_50": 2.283,
            "property_value_51": 2.254,
            "property_value_52": 2.226,
            "property_value_53": 2.199,
            "property_value_54": 2.173,
            "property_value_55": 2.147,
            "property_value_56": 2.122,
            "property_value_57": 2.098,
            "property_value_58": 2.074,
            "property_value_59": 2.051,
            "property_value_60": 2.028,
            "property_value_61": 2.006,
            "property_value_62": 1.985,
            "property_value_63": 1.963,
            "property_value_64": 1.943,
            "property_value_65": 1.923,
            "property_value_66": 1.809,
            "property_value_67": 1.724,
            "property_value_68": 1.647,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 39": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 398200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 1460000.0,
            "property_value_21": 1465000.0,
            "property_value_22": 1471000.0,
            "property_value_23": 1476000.0,
            "property_value_24": 1481000.0,
            "property_value_25": 1486000.0,
            "property_value_26": 1491000.0,
            "property_value_27": 1496000.0,
            "property_value_28": 1501000.0,
            "property_value_29": 1506000.0,
            "property_value_30": 1511000.0,
            "property_value_31": 1516000.0,
            "property_value_32": 1521000.0,
            "property_value_33": 1525000.0,
            "property_value_34": 1530000.0,
            "property_value_35": 1535000.0,
            "property_value_36": 1540000.0,
            "property_value_37": 1545000.0,
            "property_value_38": 1549000.0,
            "property_value_39": 1554000.0,
            "property_value_40": 1559000.0,
            "property_value_41": 1563000.0,
            "property_value_42": 1568000.0,
            "property_value_43": 1573000.0,
            "property_value_44": 1577000.0,
            "property_value_45": 1582000.0,
            "property_value_46": 1587000.0,
            "property_value_47": 1596000.0,
            "property_value_48": 1605000.0,
            "property_value_49": 1614000.0,
            "property_value_50": 1623000.0,
            "property_value_51": 1632000.0,
            "property_value_52": 1641000.0,
            "property_value_53": 1651000.0,
            "property_value_54": 1660000.0,
            "property_value_55": 1669000.0,
            "property_value_56": 1678000.0,
            "property_value_57": 1687000.0,
            "property_value_58": 1696000.0,
            "property_value_59": 1705000.0,
            "property_value_60": 1714000.0,
            "property_value_61": 1723000.0,
            "property_value_62": 1732000.0,
            "property_value_63": 1742000.0,
            "property_value_64": 1751000.0,
            "property_value_65": 1760000.0,
            "property_value_66": 1816000.0,
            "property_value_67": 1864000.0,
            "property_value_68": 1912000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 40": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 398200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 3.218,
            "property_value_21": 3.187,
            "property_value_22": 3.157,
            "property_value_23": 3.127,
            "property_value_24": 3.099,
            "property_value_25": 3.071,
            "property_value_26": 3.044,
            "property_value_27": 3.017,
            "property_value_28": 2.991,
            "property_value_29": 2.966,
            "property_value_30": 2.941,
            "property_value_31": 2.917,
            "property_value_32": 2.893,
            "property_value_33": 2.869,
            "property_value_34": 2.847,
            "property_value_35": 2.824,
            "property_value_36": 2.802,
            "property_value_37": 2.781,
            "property_value_38": 2.76,
            "property_value_39": 2.739,
            "property_value_40": 2.719,
            "property_value_41": 2.699,
            "property_value_42": 2.679,
            "property_value_43": 2.66,
            "property_value_44": 2.641,
            "property_value_45": 2.622,
            "property_value_46": 2.604,
            "property_value_47": 2.569,
            "property_value_48": 2.535,
            "property_value_49": 2.502,
            "property_value_50": 2.47,
            "property_value_51": 2.438,
            "property_value_52": 2.408,
            "property_value_53": 2.379,
            "property_value_54": 2.35,
            "property_value_55": 2.322,
            "property_value_56": 2.295,
            "property_value_57": 2.268,
            "property_value_58": 2.242,
            "property_value_59": 2.217,
            "property_value_60": 2.193,
            "property_value_61": 2.169,
            "property_value_62": 2.145,
            "property_value_63": 2.122,
            "property_value_64": 2.1,
            "property_value_65": 2.078,
            "property_value_66": 1.955,
            "property_value_67": 1.863,
            "property_value_68": 1.78,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 41": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 429400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 1462000.0,
            "property_value_22": 1468000.0,
            "property_value_23": 1473000.0,
            "property_value_24": 1478000.0,
            "property_value_25": 1483000.0,
            "property_value_26": 1488000.0,
            "property_value_27": 1493000.0,
            "property_value_28": 1499000.0,
            "property_value_29": 1504000.0,
            "property_value_30": 1509000.0,
            "property_value_31": 1513000.0,
            "property_value_32": 1518000.0,
            "property_value_33": 1523000.0,
            "property_value_34": 1528000.0,
            "property_value_35": 1533000.0,
            "property_value_36": 1538000.0,
            "property_value_37": 1543000.0,
            "property_value_38": 1547000.0,
            "property_value_39": 1552000.0,
            "property_value_40": 1557000.0,
            "property_value_41": 1562000.0,
            "property_value_42": 1566000.0,
            "property_value_43": 1571000.0,
            "property_value_44": 1576000.0,
            "property_value_45": 1581000.0,
            "property_value_46": 1585000.0,
            "property_value_47": 1594000.0,
            "property_value_48": 1604000.0,
            "property_value_49": 1613000.0,
            "property_value_50": 1622000.0,
            "property_value_51": 1631000.0,
            "property_value_52": 1640000.0,
            "property_value_53": 1649000.0,
            "property_value_54": 1659000.0,
            "property_value_55": 1668000.0,
            "property_value_56": 1677000.0,
            "property_value_57": 1686000.0,
            "property_value_58": 1695000.0,
            "property_value_59": 1704000.0,
            "property_value_60": 1713000.0,
            "property_value_61": 1722000.0,
            "property_value_62": 1732000.0,
            "property_value_63": 1741000.0,
            "property_value_64": 1750000.0,
            "property_value_65": 1759000.0,
            "property_value_66": 1815000.0,
            "property_value_67": 1863000.0,
            "property_value_68": 1911000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 42": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 429400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 3.457,
            "property_value_22": 3.423,
            "property_value_23": 3.39,
            "property_value_24": 3.359,
            "property_value_25": 3.328,
            "property_value_26": 3.298,
            "property_value_27": 3.268,
            "property_value_28": 3.24,
            "property_value_29": 3.212,
            "property_value_30": 3.184,
            "property_value_31": 3.158,
            "property_value_32": 3.131,
            "property_value_33": 3.106,
            "property_value_34": 3.081,
            "property_value_35": 3.056,
            "property_value_36": 3.032,
            "property_value_37": 3.009,
            "property_value_38": 2.986,
            "property_value_39": 2.963,
            "property_value_40": 2.941,
            "property_value_41": 2.919,
            "property_value_42": 2.898,
            "property_value_43": 2.876,
            "property_value_44": 2.856,
            "property_value_45": 2.835,
            "property_value_46": 2.815,
            "property_value_47": 2.777,
            "property_value_48": 2.74,
            "property_value_49": 2.704,
            "property_value_50": 2.669,
            "property_value_51": 2.635,
            "property_value_52": 2.602,
            "property_value_53": 2.57,
            "property_value_54": 2.539,
            "property_value_55": 2.508,
            "property_value_56": 2.479,
            "property_value_57": 2.45,
            "property_value_58": 2.422,
            "property_value_59": 2.394,
            "property_value_60": 2.368,
            "property_value_61": 2.342,
            "property_value_62": 2.316,
            "property_value_63": 2.291,
            "property_value_64": 2.267,
            "property_value_65": 2.243,
            "property_value_66": 2.11,
            "property_value_67": 2.01,
            "property_value_68": 1.92,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 43": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 462500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 1464000.0,
            "property_value_23": 1470000.0,
            "property_value_24": 1475000.0,
            "property_value_25": 1480000.0,
            "property_value_26": 1486000.0,
            "property_value_27": 1491000.0,
            "property_value_28": 1496000.0,
            "property_value_29": 1501000.0,
            "property_value_30": 1506000.0,
            "property_value_31": 1511000.0,
            "property_value_32": 1516000.0,
            "property_value_33": 1521000.0,
            "property_value_34": 1526000.0,
            "property_value_35": 1531000.0,
            "property_value_36": 1536000.0,
            "property_value_37": 1541000.0,
            "property_value_38": 1545000.0,
            "property_value_39": 1550000.0,
            "property_value_40": 1555000.0,
            "property_value_41": 1560000.0,
            "property_value_42": 1565000.0,
            "property_value_43": 1569000.0,
            "property_value_44": 1574000.0,
            "property_value_45": 1579000.0,
            "property_value_46": 1584000.0,
            "property_value_47": 1593000.0,
            "property_value_48": 1602000.0,
            "property_value_49": 1611000.0,
            "property_value_50": 1621000.0,
            "property_value_51": 1630000.0,
            "property_value_52": 1639000.0,
            "property_value_53": 1648000.0,
            "property_value_54": 1657000.0,
            "property_value_55": 1666000.0,
            "property_value_56": 1676000.0,
            "property_value_57": 1685000.0,
            "property_value_58": 1694000.0,
            "property_value_59": 1703000.0,
            "property_value_60": 1712000.0,
            "property_value_61": 1721000.0,
            "property_value_62": 1731000.0,
            "property_value_63": 1740000.0,
            "property_value_64": 1749000.0,
            "property_value_65": 1758000.0,
            "property_value_66": 1815000.0,
            "property_value_67": 1862000.0,
            "property_value_68": 1911000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 44": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 462500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 3.709,
            "property_value_23": 3.673,
            "property_value_24": 3.638,
            "property_value_25": 3.603,
            "property_value_26": 3.57,
            "property_value_27": 3.538,
            "property_value_28": 3.506,
            "property_value_29": 3.475,
            "property_value_30": 3.445,
            "property_value_31": 3.415,
            "property_value_32": 3.387,
            "property_value_33": 3.359,
            "property_value_34": 3.331,
            "property_value_35": 3.304,
            "property_value_36": 3.278,
            "property_value_37": 3.252,
            "property_value_38": 3.227,
            "property_value_39": 3.202,
            "property_value_40": 3.178,
            "property_value_41": 3.154,
            "property_value_42": 3.13,
            "property_value_43": 3.107,
            "property_value_44": 3.085,
            "property_value_45": 3.062,
            "property_value_46": 3.041,
            "property_value_47": 2.999,
            "property_value_48": 2.958,
            "property_value_49": 2.919,
            "property_value_50": 2.881,
            "property_value_51": 2.844,
            "property_value_52": 2.808,
            "property_value_53": 2.773,
            "property_value_54": 2.739,
            "property_value_55": 2.706,
            "property_value_56": 2.674,
            "property_value_57": 2.643,
            "property_value_58": 2.612,
            "property_value_59": 2.583,
            "property_value_60": 2.554,
            "property_value_61": 2.525,
            "property_value_62": 2.498,
            "property_value_63": 2.471,
            "property_value_64": 2.445,
            "property_value_65": 2.419,
            "property_value_66": 2.274,
            "property_value_67": 2.167,
            "property_value_68": 2.07,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 45": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 497500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 1466000.0,
            "property_value_24": 1472000.0,
            "property_value_25": 1477000.0,
            "property_value_26": 1483000.0,
            "property_value_27": 1488000.0,
            "property_value_28": 1493000.0,
            "property_value_29": 1498000.0,
            "property_value_30": 1503000.0,
            "property_value_31": 1509000.0,
            "property_value_32": 1514000.0,
            "property_value_33": 1519000.0,
            "property_value_34": 1524000.0,
            "property_value_35": 1529000.0,
            "property_value_36": 1534000.0,
            "property_value_37": 1538000.0,
            "property_value_38": 1543000.0,
            "property_value_39": 1548000.0,
            "property_value_40": 1553000.0,
            "property_value_41": 1558000.0,
            "property_value_42": 1563000.0,
            "property_value_43": 1568000.0,
            "property_value_44": 1572000.0,
            "property_value_45": 1577000.0,
            "property_value_46": 1582000.0,
            "property_value_47": 1591000.0,
            "property_value_48": 1601000.0,
            "property_value_49": 1610000.0,
            "property_value_50": 1619000.0,
            "property_value_51": 1628000.0,
            "property_value_52": 1638000.0,
            "property_value_53": 1647000.0,
            "property_value_54": 1656000.0,
            "property_value_55": 1665000.0,
            "property_value_56": 1674000.0,
            "property_value_57": 1684000.0,
            "property_value_58": 1693000.0,
            "property_value_59": 1702000.0,
            "property_value_60": 1711000.0,
            "property_value_61": 1720000.0,
            "property_value_62": 1730000.0,
            "property_value_63": 1739000.0,
            "property_value_64": 1748000.0,
            "property_value_65": 1757000.0,
            "property_value_66": 1814000.0,
            "property_value_67": 1862000.0,
            "property_value_68": 1910000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 46": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 497500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 3.976,
            "property_value_24": 3.937,
            "property_value_25": 3.899,
            "property_value_26": 3.862,
            "property_value_27": 3.826,
            "property_value_28": 3.791,
            "property_value_29": 3.757,
            "property_value_30": 3.724,
            "property_value_31": 3.691,
            "property_value_32": 3.66,
            "property_value_33": 3.629,
            "property_value_34": 3.598,
            "property_value_35": 3.569,
            "property_value_36": 3.54,
            "property_value_37": 3.512,
            "property_value_38": 3.484,
            "property_value_39": 3.457,
            "property_value_40": 3.43,
            "property_value_41": 3.404,
            "property_value_42": 3.378,
            "property_value_43": 3.353,
            "property_value_44": 3.329,
            "property_value_45": 3.304,
            "property_value_46": 3.281,
            "property_value_47": 3.235,
            "property_value_48": 3.191,
            "property_value_49": 3.148,
            "property_value_50": 3.106,
            "property_value_51": 3.066,
            "property_value_52": 3.027,
            "property_value_53": 2.989,
            "property_value_54": 2.952,
            "property_value_55": 2.917,
            "property_value_56": 2.882,
            "property_value_57": 2.848,
            "property_value_58": 2.815,
            "property_value_59": 2.783,
            "property_value_60": 2.751,
            "property_value_61": 2.721,
            "property_value_62": 2.691,
            "property_value_63": 2.662,
            "property_value_64": 2.633,
            "property_value_65": 2.605,
            "property_value_66": 2.449,
            "property_value_67": 2.333,
            "property_value_68": 2.228,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 47": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 534500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 1468000.0,
            "property_value_25": 1474000.0,
            "property_value_26": 1479000.0,
            "property_value_27": 1485000.0,
            "property_value_28": 1490000.0,
            "property_value_29": 1495000.0,
            "property_value_30": 1501000.0,
            "property_value_31": 1506000.0,
            "property_value_32": 1511000.0,
            "property_value_33": 1516000.0,
            "property_value_34": 1521000.0,
            "property_value_35": 1526000.0,
            "property_value_36": 1531000.0,
            "property_value_37": 1536000.0,
            "property_value_38": 1541000.0,
            "property_value_39": 1546000.0,
            "property_value_40": 1551000.0,
            "property_value_41": 1556000.0,
            "property_value_42": 1561000.0,
            "property_value_43": 1566000.0,
            "property_value_44": 1570000.0,
            "property_value_45": 1575000.0,
            "property_value_46": 1580000.0,
            "property_value_47": 1590000.0,
            "property_value_48": 1599000.0,
            "property_value_49": 1608000.0,
            "property_value_50": 1618000.0,
            "property_value_51": 1627000.0,
            "property_value_52": 1636000.0,
            "property_value_53": 1645000.0,
            "property_value_54": 1655000.0,
            "property_value_55": 1664000.0,
            "property_value_56": 1673000.0,
            "property_value_57": 1682000.0,
            "property_value_58": 1692000.0,
            "property_value_59": 1701000.0,
            "property_value_60": 1710000.0,
            "property_value_61": 1719000.0,
            "property_value_62": 1729000.0,
            "property_value_63": 1738000.0,
            "property_value_64": 1747000.0,
            "property_value_65": 1756000.0,
            "property_value_66": 1813000.0,
            "property_value_67": 1861000.0,
            "property_value_68": 1910000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 48": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 534500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 4.257,
            "property_value_25": 4.215,
            "property_value_26": 4.174,
            "property_value_27": 4.134,
            "property_value_28": 4.096,
            "property_value_29": 4.058,
            "property_value_30": 4.022,
            "property_value_31": 3.986,
            "property_value_32": 3.951,
            "property_value_33": 3.917,
            "property_value_34": 3.884,
            "property_value_35": 3.851,
            "property_value_36": 3.82,
            "property_value_37": 3.789,
            "property_value_38": 3.758,
            "property_value_39": 3.728,
            "property_value_40": 3.699,
            "property_value_41": 3.671,
            "property_value_42": 3.643,
            "property_value_43": 3.615,
            "property_value_44": 3.588,
            "property_value_45": 3.562,
            "property_value_46": 3.536,
            "property_value_47": 3.486,
            "property_value_48": 3.438,
            "property_value_49": 3.391,
            "property_value_50": 3.346,
            "property_value_51": 3.303,
            "property_value_52": 3.26,
            "property_value_53": 3.219,
            "property_value_54": 3.179,
            "property_value_55": 3.14,
            "property_value_56": 3.102,
            "property_value_57": 3.066,
            "property_value_58": 3.03,
            "property_value_59": 2.995,
            "property_value_60": 2.961,
            "property_value_61": 2.928,
            "property_value_62": 2.896,
            "property_value_63": 2.864,
            "property_value_64": 2.833,
            "property_value_65": 2.803,
            "property_value_66": 2.634,
            "property_value_67": 2.509,
            "property_value_68": 2.396,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 49": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 573700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 1470000.0,
            "property_value_26": 1476000.0,
            "property_value_27": 1481000.0,
            "property_value_28": 1487000.0,
            "property_value_29": 1492000.0,
            "property_value_30": 1498000.0,
            "property_value_31": 1503000.0,
            "property_value_32": 1508000.0,
            "property_value_33": 1513000.0,
            "property_value_34": 1518000.0,
            "property_value_35": 1524000.0,
            "property_value_36": 1529000.0,
            "property_value_37": 1534000.0,
            "property_value_38": 1539000.0,
            "property_value_39": 1544000.0,
            "property_value_40": 1549000.0,
            "property_value_41": 1554000.0,
            "property_value_42": 1559000.0,
            "property_value_43": 1564000.0,
            "property_value_44": 1568000.0,
            "property_value_45": 1573000.0,
            "property_value_46": 1578000.0,
            "property_value_47": 1588000.0,
            "property_value_48": 1597000.0,
            "property_value_49": 1607000.0,
            "property_value_50": 1616000.0,
            "property_value_51": 1625000.0,
            "property_value_52": 1635000.0,
            "property_value_53": 1644000.0,
            "property_value_54": 1653000.0,
            "property_value_55": 1663000.0,
            "property_value_56": 1672000.0,
            "property_value_57": 1681000.0,
            "property_value_58": 1690000.0,
            "property_value_59": 1700000.0,
            "property_value_60": 1709000.0,
            "property_value_61": 1718000.0,
            "property_value_62": 1728000.0,
            "property_value_63": 1737000.0,
            "property_value_64": 1746000.0,
            "property_value_65": 1755000.0,
            "property_value_66": 1812000.0,
            "property_value_67": 1860000.0,
            "property_value_68": 1909000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 50": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 573700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 4.555,
            "property_value_26": 4.509,
            "property_value_27": 4.465,
            "property_value_28": 4.422,
            "property_value_29": 4.381,
            "property_value_30": 4.34,
            "property_value_31": 4.301,
            "property_value_32": 4.262,
            "property_value_33": 4.225,
            "property_value_34": 4.189,
            "property_value_35": 4.153,
            "property_value_36": 4.118,
            "property_value_37": 4.084,
            "property_value_38": 4.051,
            "property_value_39": 4.018,
            "property_value_40": 3.986,
            "property_value_41": 3.955,
            "property_value_42": 3.924,
            "property_value_43": 3.894,
            "property_value_44": 3.865,
            "property_value_45": 3.836,
            "property_value_46": 3.808,
            "property_value_47": 3.753,
            "property_value_48": 3.701,
            "property_value_49": 3.65,
            "property_value_50": 3.601,
            "property_value_51": 3.554,
            "property_value_52": 3.508,
            "property_value_53": 3.463,
            "property_value_54": 3.42,
            "property_value_55": 3.378,
            "property_value_56": 3.337,
            "property_value_57": 3.297,
            "property_value_58": 3.258,
            "property_value_59": 3.22,
            "property_value_60": 3.184,
            "property_value_61": 3.148,
            "property_value_62": 3.113,
            "property_value_63": 3.079,
            "property_value_64": 3.045,
            "property_value_65": 3.013,
            "property_value_66": 2.831,
            "property_value_67": 2.696,
            "property_value_68": 2.574,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 51": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 615000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 1472000.0,
            "property_value_27": 1478000.0,
            "property_value_28": 1483000.0,
            "property_value_29": 1489000.0,
            "property_value_30": 1494000.0,
            "property_value_31": 1500000.0,
            "property_value_32": 1505000.0,
            "property_value_33": 1510000.0,
            "property_value_34": 1516000.0,
            "property_value_35": 1521000.0,
            "property_value_36": 1526000.0,
            "property_value_37": 1531000.0,
            "property_value_38": 1536000.0,
            "property_value_39": 1541000.0,
            "property_value_40": 1546000.0,
            "property_value_41": 1551000.0,
            "property_value_42": 1556000.0,
            "property_value_43": 1561000.0,
            "property_value_44": 1566000.0,
            "property_value_45": 1571000.0,
            "property_value_46": 1576000.0,
            "property_value_47": 1586000.0,
            "property_value_48": 1595000.0,
            "property_value_49": 1605000.0,
            "property_value_50": 1614000.0,
            "property_value_51": 1624000.0,
            "property_value_52": 1633000.0,
            "property_value_53": 1642000.0,
            "property_value_54": 1652000.0,
            "property_value_55": 1661000.0,
            "property_value_56": 1671000.0,
            "property_value_57": 1680000.0,
            "property_value_58": 1689000.0,
            "property_value_59": 1698000.0,
            "property_value_60": 1708000.0,
            "property_value_61": 1717000.0,
            "property_value_62": 1726000.0,
            "property_value_63": 1736000.0,
            "property_value_64": 1745000.0,
            "property_value_65": 1754000.0,
            "property_value_66": 1811000.0,
            "property_value_67": 1860000.0,
            "property_value_68": 1908000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 52": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 615000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 4.868,
            "property_value_27": 4.819,
            "property_value_28": 4.772,
            "property_value_29": 4.726,
            "property_value_30": 4.681,
            "property_value_31": 4.637,
            "property_value_32": 4.595,
            "property_value_33": 4.554,
            "property_value_34": 4.514,
            "property_value_35": 4.474,
            "property_value_36": 4.436,
            "property_value_37": 4.399,
            "property_value_38": 4.362,
            "property_value_39": 4.327,
            "property_value_40": 4.292,
            "property_value_41": 4.258,
            "property_value_42": 4.224,
            "property_value_43": 4.191,
            "property_value_44": 4.159,
            "property_value_45": 4.128,
            "property_value_46": 4.097,
            "property_value_47": 4.037,
            "property_value_48": 3.98,
            "property_value_49": 3.925,
            "property_value_50": 3.872,
            "property_value_51": 3.82,
            "property_value_52": 3.77,
            "property_value_53": 3.722,
            "property_value_54": 3.675,
            "property_value_55": 3.629,
            "property_value_56": 3.585,
            "property_value_57": 3.542,
            "property_value_58": 3.5,
            "property_value_59": 3.459,
            "property_value_60": 3.419,
            "property_value_61": 3.381,
            "property_value_62": 3.343,
            "property_value_63": 3.306,
            "property_value_64": 3.27,
            "property_value_65": 3.235,
            "property_value_66": 3.038,
            "property_value_67": 2.893,
            "property_value_68": 2.761,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 53": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 658700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 1474000.0,
            "property_value_28": 1480000.0,
            "property_value_29": 1485000.0,
            "property_value_30": 1491000.0,
            "property_value_31": 1496000.0,
            "property_value_32": 1502000.0,
            "property_value_33": 1507000.0,
            "property_value_34": 1513000.0,
            "property_value_35": 1518000.0,
            "property_value_36": 1523000.0,
            "property_value_37": 1528000.0,
            "property_value_38": 1533000.0,
            "property_value_39": 1539000.0,
            "property_value_40": 1544000.0,
            "property_value_41": 1549000.0,
            "property_value_42": 1554000.0,
            "property_value_43": 1559000.0,
            "property_value_44": 1564000.0,
            "property_value_45": 1569000.0,
            "property_value_46": 1574000.0,
            "property_value_47": 1584000.0,
            "property_value_48": 1593000.0,
            "property_value_49": 1603000.0,
            "property_value_50": 1612000.0,
            "property_value_51": 1622000.0,
            "property_value_52": 1631000.0,
            "property_value_53": 1641000.0,
            "property_value_54": 1650000.0,
            "property_value_55": 1660000.0,
            "property_value_56": 1669000.0,
            "property_value_57": 1678000.0,
            "property_value_58": 1688000.0,
            "property_value_59": 1697000.0,
            "property_value_60": 1707000.0,
            "property_value_61": 1716000.0,
            "property_value_62": 1725000.0,
            "property_value_63": 1735000.0,
            "property_value_64": 1744000.0,
            "property_value_65": 1753000.0,
            "property_value_66": 1811000.0,
            "property_value_67": 1859000.0,
            "property_value_68": 1908000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 54": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 658700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 5.198,
            "property_value_28": 5.146,
            "property_value_29": 5.095,
            "property_value_30": 5.045,
            "property_value_31": 4.997,
            "property_value_32": 4.95,
            "property_value_33": 4.905,
            "property_value_34": 4.861,
            "property_value_35": 4.817,
            "property_value_36": 4.775,
            "property_value_37": 4.734,
            "property_value_38": 4.694,
            "property_value_39": 4.655,
            "property_value_40": 4.617,
            "property_value_41": 4.58,
            "property_value_42": 4.543,
            "property_value_43": 4.507,
            "property_value_44": 4.472,
            "property_value_45": 4.438,
            "property_value_46": 4.404,
            "property_value_47": 4.339,
            "property_value_48": 4.277,
            "property_value_49": 4.217,
            "property_value_50": 4.159,
            "property_value_51": 4.103,
            "property_value_52": 4.049,
            "property_value_53": 3.996,
            "property_value_54": 3.946,
            "property_value_55": 3.896,
            "property_value_56": 3.848,
            "property_value_57": 3.801,
            "property_value_58": 3.756,
            "property_value_59": 3.712,
            "property_value_60": 3.669,
            "property_value_61": 3.627,
            "property_value_62": 3.586,
            "property_value_63": 3.547,
            "property_value_64": 3.508,
            "property_value_65": 3.47,
            "property_value_66": 3.258,
            "property_value_67": 3.101,
            "property_value_68": 2.96,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 55": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 704600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 1476000.0,
            "property_value_29": 1481000.0,
            "property_value_30": 1487000.0,
            "property_value_31": 1493000.0,
            "property_value_32": 1498000.0,
            "property_value_33": 1504000.0,
            "property_value_34": 1509000.0,
            "property_value_35": 1515000.0,
            "property_value_36": 1520000.0,
            "property_value_37": 1525000.0,
            "property_value_38": 1531000.0,
            "property_value_39": 1536000.0,
            "property_value_40": 1541000.0,
            "property_value_41": 1546000.0,
            "property_value_42": 1551000.0,
            "property_value_43": 1556000.0,
            "property_value_44": 1561000.0,
            "property_value_45": 1566000.0,
            "property_value_46": 1571000.0,
            "property_value_47": 1581000.0,
            "property_value_48": 1591000.0,
            "property_value_49": 1601000.0,
            "property_value_50": 1610000.0,
            "property_value_51": 1620000.0,
            "property_value_52": 1630000.0,
            "property_value_53": 1639000.0,
            "property_value_54": 1649000.0,
            "property_value_55": 1658000.0,
            "property_value_56": 1667000.0,
            "property_value_57": 1677000.0,
            "property_value_58": 1686000.0,
            "property_value_59": 1696000.0,
            "property_value_60": 1705000.0,
            "property_value_61": 1715000.0,
            "property_value_62": 1724000.0,
            "property_value_63": 1733000.0,
            "property_value_64": 1743000.0,
            "property_value_65": 1752000.0,
            "property_value_66": 1810000.0,
            "property_value_67": 1858000.0,
            "property_value_68": 1907000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 56": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 704600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 5.546,
            "property_value_29": 5.489,
            "property_value_30": 5.435,
            "property_value_31": 5.381,
            "property_value_32": 5.33,
            "property_value_33": 5.28,
            "property_value_34": 5.231,
            "property_value_35": 5.183,
            "property_value_36": 5.137,
            "property_value_37": 5.092,
            "property_value_38": 5.048,
            "property_value_39": 5.005,
            "property_value_40": 4.963,
            "property_value_41": 4.922,
            "property_value_42": 4.882,
            "property_value_43": 4.843,
            "property_value_44": 4.805,
            "property_value_45": 4.767,
            "property_value_46": 4.73,
            "property_value_47": 4.66,
            "property_value_48": 4.592,
            "property_value_49": 4.527,
            "property_value_50": 4.464,
            "property_value_51": 4.403,
            "property_value_52": 4.344,
            "property_value_53": 4.287,
            "property_value_54": 4.232,
            "property_value_55": 4.179,
            "property_value_56": 4.127,
            "property_value_57": 4.076,
            "property_value_58": 4.027,
            "property_value_59": 3.98,
            "property_value_60": 3.933,
            "property_value_61": 3.888,
            "property_value_62": 3.844,
            "property_value_63": 3.801,
            "property_value_64": 3.759,
            "property_value_65": 3.718,
            "property_value_66": 3.49,
            "property_value_67": 3.321,
            "property_value_68": 3.169,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 57": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 753000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 1477000.0,
            "property_value_30": 1483000.0,
            "property_value_31": 1489000.0,
            "property_value_32": 1495000.0,
            "property_value_33": 1500000.0,
            "property_value_34": 1506000.0,
            "property_value_35": 1511000.0,
            "property_value_36": 1517000.0,
            "property_value_37": 1522000.0,
            "property_value_38": 1527000.0,
            "property_value_39": 1533000.0,
            "property_value_40": 1538000.0,
            "property_value_41": 1543000.0,
            "property_value_42": 1548000.0,
            "property_value_43": 1554000.0,
            "property_value_44": 1559000.0,
            "property_value_45": 1564000.0,
            "property_value_46": 1569000.0,
            "property_value_47": 1579000.0,
            "property_value_48": 1589000.0,
            "property_value_49": 1599000.0,
            "property_value_50": 1608000.0,
            "property_value_51": 1618000.0,
            "property_value_52": 1628000.0,
            "property_value_53": 1637000.0,
            "property_value_54": 1647000.0,
            "property_value_55": 1656000.0,
            "property_value_56": 1666000.0,
            "property_value_57": 1675000.0,
            "property_value_58": 1685000.0,
            "property_value_59": 1694000.0,
            "property_value_60": 1704000.0,
            "property_value_61": 1713000.0,
            "property_value_62": 1723000.0,
            "property_value_63": 1732000.0,
            "property_value_64": 1741000.0,
            "property_value_65": 1751000.0,
            "property_value_66": 1808000.0,
            "property_value_67": 1857000.0,
            "property_value_68": 1906000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 58": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 753000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 5.912,
            "property_value_30": 5.851,
            "property_value_31": 5.792,
            "property_value_32": 5.735,
            "property_value_33": 5.68,
            "property_value_34": 5.626,
            "property_value_35": 5.574,
            "property_value_36": 5.523,
            "property_value_37": 5.473,
            "property_value_38": 5.425,
            "property_value_39": 5.378,
            "property_value_40": 5.332,
            "property_value_41": 5.287,
            "property_value_42": 5.243,
            "property_value_43": 5.2,
            "property_value_44": 5.158,
            "property_value_45": 5.117,
            "property_value_46": 5.077,
            "property_value_47": 5.0,
            "property_value_48": 4.927,
            "property_value_49": 4.856,
            "property_value_50": 4.787,
            "property_value_51": 4.721,
            "property_value_52": 4.657,
            "property_value_53": 4.596,
            "property_value_54": 4.536,
            "property_value_55": 4.478,
            "property_value_56": 4.422,
            "property_value_57": 4.367,
            "property_value_58": 4.314,
            "property_value_59": 4.263,
            "property_value_60": 4.213,
            "property_value_61": 4.164,
            "property_value_62": 4.116,
            "property_value_63": 4.07,
            "property_value_64": 4.025,
            "property_value_65": 3.981,
            "property_value_66": 3.735,
            "property_value_67": 3.554,
            "property_value_68": 3.391,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 59": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 804000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 1479000.0,
            "property_value_31": 1485000.0,
            "property_value_32": 1490000.0,
            "property_value_33": 1496000.0,
            "property_value_34": 1502000.0,
            "property_value_35": 1508000.0,
            "property_value_36": 1513000.0,
            "property_value_37": 1519000.0,
            "property_value_38": 1524000.0,
            "property_value_39": 1530000.0,
            "property_value_40": 1535000.0,
            "property_value_41": 1540000.0,
            "property_value_42": 1546000.0,
            "property_value_43": 1551000.0,
            "property_value_44": 1556000.0,
            "property_value_45": 1561000.0,
            "property_value_46": 1566000.0,
            "property_value_47": 1576000.0,
            "property_value_48": 1586000.0,
            "property_value_49": 1596000.0,
            "property_value_50": 1606000.0,
            "property_value_51": 1616000.0,
            "property_value_52": 1626000.0,
            "property_value_53": 1635000.0,
            "property_value_54": 1645000.0,
            "property_value_55": 1655000.0,
            "property_value_56": 1664000.0,
            "property_value_57": 1674000.0,
            "property_value_58": 1683000.0,
            "property_value_59": 1693000.0,
            "property_value_60": 1702000.0,
            "property_value_61": 1712000.0,
            "property_value_62": 1721000.0,
            "property_value_63": 1731000.0,
            "property_value_64": 1740000.0,
            "property_value_65": 1750000.0,
            "property_value_66": 1807000.0,
            "property_value_67": 1856000.0,
            "property_value_68": 1905000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 60": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 804000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 6.298,
            "property_value_31": 6.232,
            "property_value_32": 6.169,
            "property_value_33": 6.107,
            "property_value_34": 6.048,
            "property_value_35": 5.99,
            "property_value_36": 5.934,
            "property_value_37": 5.879,
            "property_value_38": 5.826,
            "property_value_39": 5.774,
            "property_value_40": 5.724,
            "property_value_41": 5.675,
            "property_value_42": 5.627,
            "property_value_43": 5.58,
            "property_value_44": 5.534,
            "property_value_45": 5.489,
            "property_value_46": 5.445,
            "property_value_47": 5.362,
            "property_value_48": 5.281,
            "property_value_49": 5.204,
            "property_value_50": 5.13,
            "property_value_51": 5.058,
            "property_value_52": 4.989,
            "property_value_53": 4.922,
            "property_value_54": 4.857,
            "property_value_55": 4.795,
            "property_value_56": 4.734,
            "property_value_57": 4.675,
            "property_value_58": 4.618,
            "property_value_59": 4.562,
            "property_value_60": 4.508,
            "property_value_61": 4.455,
            "property_value_62": 4.404,
            "property_value_63": 4.354,
            "property_value_64": 4.306,
            "property_value_65": 4.258,
            "property_value_66": 3.994,
            "property_value_67": 3.799,
            "property_value_68": 3.624,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 61": {
            "fluid_name": "NH3",
            "fluid_property_type": "Enthalpy",
            "pressure": 857500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 1480000.0,
            "property_value_32": 1486000.0,
            "property_value_33": 1492000.0,
            "property_value_34": 1498000.0,
            "property_value_35": 1504000.0,
            "property_value_36": 1509000.0,
            "property_value_37": 1515000.0,
            "property_value_38": 1521000.0,
            "property_value_39": 1526000.0,
            "property_value_40": 1532000.0,
            "property_value_41": 1537000.0,
            "property_value_42": 1542000.0,
            "property_value_43": 1548000.0,
            "property_value_44": 1553000.0,
            "property_value_45": 1558000.0,
            "property_value_46": 1563000.0,
            "property_value_47": 1574000.0,
            "property_value_48": 1584000.0,
            "property_value_49": 1594000.0,
            "property_value_50": 1604000.0,
            "property_value_51": 1614000.0,
            "property_value_52": 1623000.0,
            "property_value_53": 1633000.0,
            "property_value_54": 1643000.0,
            "property_value_55": 1653000.0,
            "property_value_56": 1662000.0,
            "property_value_57": 1672000.0,
            "property_value_58": 1681000.0,
            "property_value_59": 1691000.0,
            "property_value_60": 1701000.0,
            "property_value_61": 1710000.0,
            "property_value_62": 1720000.0,
            "property_value_63": 1729000.0,
            "property_value_64": 1739000.0,
            "property_value_65": 1748000.0,
            "property_value_66": 1806000.0,
            "property_value_67": 1855000.0,
            "property_value_68": 1904000.0,
            "temperature_values_name": "NH3SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 62": {
            "fluid_name": "NH3",
            "fluid_property_type": "Density",
            "pressure": 857500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 6.703,
            "property_value_32": 6.632,
            "property_value_33": 6.564,
            "property_value_34": 6.498,
            "property_value_35": 6.434,
            "property_value_36": 6.372,
            "property_value_37": 6.312,
            "property_value_38": 6.254,
            "property_value_39": 6.197,
            "property_value_40": 6.141,
            "property_value_41": 6.087,
            "property_value_42": 6.035,
            "property_value_43": 5.983,
            "property_value_44": 5.933,
            "property_value_45": 5.884,
            "property_value_46": 5.836,
            "property_value_47": 5.745,
            "property_value_48": 5.658,
            "property_value_49": 5.574,
            "property_value_50": 5.493,
            "property_value_51": 5.415,
            "property_value_52": 5.34,
            "property_value_53": 5.267,
            "property_value_54": 5.197,
            "property_value_55": 5.129,
            "property_value_56": 5.064,
            "property_value_57": 5.0,
            "property_value_58": 4.938,
            "property_value_59": 4.878,
            "property_value_60": 4.82,
            "property_value_61": 4.763,
            "property_value_62": 4.708,
            "property_value_63": 4.654,
